ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
2021080005,Manutenção Semestral - Ar condicionado - CPF - Clínica escola de Psicologia,2021-08-02 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,1868.62,,,,"-17.535306322127855, -39.72446535585202",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados na Clínica Escola de Psicologia do CPF. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT,Manutenção Semestral - Ar condicionado - CPF - Clínica escola de Psicologia,Manutenção Semestral - Ar condicionado - CPF - Clínica escola de Psicologia,Manutenção Preventiva > Ar condicionado split,,0.8,LSTM_BAIXA_CONF,Baixa
2021080006,Manutenção Semestral - Ar condicionado - CPF - CEAME,2021-08-02 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,1827.39,,,,"-17.53509594844953, -39.723741633969354",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no CEAME do CPF. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT,Manutenção Semestral - Ar condicionado - CPF - CEAME,Manutenção Semestral - Ar condicionado - CPF - CEAME,Elétrica > Instalações elétricas,,0.79,LSTM_BAIXA_CONF,Baixa
2021080012,Solicito vistoria/manutenção na tomada principal da sala de aula 01 do,2021-08-02 14:53,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.639632364563067, -39.5550656837828",,"Solicito vistoria/manutenção na tomada principal da sala de aula 01 do CUNI Coaraci.
Motivo:
Mal contato, os cabos flexíveis e rígidos são de bitolas diferente, e o rígido principalmente não segura na tomada.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.97,LSTM,Baixa
2021080015,Instalação de película em janelas da reitoria,2021-08-02 15:26,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,1483.98,,,,"-14.788316740297745, -39.27483123836992",,Solicito instalação de películas (insufilme) em algumas janelas da Reitoria.,Instalação de película em janelas da reitoria,Instalação de película em janelas da reitoria,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021080020,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Administrativo CPF,2021-08-03 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021080021,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Administrativo CSC,2021-08-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021080022,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Anexo de Aulas CPF,2021-08-03 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021080023,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Aulas 1 CPF,2021-08-03 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021080024,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Aulas 2 CPF,2021-08-03 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021080025,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco de Serviços CSC,2021-08-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021080026,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Docente CPF,2021-08-03 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021080027,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - CFCTAf/Ceplac CJA,2021-08-03 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,#N/A,,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021080028,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Complexo de Ocas CSC,2021-08-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.42654858445351, -39.135574841004974",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021080029,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Espaço de leitura CSC,2021-08-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021080030,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Laboratório 1° Ciclo/CFS CPF,2021-08-03 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021080031,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Laboratórios CSC,2021-08-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021080032,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pavilhão Administrativo CJA,2021-08-03 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021080033,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pavilhão de aulas CJA,2021-08-03 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021080034,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pavilhão de Convenções CSC,2021-08-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021080035,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pavilhão de Feiras CSC,2021-08-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021080036,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pavilhão de serviços CJA,2021-08-03 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021080037,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Portaria CSC,2021-08-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.420061877245463, -39.136391365397536",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021080038,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pórtico CSC,2021-08-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021080039,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Quadra CPF,2021-08-03 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.532979931742542, -39.7220601067383",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021080040,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Reitoria CJA,2021-08-03 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021080041,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Restaurante CSC,2021-08-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.426141435445587, -39.135649217286215",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021080042,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Subestação CJA,2021-08-03 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021080043,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Subestação CSC,2021-08-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.42242076195677, -39.139353895289744",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Elétrica > Iluminação,,0.89,LSTM_BAIXA_CONF,Baixa
2021080044,"Bom dia, o usuário RODRIGO PEREIRA MESQUITA solicita manutenção no nob",2021-08-03 10:17,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia, o usuário RODRIGO PEREIRA MESQUITA solicita manutenção no nobreak:

Tombo: 2016003036
Local: sala da Diretoria de Percursos Acadêmicos / Progeac",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.63,LSTM_BAIXA_CONF,Baixa
2021080047,"Solicito retirada dos Acess Point instalado nos CUNI Coaraci, Ibicaraí",2021-08-03 16:37,Fechado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito retirada dos Acess Point instalado nos CUNI Coaraci, Ibicaraí e Itabuna para atualização crítica e testes no Campus Jorge Amado.
1 - Coaraci
1 - Ibicaraí
2 - Itabuna",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.2,LSTM_BAIXA_CONF,Baixa
2021080048,Solicito a desinstalação de um claviculário instalado na sala dos terc,2021-08-03 16:46,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito a desinstalação de um claviculário instalado na sala dos terceirizados, no pavimento inferior da antiga sede da Reitoria (Ferradas).
Solicito, ainda, a instalação deste na nova sede da Reitoria (Centro).",,,Climatização > Ar condicionado,,0.96,LSTM,Baixa
2021080056,Condensador do ar condicionado do LECOMAR,2021-08-04 11:42,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Olá bom dia,
Recorrentemente o ar condicionado dos laboratórios de genetica e do Lecomar (sala de triagem) vem dando problemas quanto a vazamentos (gotejamento e entumecimiento das placas de gesso acartonado do teto). Este chamado se refere ao laboratório de Ecologia e Conservação Marinha - LECOMAR, que toda semana vem dando vazamentos. Favor enviar alguém da manutenção para verificar o que esta acontecendo no local.
Att
Fabiana Félix",,,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2021080061,Manutenção Semestral - Ar condicionado - CPF - Hospital Regional,2021-08-04 15:17,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,698.1700000000001,,,,"-17.53141331853135, -39.755891048013446",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Hospital Regional do CPF. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT,Manutenção Semestral - Ar condicionado - CPF - Hospital Regional,Manutenção Semestral - Ar condicionado - CPF - Hospital Regional,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2021080062,Manutenção Semestral - Ar condicionado - CPF - Unidades Básicas de Saúde (UBS),2021-08-04 15:21,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,3260.7799999999997,,,,"-17.534582646209113, -39.72461446135704",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados nas Unidades Básicas de Saúde do CPF. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT,Manutenção Semestral - Ar condicionado - CPF - Unidades Básicas de Saúde,Manutenção Semestral - Ar condicionado - CPF - Unidades Básicas de Saúde,Elétrica > Instalações elétricas,,0.8,LSTM_BAIXA_CONF,Baixa
2021080065,Tomadas da ACS não funcionam,2021-08-04 19:15,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Estive hoje. 04/08, na sala da ACS e verifiquei junto com o Rafael da manutenção que apenas uma tomada da ACS está funcionado (uma mais alta que está próxima a mesa de Heleno e Malu) todas as outras não tem energia. Solicito correção do problema nas tomadas que estão sem funcionamento em toda a sala.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.97,LSTM,Média
2021080068,Substituição de fechadura de gaveta e cópia de chaves,2021-08-05 11:01,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,29.94,,,,"-17.533274716800296, -39.72248779186285",,"Prezados

Venho através deste solicitar o conserto ou substituição da fechadura da gaveta da mesa da recepcionista do campus.
Além disso, informo que a chave que dá acesso ao serviço de limpeza do CPF está quase quebrando, sendo necessária a realização de uma cópia da chave.

Att

Samuel Siquara",Reparo em fechadura,Reparo em fechadura,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2021080073,Manutenção semanal do gerador  de 55 kVA do CPF,2021-08-06 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021080074,Manutenção preventiva semanal do gerador 170 kVA do CSC,2021-08-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021080075,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2021-08-06 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021080076,Manutenção preventiva semanal do gerador 155 kVA do CSC,2021-08-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021080077,Manutenção preventiva semanal do gerador 75 kVA do Núcleo Pedagógico CJA,2021-08-06 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Ar condicionado central,,0.98,LSTM,Baixa
2021080078,Tratamento químico mensal da água de condensação do ar condicionado central,2021-08-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito tratamento químico de água de condensação de ar condicionado central. Este procedimento deverá acompanhar o documento em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"", com informações sobre o sistema de refrigeração no Item 7.
Os padrões técnicos a serem alcançados após o tratamento devem estar de acordo ao que consta no ANEXO IV do documento em anexo.
Após o tratamento, a UFSB deverá ser informada do serviço com a entrega de um relatório técnico informando sobre o processo.",,,"Manutenção Preventiva > Telhados, calhas, rufos, etc.",,0.12,LSTM_BAIXA_CONF,Baixa
2021080088,"Caríssimos,  Com as chuvas de ontem e hoje, recebi o relato do seguran",2021-08-06 12:12,Fechado,,,,Campus Jorge Amado,,,,,"Manutenção Preventiva > Telhados, calhas, rufos, etc.",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Caríssimos,
Com as chuvas de ontem e hoje, recebi o relato do segurança sobre as goteiras recorrentes do Pav. de Aulas - CJA.
Em especial a sala 07, mezanino e entrada.
Solicito que comuniquem ao Condomínio para tomada de providências.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.71,LSTM_BAIXA_CONF,Baixa
2021080090,Suprimento de eletrodutos com tomadas ao alcance dos PCs da Progeac,2021-08-06 15:07,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados/as colegas, boa tarde!

Em virtude da impossibilidade de alcance da fiação dos computadores da Progeac nas tomadas dispostas pela atual configuração eletrodutos, solicitamos a instalação de novos eletrodutos na Diretoria de Ensino-Aprendizagem e na Diretoria de Percursos Acadêmicos que possibilitem o funcionamento dos equipamentos eletrônicos.
O pedido se justifica em razão da proximidade do retorno às atividades presenciais.

Atenciosamente,",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2021080100,Ar-condicionado inoperante,2021-08-09 10:15,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,841.51,,,,"-17.533274716800296, -39.72248779186285",,O ar-condicionado da sala de servidores de rede - CPF não está funcionando (não liga).,Manutenção em ar condicionados inoperantes; Complementar de manutenção em ar condicionados inoperantes,Manutenção em ar condicionados inoperantes; Complementar de manutenção em ar condicionados inoperantes,Hidrossanitária > Hidráulica,,0.15,LSTM_BAIXA_CONF,Baixa
2021080108,Vazamento de água,2021-08-09 16:29,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Encontra- se em um dos banheiros masculino do pavilhão de feiras , vazamento de água. Por favor verificar.
Próximo a torre que usava como as praticas jurídicas.",,,Hidrossanitária > Hidráulica,,0.98,LSTM,Média
2021080125,Vazamento,2021-08-11 13:58,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,34.839999999999996,,,,"-16.423822637563376, -39.13549260894328",,"Banheiro masculino no pórtico com vazamento, por favor verificar.",Reparo em vazamento de vaso sanitário,Reparo em vazamento de vaso sanitário,Manutenção Preventiva > Nobreak,,0.6,LSTM_BAIXA_CONF,Baixa
2021080128,"Boa tarde, a usuária ANA LUIZA BARRETO VIEIRA ONNIS solicita manutençã",2021-08-11 14:05,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Nobreak,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Boa tarde, a usuária ANA LUIZA BARRETO VIEIRA ONNIS solicita manutenção no nobreak tombo 2018003115 localizado sobre a mesa mais próxima da porta de entrada na sala da ACS, tem o nome colado em um adesivo (Ana).",,,Elétrica > Instalações elétricas,,0.52,LSTM_BAIXA_CONF,Baixa
2021080131,SOLICITAÇÃO DE INSTALAÇÃO DE VENTILADOR DE PAREDE.,2021-08-11 14:59,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados, boa tarde.

Após contato e autorizações da DINFRA, DIRAD e REITORIA, venho solicitar a instalação de ventilador de parede na entrada do prédio da reitoria no centro de Itabuna. Tal ação visa melhorar as condições de trabalho do porteiro, pois no período noturno há a presença de muitos insetos no local.

Informo que o equipamento a ser instalado se encontra no antigo prédio da reitoria, em Ferradas, numa sala anexa ao prédio utilizado cmo estoque da reitoria. Saliento ainda que o equipamento está instalado numa parede da sala mencionada, necessitando de retirada da parede.

Certo da atenção de vocês, agradeço.

Cordialmente,",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.1,LSTM_BAIXA_CONF,Baixa
2021080132,Conserto do Gerador automatico CSC,2021-08-11 15:13,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Prezado coordenador de manutenção da UFSB,
Me chamo Fabiana Félix e sou coordenadora do laboratório de Ecologia e Conservação Marinha da UFSB localizado no campus CSC. Há mais de 2 meses estamos sem o gerador automático que da suporte aos equipamentos do laboratório de Genetica e Biologia Molecular do qual sou usuária regular pois o mesmo foi equipado quase que inteiramente com recursos oriundos do projeto em vigencia que coordeno. Dentro deste projeto tenho produtos a serem entregues com prazos bem definidos e teor técnico rigoroso.
Essa requisição vem no sentido de reforçar a urgência do conserto deste equipamento pois estamos trabalhando somente com o gerador manual o que não nos permite deixar os equipamentos funcionando durante o período noturno pois não há eletrecista disponivel no campus para acionar manualmente o gerador caso haja queda de energia o que comprometeria os equipamentos. Essa situação já se arrasta por mais de 2 meses, o que vem impactando negativamente nos prazos que tenho qua atender pois estou impssibilitada de trabalhar na mesma capacidade de antes.
Assim, solicito urgentemente que o gerador automatico seja consertado e devolvido ao CSC o quanto antes de forma a não prejudicar ainda mais o andamento destas pesquisas, que foram e são a fonte principal de recursos que equipou e faz funcionar esse laboratório. Estou ciente de que o gerador encontra-se em Itabuna e está sem previsão de retorno ao CSC.
Aguardo contato e uma previsão de regularização da situação do gerador!
Att
Fabiana Félix",,,Hidrossanitária > Hidráulica,,0.76,LSTM_BAIXA_CONF,Baixa
2021080142,Limpeza semestral de reservatórios - Bloco Docentes - CPF,2021-08-12 00:00,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito limpeza dos reservatório 1 e 2, localizados no Bloco Docentes do CPF.
Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.75,LSTM_BAIXA_CONF,Baixa
2021080143,Limpeza semestral de reservatórios - Bloco Administrativo - CPF,2021-08-12 00:00,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito limpeza dos reservatório 1 e 2, localizados no Bloco Administrativo do CPF.
Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.91,LSTM_BAIXA_CONF,Baixa
2021080144,Limpeza semestral de reservatórios - CFCS (antigo DERBA) - CPF,2021-08-12 00:00,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Solicito limpeza do reservatório localizado na área externa do CFCS
Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.76,LSTM_BAIXA_CONF,Baixa
2021080145,Limpeza semestral de reservatórios - Pavilhão de Aulas 1 - CPF,2021-08-12 00:00,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito limpeza dos reservatório 1, 2 e 3, localizados no Pavilhão de Aulas 1 do CPF.
Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.88,LSTM_BAIXA_CONF,Baixa
2021080146,Limpeza semestral de reservatórios - Reservatório inferior - CPF,2021-08-12 00:00,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito limpeza do reservatório localizados no CPF.
Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.87,LSTM_BAIXA_CONF,Baixa
2021080147,Limpeza semestral de reservatórios - Bloco de Serviços - CSC,2021-08-12 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito limpeza dos reservatório 1, 2, 3 e 4 localizados no Bloco de Serviços do CSC.
Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.89,LSTM_BAIXA_CONF,Baixa
2021080148,Limpeza semestral de reservatórios - Bloco de Serviços (inferior) - CSC,2021-08-12 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito limpeza do reservatório de 360.000 litros localizado no Bloco de Serviços do CSC.
Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.83,LSTM_BAIXA_CONF,Baixa
2021080149,Limpeza semestral de reservatórios - Pórtico - CSC,2021-08-12 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito limpeza do reservatório localizado no Pórtico do CSC.
Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.87,LSTM_BAIXA_CONF,Baixa
2021080150,Limpeza semestral de reservatórios - CUNI ITABUNA - CJA,2021-08-12 00:00,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.809436680601632, -39.27904921187019",,"Solicito limpeza dos reservatório 1 e 2, localizados no CUNI ITABUNA do CJA.
Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.89,LSTM_BAIXA_CONF,Baixa
2021080151,Limpeza semestral de reservatórios - Pavilhões - CJA,2021-08-12 00:00,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito limpeza dos reservatório 1 e 2, localizados nos Pavilhões do CJA.
Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Estrutura Predial > Infiltração,,0.7,LSTM_BAIXA_CONF,Baixa
2021080167,Água entrando pela tubulação da capela de exaustão no Lab de Genetica,2021-08-12 13:56,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Prezados bom dia,
Essa manhã durante as chuvas, entrou água pela tubulação da capela de exaustão do laboratório de genética. Não é a primeira vez que problemas no telhado levam a infiltração de água no laboratório, prejudicando as atividades e pondo em risco os equipamentos. Solicito portanto que alguém da manutenção vá urgentemente averiguar o que está acontecendo, por favor.
Att
Fabiana Felix",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.33,LSTM_BAIXA_CONF,Baixa
2021080200,Acesso ao email institucional,2021-08-13 16:41,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Boa tarde!
Não estou conseguindo acessar o e-mail institucional, a senha pode ter expirado?
Desde já agradeço
Taianá Pinheiro",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021080183,Manutenção semanal do gerador  de 55 kVA do CPF,2021-08-13 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021080184,Manutenção preventiva semanal do gerador 170 kVA do CSC,2021-08-13 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021080185,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2021-08-13 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021080186,Manutenção preventiva semanal do gerador 155 kVA do CSC,2021-08-13 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021080187,Manutenção preventiva semanal do gerador 75 kVA do Núcleo Pedagógico CJA,2021-08-13 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Hidrossanitária > Hidráulica,,1,LSTM,Média
2021080193,Substituição de torneira defeituosa,2021-08-13 11:29,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,37.019999999999996,,,,"-17.533274716800296, -39.72248779186285",,"Prezados, bom dia.

Solicito a substituição de uma torneira defeituosa no corredor do bloco administrativo do IHAC.",Substituição de torneira defeituosa,Substituição de torneira defeituosa,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2021080194,Relocação de condicionadores de ar Lecomar,2021-08-13 11:54,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,228.96000000000004,,,,"-16.424310442233665, -39.1367972326299",,"Solicitado relocação de duas condensadoras instaladas no piso na área externa do Lecomar. Devem ser fornecidos 2 suportes, pare que eles sejam instalados na parede do laboratório. O serviço se justifica pela implantação de um passeio externo que está sendo executado no local e essas máquinas se tornariam obstáculos.",Relocação de condicionadores de ar Lecomar,Relocação de condicionadores de ar Lecomar,Elétrica > Instalações elétricas,,0.3,LSTM_BAIXA_CONF,Baixa
2021080206,Energia Oscilando - CJA,2021-08-16 10:35,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados,
Solicito providências para manutenção e reparo na energia elétrica dos pavilhões que compõe o CJA - Ferradas, visto que a energia eletrica está oscilando bastante ( possivel defeito no quadro geral de força ).
Atte,
Emerson Moutinho",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.45,LSTM_BAIXA_CONF,Baixa
2021080207,Instalação de circuito,2021-08-16 11:00,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,
Solicitamos a implantação de circuito para instalação das câmeras de monitoramento",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.31,LSTM_BAIXA_CONF,Baixa
2021080208,Instalação de películas,2021-08-16 11:03,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,
Solicitamos a instalação de péliculas na sala da Dastic",,,Elétrica > Instalações elétricas,,0.89,LSTM_BAIXA_CONF,Baixa
2021080209,"Solicito instalação de duas tomadas, sendo 1 em cada local para conexã",2021-08-16 11:04,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito instalação de duas tomadas, sendo 1 em cada local para conexão da fonte 12V 1A das Cameras Intelbras.
- Frente Pav. Aulas (Registra entrada de veículos vindo da BR/Reitoria para o Campus)
- Fundo do Pav. Aulas (Registra parte do estacionamento/fundo do Pavilhão)",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
