ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
2021080212,Ar Condicionado da 106 desarrmando,2021-08-16 11:35,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,26.73,,,,"-16.425315471783644, -39.1356215455011",,"Prezados o equipamento da sala 106 esta desligando constantemente, foi identificado um problema no sensor de temperatura da evaporadora que tem que ser trocado.",Manutenção em ar condicionado da sala 106,Manutenção em ar condicionado da sala 106,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.31,LSTM_BAIXA_CONF,Baixa
2021080213,Pontos WIFI,2021-08-16 11:52,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,
Solicitamos pontos de rede nos corredores da Reitoria para instalação de pontos de acesso de rede sem fio",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.29,LSTM_BAIXA_CONF,Baixa
2021080215,Mudança de senha,2021-08-16 12:20,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Olá, não consigo acessar o email institucional. como faço para alterar a senha ?
Desde já agradeço",,,Manutenção Preventiva > Gerador,,0.95,LSTM_BAIXA_CONF,Baixa
2021080218,Transporte de gerador,2021-08-16 15:06,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Gerador,,,,2318.34,,,,"-16.423909554595376, -39.13629623502169",,Transporte do gerador da reitoria antiga pro csc.,Transporte de gerador - CSC,Transporte de gerador - CSC,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.73,LSTM_BAIXA_CONF,Baixa
2021080221,Fechadura Eletrônica,2021-08-16 17:01,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,

Solicito, por questões de segurança aos dados alocados, a instalação de uma fechadura eletrônica na entrada principal do datacenter",,,Hidrossanitária > Hidráulica,,0.5,LSTM_BAIXA_CONF,Baixa
2021080229,"Prezado,     Solicito que por gentileza sejam instaladas três torneira",2021-08-17 11:18,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezado,

Solicito que por gentileza sejam instaladas três torneiras de jardim na nova reitoria da UFSB. Para tanto, os prontos de água já foram executado, resta apenas instalar o equipamento.
Por fim, se possível, peço que forneça a uma mangueira de 30 m para que seja feita a irrigação do jardim.

Att.,",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.93,LSTM_BAIXA_CONF,Baixa
2021080231,Ponto de rede para câmera,2021-08-17 14:44,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,
Solicito instalação de pontos de rede para instalar câmeras de sistema de vigilância eletrônica com intuito de cobrir as laterais do prédio da Reitoria
Obs: As câmeras de segurança estão conosco na Dastic, nesse caso além de implantar os pontos, solicitamos a fixação das mesmas",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.65,LSTM_BAIXA_CONF,Baixa
2021080235,Solicito a instalação de um Rack com ponto duplo de energia elétrica n,2021-08-17 15:47,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,#N/A,,"Solicito a instalação de um Rack com ponto duplo de energia elétrica na parte interior, para comportar os equipamentos de Rede do Laboratório de Formigas, vinculado ao CFCAf na CEPLAC.
Obs: O rack é um dos removidos do antigo prédio da Reitoria.
Segue fotos da situação atual.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.97,LSTM,Baixa
2021080236,Solicito a fixação de 1 AP Ruckus R320 e 1 ponto de rede do SW do Lab,2021-08-17 15:57,Fechado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,#N/A,,"Solicito a fixação de 1 AP Ruckus R320 e 1 ponto de rede do SW do Lab Formigas - CFCAf na parte interna do laboratório próximo a Sala do Prof. Alexandre.
Obs: Na próxima semana será configurado e testado in loco, assim que confirmado o funcionamento poderá ser fixado.",,,Outros > Erro de chamado,,0.09,LSTM_BAIXA_CONF,Média
2021080237,Nobreak com defeito,2021-08-17 16:02,Fechado,,,,Campus Sosígenes Costa,,,,,Outros > Erro de chamado,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Prezado(a), boa tarde. O nobreak de 3 KVa que está sendo utilizado para ligar um sequenciador no Laboratório de Genética e Biologia Molecular está com defeito. O acionamento não está funcionando corretamente, é necessário apertar o botão liga/desliga várias vezes para ele funcionar e ele também não está segurando carga.",,,Outros > Erro de chamado,,0.26,LSTM_BAIXA_CONF,Baixa
2021080238,Solicitação de troca de Nobreak de 1.4 KVa,2021-08-17 16:07,Fechado,,,,Campus Sosígenes Costa,,,,,Outros > Erro de chamado,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Prezado(a), boa tarde. O nobreak de 1.4 KVa que está sendo utilizado no Laboratório de Genética e Biologia Molecular entrou em curto ao ser colocado na tomada. Solicito a troca do equipamento. Tombo: 2016003003 S/N: 272850081031.",,,Manutenção Preventiva > Gerador,,0.97,LSTM,Baixa
2021080265,Manutenção semanal do gerador  de 55 kVA do CPF,2021-08-20 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Elevador,,0.5,LSTM_BAIXA_CONF,Baixa
2021080243,Manutenção Preventiva - Elevadores Núcleo Pedagógico,2021-08-18 08:58,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Elevador,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solícito manutenção preventiva dos elevadores do núcleo pedagógico, visto a proximidade de utilização dos mesmos.",,,Manutenção Preventiva > Vistoria em Instalações,,0.15,LSTM_BAIXA_CONF,Média
2021080244,Vistoria no Núcleo Pedagógico,2021-08-18 08:59,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,526821.7600000001,,,,"-14.770309469288907, -39.23560995592077",,"Solicito a verificação dos seguintes itens:

Fixação de bancadas e pias de banheiros;
Vazamentos nas redes hidrossanitárias;
Nível e abastecimento dos reservatórios;
Entupimento de ralos e válvulas de pias;
Maçanetas e fechamentos das portas;
Funcionamento de iluminação e tomadas;
Infiltrações;
Goteiras nos telhados;
Limpeza nos quadros elétricos.
Outros (descrever no chamado)","Compra de material para pintura e cabos de lógica; Serviço de pintura e compra de materiais; Reparo em dry-wall; Complementar de Vistoria no Núcleo Pedagógico; Recuperação de telhado do Núcleo Pedagógico CJA; Complementar para reparos no Núcleo Pedagógico; Reforço estrutural em bancadas; Complementar de serviços de pintura do Núcleo Pedagógico; Acréscimos no serviço de pintura das torres do Nuped; Remoção e bota-fora de entulho; Serviço de pintura do Núcleo Pedagógico; Fechamento de janelas no Núcleo Pedagógico; Complementar de serviço de pintura do Núcleo Pedagógico; Serviço de gesso no Núcleo Pedagógico; Complementar de reparo em paredes de gesso; Complementar de remoção e bota fora de entulho; Substituiçao de bancada; Complementar de acréscimos em serviço de pintura das torres do Nuped; Fornecimento de luminárias de emergência pra substituição; Recuperação de piso tátil no Núcleo Pedagógico; Roçagem do acesso ao CJA; Substituição de esquadria no Nuped e serviços diversos; Manutenção de via de acesso ao Nuped - CJA; Complementar de materiais para serviços no Nuped; Placas de sinalização do Campus Jorge Amado; Adaptação de espaço no Nuped para laboratório ; Serviços de instalação de ar condicionados no Nuped; Iluminação do acesso ao campus CJA; Recuperação de estruturas metálicas (corrimão, guarda corpo, portas e grades) e limpeza; Complementar de iluminação do acesso ao campus CJA; Serviço de pavimentação do acesso ao Campus Jorge Amado; Instalação de materiais de iluminação no posteamento; Reparo em fibra óptica; Complementar de Serviços de instalação de ar condicionados no Nuped - CJA; Complementar de material para instalações elétricas do Nuped; Complementar de Roçagem do acesso ao CJA; Areia para serviços no Nuped; Reparo em paredes e portas; Complementar de serviços no Nuped CJA; Retirada de esquadrias; Material pra fixação de quadros e outros itens; Confecção e instalação de placas de sinalização; Complementar de tinta para pinturas diversas no Nuped; Limpeza de vegetação rasteira; Materiais diversos para serviços no Núcleo Pedagógico","A tinta deve seguir a seguinte especificação:
* 4 latas de 18l do tipo Acrílica fosca, Suvinil, cor Ambrosia D028
* 4 latas de 18l do tipo Acrílica fosca, Suvinil, cor Citrino C027
* 4 latas de 18l do tipo Acrílica fosca, Suvinil, cor Bala de goma Z003
* 10 latas de 18l na cor branco neve; Serviço de pintura e compra de materiais para repintura do prédio do NUPED-CJA; Reparos diversos em dry-wall ; Complementar de Vistoria no Núcleo Pedagógico; Recuperação de telhado do Núcleo Pedagógico CJA; Complementar para reparos no Núcleo Pedagógico; Reforço estrutural em bancadas; Complementar de serviços de pintura do Núcleo Pedagógico; Acréscimos no serviço de pintura das torres do Nuped; Remoção e bota-fora de entulho; Serviço de pintura do Núcleo Pedagógico; Fechamento de janelas no Núcleo Pedagógico; Complementar de serviço de pintura do Núcleo Pedagógico; Serviço de gesso no Núcleo Pedagógico; Complementar de reparo em paredes de gesso; Complementar de remoção e bota fora de entulho; Substituiçao de bancada; Complementar de acréscimos em serviço de pintura das torres do Nuped; Fornecimento de luminárias de emergência pra substituição						; Recuperação de piso tátil no Núcleo Pedagógico; Roçagem da via de acesso do CJA e áreas próximas para melhoria no acesso de pedestres ao campus; Substituição de esquadria no Nuped e serviços diversos; Manutenção de via de acesso ao Nuped - CJA; Complementar de materiais para serviços no Nuped; Placas de sinalização do Campus Jorge Amado; Adaptação de espaço no Nuped para laboratório ; Serviços de instalação de ar condicionados no Nuped; Iluminação do acesso ao campus CJA; Recuperação de estruturas metálicas (corrimão, guarda corpo, portas e grades) e limpeza; Complementar de iluminação do acesso ao campus CJA; Serviço de pavimentação do acesso ao Campus Jorge Amado; Mão de obra pra instalação de materiais de iluminação no posteamento do acesso e ajuste na rede de fibra optica; Reparo em fibra óptica rompida no CJA; Complementar de Serviços de instalação de ar condicionados no Nuped - CJA; Complementar de material para instalações elétricas do Nuped; Complementar de Roçagem do acesso ao CJA; Areia para serviços no Nuped; Reparo em paredes e portas; Complementar de serviços no Nuped CJA; Retirada de esquadrias; Material pra fixação de quadros e outros itens; Confecção e instalação de placas de sinalização; Complementar de tinta para pinturas diversas no Nuped; Limpeza de vegetação rasteira; Materiais diversos para serviços no Núcleo Pedagógico",Elétrica > Iluminação,,0.82,LSTM_BAIXA_CONF,Baixa
2021080248,"Prezado,     Favor instalar fotocélulas pra acendimento automático da",2021-08-18 15:04,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,204.93,,,,"-14.788316740297745, -39.27483123836992",,"Prezado,

Favor instalar fotocélulas pra acendimento automático da iluminação externa da reitoria, a funcionalidade deve abranger os postes de iluminação, letreiro da fachada e totem.

Att.,",Ajuste em iluminação externa,Ajuste em iluminação externa,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.45,LSTM_BAIXA_CONF,Baixa
2021080254,Demolição de piso,2021-08-19 11:30,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Prezados, bom dia.

Solicito a demolição parcial de piso na área externa do IHAC. O piso encontra-se deteriorado e será substituído por grama.",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.5,LSTM_BAIXA_CONF,Baixa
2021080256,Recuperação de bancada,2021-08-19 11:33,Fechado,,,,Campus Paulo Freire,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,339.09999999999997,,,,"-17.534583079307623, -39.723940092553796",,"Prezados, bom dia.

Solicito a recuperação de duas bancadas do laboratório de habilidades.",Recuperação de bancada,Recuperação de bancada,Estrutura Predial > Pintura,,0.18,LSTM_BAIXA_CONF,Baixa
2021080263,Recuperação de revestimento de Alvenarias pav. convenções.,2021-08-19 15:53,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Pintura,,,,93.66,,,,"-16.425315471783644, -39.1356215455011",,Solicito reparo de revestiemento com argamassa de diversos pontos da alvenaria externa do pavilhão de convenções.,Recuperação de revestimento de alvenaria,Recuperação de revestimento de alvenaria,Manutenção Preventiva > Gerador,,0.97,LSTM,Baixa
2021080266,Manutenção preventiva semanal do gerador 170 kVA do CSC,2021-08-20 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.98,LSTM,Baixa
2021080267,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2021-08-20 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.96,LSTM,Baixa
2021080268,Manutenção preventiva semanal do gerador 155 kVA do CSC,2021-08-20 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2021080269,Manutenção preventiva semanal do gerador 75 kVA do Núcleo Pedagógico CJA,2021-08-20 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.83,LSTM_BAIXA_CONF,Baixa
2021080272,Porta do Lab. NEA,2021-08-20 11:36,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Estudante informou que a porta do Lab. não está fechando, já havia apresentado esse defeito antes, porém tinha resolvido, e agora retornou o mesmo problema.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.62,LSTM_BAIXA_CONF,Baixa
2021080273,Demanda compostagem CSC,2021-08-20 12:24,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,28231.070000000003,,,,"-16.423909554595376, -39.13629623502169",,"Conforme conversa com a Diretora Lívia, informamos quando a problemática do grande volume que é gerado de matéria orgânica (galhos, folhagens, grama) a partir da roçagem do campus. Com o intuito de mitigar os riscos (combustão pelos gases gerados, bichos peçonhentos, outros) e o acumulo que advem do grande volume e também na perspectiva de dar o tratamento adequado, estaremos adotando um sistema de compostagem.
Já estamos de posse de um equipamentos que estará triturando todos os resíduos e estaremos adotando uma logística que compreenda o acondicionamento, tratamento e organização do substrato que será Geraldo. Nesse sentido solicitamos:

Bota fora para liberação de área que tem acumulo de materiais sem tratamento que foi gerado ao longo dos anos;
Máquina para melhoramento a área +/-(40 x 45 m) que será utilizada como local de tratamento dos resíduos (compostagem);
Cerquiamento simples, mínimo 04 fios;
Entrega de ponto de elétrica para ligação do equipamento;
Pontos de água para rotina de umidificação do material;
Ponto coberto =/-(3,5 x 6) para trabalho da equipe (sugestão de cobertura simples e piso escovado simples);
Confecção de caixa de madeira para acondicionamento de ferramentas;

Obs.: dúvidas alinhar com o Engenheiro Victor Porto e também estamos disponíveis para esclarecimento","Demanda de compostagem; Complementar de demanda de compostagem; Complementar de serviços de demanda de compostagem; Telhado da Compostagem; Complementar de Telhado da Compostagem; Material complementar para telhado da compostagem; Complemento de material para serviços da compostagem","Demanda de compostagem; Complementar de demanda de compostagem; Complementar de serviços de demanda de compostagem; Telhado da Compostagem; Complementar de Telhado da Compostagem; Material complementar para telhado da compostagem; Complemento de material para serviços da compostagem",TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.21,LSTM_BAIXA_CONF,Baixa
2021080274,Instalação de Pontos,2021-08-20 14:35,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,

Solicito instalação de pontos de rede para implantar o sistema de ilha de impressão.
São quatro pontos de rede no 1, 2 e 3° andar, o posicionamento dos equipamentos serão informados a Antônio eletricista",,,Elétrica > Instalações elétricas,,0.61,LSTM_BAIXA_CONF,Baixa
2021080275,Instalação de Pontos de energia,2021-08-20 14:38,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,

Solicito instalação de pontos de energia para implantar o sistema de ilha de impressão.
São quatro pontos de energia no 1, 2 e 3° andar, o posicionamento dos equipamentos serão informados a Antônio eletricista",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.45,LSTM_BAIXA_CONF,Baixa
2021080277,SOLICITAÇÃO DE INSTALAÇÃO DE PONTO DE REDE.,2021-08-20 16:38,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicitamos a instalação de 3 pontos de rede em mesmo local no corredor da PROPA, ao lado da sala do pró-reitor, onde já temos ponto de energia, precisamos também que verifiquem se será necessário instalar mais dois pontos de energia ou se um filtro de linha/extensão seria suficiente. Esta demanda será para instalação de 3 impressoras da ilha de impressão do andar.
Quaisquer informações adicionais necessárias, estamos à disposição.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.13,LSTM_BAIXA_CONF,Baixa
2021080283,Disponibilidade de cadeiras.,2021-08-23 09:02,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,#N/A,,"Saudações.
Não sei se o pedido é feito por este caminho, mas gostaria, quando houvesse disponibilidade, da alocação de cinco cadeiras no laboratório de Mirmecologia no CFCAs/Ceplac.
Desde já agradeço pela atenção.
Abraços,
Alexandre.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.52,LSTM_BAIXA_CONF,Baixa
2021080284,Dedetização da coleção do Laboratório de Mirmecologia.,2021-08-23 09:12,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,#N/A,,"Saudações.
Gostaria de solicitar uma dedetização na coleção de Formicidae no Laboratório de Mirmecologia no CFCAf/Ceplac.
Esta coleção é considerada uma das maiores da América Latina e uma das mais importantes do mundo. Abriga milhares de espécies de formigas e é uma referência para pesquisadores de diversos institutos de ensino e pesquisa do Brasil e do mundo.
As formigas ficam acondicionadas, à seco, em gavetas dentro de armários de madeira. Em algumas destas gavetas, apesar do uso de naftalina para conservação das formigas, foram detectados insetos e fungos indesejados. Além disso, em alguns armários fio observada a presença de cupins.
Desta forma, se faz necessária a dedetização desta coleção para a eliminação destes organismos indesejados.
Desde já agradeço pela atenção.
Abraços,
Alexandre.",,,Hidrossanitária > Hidráulica,,0.96,LSTM,Média
2021080295,Substituição da torneira do bebedor do bloco de habilidades,2021-08-23 12:11,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,18.83,,,,"-17.534583079307623, -39.723940092553796",,"Prezados,

Fui informado pela equipe de manutenção que uma das torneiras do bebedor que fica localizado próximo ao bloco de habilidades está quebrada. Solicito, se possível, a substituição. Foto em aenxo.

Att

Samuel Siquara",Substituição da torneira,Substituição da torneira,Climatização > Ar condicionado,,1,LSTM,Baixa
2021080304,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Administrativo CJA,2021-08-24 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2021080305,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco Administrativo CPF,2021-08-24 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2021080306,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Aulas 1 CPF,2021-08-24 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2021080307,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Aulas 2 CPF,2021-08-24 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2021080308,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Administrativo CSC,2021-08-24 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2021080309,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Serviços CSC,2021-08-24 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2021080310,Manutenção preventiva Mensal - Ar condicionado Split System - Espaço de Leitura CSC,2021-08-24 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2021080311,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratórios CSC,2021-08-24 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.64,LSTM_BAIXA_CONF,Média
2021080339,Substituição de peça de ar condicionado defeituoso,2021-08-26 11:54,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,196.55,,,,"-17.53294195326467, -39.72258736378763",,"Prezados, bom dia.

Solicito a substituição do motor ventilador de um aparelho de ar condicionado marca Elgin, 30.000 BTUs, da sala da biblioteca.",Substituição de peça de ar condicionado defeituoso,Substituição de peça de ar condicionado defeituoso,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.23,LSTM_BAIXA_CONF,Baixa
2021080317,Instalação de eletrodutos,2021-08-24 13:29,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,
Gostaria de solicitar a infraestrutura para instalar os pontos de rede que interligam os nobreacks do datacenter",,,Climatização > Ar condicionado,,1,LSTM,Média
2021080318,Ar Condicionado Pingando,2021-08-24 14:07,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,26.09,,,,"-17.534828808942148, -39.72394543442796",,"Ar condicionado pingando na recepção, no SEP-Serviço Escola de Psicologia, no Centro de Formação.",Reparo em ar condicionado com vazamento,Reparo em ar condicionado com vazamento,Climatização > Ar condicionado,,1,LSTM,Baixa
2021080321,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Aulas CJA,2021-08-25 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2021080322,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco Docente CPF,2021-08-25 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2021080323,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Convenções CSC,2021-08-25 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2021080324,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Feiras CSC,2021-08-25 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2021080332,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Serviços CJA,2021-08-26 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2021080333,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratório 1° Ciclo - CFCS/CPF,2021-08-26 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2021080334,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Anexo de Aulas CPF,2021-08-26 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2021080335,Manutenção preventiva Mensal - Ar condicionado Split System - Pórtico CSC,2021-08-26 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Elétrica > Iluminação,,0.24,LSTM_BAIXA_CONF,Baixa
2021080337,Google for Education - criação email,2021-08-26 11:20,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Prezados,

solicito criação do email para utilização do Google for Education (preferência pelo ""@csc.ufsb.edu.br"").

Já agradeço.

Tatiana Dadalto",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021080345,Manutenção semanal do gerador  de 55 kVA do CPF,2021-08-27 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2021080346,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratório CEPLAC CJA,2021-08-27 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,1750.2900000000002,,,,#N/A,,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",Manutenção em ar condicionados,Manutenção em ar condicionados,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021080347,Manutenção preventiva semanal do gerador 170 kVA do CSC,2021-08-27 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021080348,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2021-08-27 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021080349,Manutenção preventiva semanal do gerador 155 kVA do CSC,2021-08-27 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021080350,Manutenção preventiva semanal do gerador 75 kVA do Núcleo Pedagógico CJA,2021-08-27 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.17,LSTM_BAIXA_CONF,Baixa
2021080352,Dispenser de Papel Toalha,2021-08-27 09:54,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.534828808942148, -39.72394543442796",,Instalar dispenser de papel toalha nos consultórios do SEP - Serviço Escola de Psicologia UFSB,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.27,LSTM_BAIXA_CONF,Baixa
2021080358,Placas para os Laboratórios da Psicologia,2021-08-27 11:24,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,51.019999999999996,,,,"-17.534828808942148, -39.72394543442796",,"Solicitação de placas nos laboratórios da Psicologia, no CF - Centro de Formação.

01 para : Laboratório de Práticas Psicossociais - LAPPSI

01 para: Laboratório de Psicologia Experimental Neurociências - LAPEN

Segue em anexo o modelo.",Placa de Sinalização de laboratórios,Placa de Sinalização de laboratórios,Hidrossanitária > Hidráulica,,0.95,LSTM_BAIXA_CONF,Baixa
2021080360,Desobstrução de cano de esgoto da pia,2021-08-27 12:24,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.533203281201462, -39.72195105177306",,"Prezados,

Há algum tempo a pia da copa do CPF está parcialmente obstruída, o que acarreta dificuldade em escoar a água. portanto, solicito, se possível, a avaliação e intervenção da manutenção.

Att

Samuel Siquara",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.12,LSTM_BAIXA_CONF,Baixa
2021080375,Solicitação de permanência no curso,2021-08-29 18:58,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Olá;
Solicito permanência no curso, uma vez que já concluir o BIH mas não participei do edital de migração. Desse modo para continuar pegando os cc, necessito de permanência no curso.

Observação: Em meu histórico consta pendencia de 120h de CC optativos, entretanto, já cursei toda a carga horária exigida. O problema é que o sistema não está contabilizando, ainda, os últimos CCs que eu fiz do BPP e do MeT como optativo, mas sim como livres. Isso acontece porque a progeac não abriu, ainda, prazo para reformularmos nosso PPC (quando vamos incluir estes CCs como optativos).
AT,
EVERTON NEVES.",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.62,LSTM_BAIXA_CONF,Média
2021080381,Saboneteira Banheiro Masculino,2021-08-30 10:15,Fechado,,,,Campus Paulo Freire,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,75.21,,,,"-17.53509594844953, -39.723741633969354",,"Precisa-se, de uma saboneteira banheiro masculino próximo a CEAME. No mesmo banheiro, há uma tampa de vaso com defeito.",Reparo em vaso sanitário,Reparo em vaso sanitário,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.97,LSTM,Média
2021080383,Cópias de chaves LASEAP,2021-08-30 10:24,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,185.54,,,,"-17.534235850278133, -39.724091821208056",,"Fazer cópias de chaves, dos armários do laboratório de LASEAP (Thayro), que fica ao lado do SEP.",Reparo em fechaduras,Reparo em fechaduras,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.95,LSTM_BAIXA_CONF,Média
2021080386,Reparo em piso,2021-08-30 11:42,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,44.42,,,,"-17.53335341230621, -39.72217542816204",,"Prezados, bom dia.

Solicito reparo no piso próximo à área de convivência.",Reparo em piso,Reparo em piso,Climatização > Ar condicionado,,0.97,LSTM,Baixa
2021080405,Ar condicionado com problemas,2021-08-31 14:04,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados, boa tarde!

Gostaria de alertar à vocês que tem o ar condicionado (marca Electrolux) que se auto-desligou duas vezes no Data Center e gentileza verificar no disjuntor se há problema do cabo ou da correnteza elevada ou do pico de tensão.",,,Outros > Erro de chamado,,0.13,LSTM_BAIXA_CONF,Baixa
2021080409,Conta google,2021-08-31 17:33,Fechado,,,,Campus Paulo Freire,,,,,Outros > Erro de chamado,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Boa tarde!
Fui redistribuída recentemente para a UFSB, sou professora do Campus Paulo Freire (IHAC).
Gostaria de solicitar o e-mail da conta google , para poder acessar o meet e classroom.
Obrigada!",,,TI / Dados / Rede > Coleta de dados,,0.33,LSTM_BAIXA_CONF,Baixa
2021090001,Backup de Planilhas,2021-09-01 00:00,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Coleta de dados,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito que seja feito o backup das planilhas de medição dos contratos geridos pela coordenação de manutenção. Ressalto que, os arquivos gerados devem ser salvos no diretórios dos respectivos contratos no endereço F:\DINFRA\DINFRA2\4_GESTÃO DE CONTRATOS.",,,Hidrossanitária > Hidráulica,,0.99,LSTM,Média
2021090002,Vazamento Caixa D'água,2021-09-01 08:56,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,37.68,,,,"-17.534828808942148, -39.72394543442796",,Vazamento caixa d'água principal no Centro de Formação-CF.,Reparo em vazamento de caixa d'água,Reparo em vazamento de caixa d'água,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.76,LSTM_BAIXA_CONF,Média
2021090003,Porta do SEP com Defeito,2021-09-01 10:10,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Porta principal de vidro do SEP-Serviço Escola de Psicologia, está com problema na fechadura.",,,Climatização > Ar condicionado,,1,LSTM,Média
2021090013,Reparo em aparelhos de ar condicionado,2021-09-02 10:49,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,1235.54,,,,"-17.53318988361887, -39.72242666524693",,"Prezados, bom dia.

Solicito reparo nos aparelhos de ar condicionado da sala 7 e da sala 18. O aparelho da sala 7 está desarmando o disjuntor e o aparelho da sala 18 está congelando.",Reparo em ar condicionado; Complementar de reparo em vazamento de ar condicionado; Complementar de gás refrigerante,Reparo em ar condicionado; Complementar de reparo em vazamento de ar condicionado; Complementar de gás refrigerante,Elétrica > Instalações elétricas,,0.95,LSTM,Baixa
2021090014,Instalação de tomada na copa da Clínica de Medicina - CEAME,2021-09-02 12:30,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Prezados,

Conforme foto em anexo, por conta da posição da única tomada instalada na copa da Clínica de Medicina, a cafeteira elétrica fica localizada muito perto do dispense de álcool em gel e do lavatório.
Com o intuito de diminuir possíveis riscos, solicito a instalação de uma tomada na parede do lado direito a fim de posicionarmos melhor à cafeteira.
Atenciosamente,

Samuel Siquara",,,"Manutenção Preventiva > Telhados, calhas, rufos, etc.",,0.15,LSTM_BAIXA_CONF,Baixa
2021090018,Lona para proteção de salas,2021-09-02 15:27,Fechado,,,,Campus Sosígenes Costa,,,,,"Manutenção Preventiva > Telhados, calhas, rufos, etc.",,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Aquisição de lona para proteção de telhado sobre a salas do pavilhão de convenções, as mesmas estão com goteiras devido terem telhas quebradas e a solução para o período devido a forte chuva e a aplicação de lona sobre o telhado e direcionar a agua para as calhas evitando assim goteiras.",,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.15,LSTM_BAIXA_CONF,Média
2021090020,Solicito reparo no telhado da sala de aula 7A.  Molharam mesas e micro,2021-09-02 17:47,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito reparo no telhado da sala de aula 7A.
Molharam mesas e microscópios.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021090025,Manutenção semanal do gerador  de 55 kVA do CPF,2021-09-03 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021090026,Manutenção preventiva semanal do gerador 170 kVA do CSC,2021-09-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021090027,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2021-09-03 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021090028,Manutenção preventiva semanal do gerador 155 kVA do CSC,2021-09-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021090029,Manutenção preventiva semanal do gerador 75 kVA do Núcleo Pedagógico CJA,2021-09-03 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.57,LSTM_BAIXA_CONF,Baixa
2021090031,Instalação de quadro branco na parede,2021-09-03 09:54,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito a instalação de quadro branco na parede da sala do/a Pró-Reitor/a na Protic. O quadro deve ser instalado na parede na qual se encontra.,,,"Manutenção Preventiva > Telhados, calhas, rufos, etc.",,0.09,LSTM_BAIXA_CONF,Média
