ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
2021090037,Reparos cobertura Pav. Convenções,2021-09-03 12:11,Fechado,,,,Campus Sosígenes Costa,,,,,"Manutenção Preventiva > Telhados, calhas, rufos, etc.",,,,290089.86,,,,"-16.425315471783644, -39.1356215455011",,"Duratnte a execução dos serviços de reparo das calhas do pavilhão de convenções muitas telhas foram quebradas, de modo que tivemos que cobrir as áreas mais afestadas com uma lona plástica por um período. Foi necessário a aquisição de 400 m² de lona plástica pela CS. Iniciamos alguns reparos emergenciais com substituição de telhas, porém temos poucas unidades em estoque. Solicito que sejam adiquiridas 7.000 telhas para reposição do nosso estoque para reparos gerais no campus.",Reparo em cobertura do Campus Sosígenes Costa; Remoção e bota fora de entulho; Complementar de Reparo em cobertura do Campus Sosígenes Costas; Reparos cobertura Pav. Convenções - CSC; Complementar de Remoção e bota fora de entulho; Serviços complementares do telhado do Pav. Convenções; Retirada de entulho; Complementar de reparos na cobertura do Pav. de Convenções; Serviços diversos na cobertura do pavilhão de convenções; Areia para serviços na cobertura do Pav. de Convenções; Troca de peças de madeira; Complementar de retirada de entulho; Materiais para reparo na cobertura do Pav. Convenções; Complementar de Materiais para reparo na cobertura do Pav. de Convenções; Complementar de remoção e bota-fora de entulho; Complementar de intervenções no telhado do Pav. Convenções; Serviços complementares no telhado do Pav. de Convenções; Complementar de serviços de reparo no telhado do Pav. de Convenções; Serviço complementar de remoção e bota fora de entulho; Material complementar para serviço na cobertura do Pav. de Convenções; Complemento de material diverso para o serviço na cobertura do Pav. de Convenções; Complementar de material diverso para o serviço na cobertura do Pav. de Convenções; Material para serviço no telhado do Pav. de Convenções; Complementar de Material para serviço do telhado do Pav. de Convenções; Complemento para serviço de reparo no telhado do Pav. de Convenções; Material para cobertura do telhado; Complemento de telha e madeira para serviço no telhado do Pav. de Convenções; Serviços complementares do telhado do Pav. de Convenções; Material complementar para serviços no telhado do Pav. de Convenções; Reparo em telhado do Pavilhão de Convenções; Fornecimento de madeira para substituição; Fornecimento de tabua para serviço na cobertura do Pav. de Convenções; Fita aluminizada para mantas de subcobertura; Compra de telhas para reparo do telhado do Pavilhão de Convenções; Retirada de entulho; Fornecimento de pregos para reparo no Pav. de Convenções; Materiais diversos pra finalização do serviço dos telhados,Reparo em cobertura do Campus Sosígenes Costa; Remoção e bota fora de entulho; Complementar de Reparo em cobertura do Campus Sosígenes Costas; Reparos cobertura Pav. Convenções; Complementar de Remoção e bota fora de entulho; Serviços complementares do telhado do Pav. Convenções; Retirada de entulho e compra de pregos; Complementar de reparos na cobertura do Pav. de Convenções; Serviços diversos na cobertura do pavilhão de convenções; Areia para serviços na cobertura do Pav. de Convenções; Troca de peças de madeira; Complementar de retirada de entulho; Materiais para reparo na cobertura do Pav. Convenções; Complementar de Materiais para reparo na cobertura do Pav. de Convenções; Complementar de remoção e bota-fora de entulho; Complementar de intervenções no telhado do Pav. Convenções; Serviços complementares no telhado do Pav. de Convenções; Complementar de serviços de reparo no telhado do Pav. de Convenções; Serviço complementar de remoção e bota fora de entulho; Material complementar para serviço na cobertura do Pav. de Convenções; Complemento de material diverso para o serviço na cobertura do Pav. de Convenções; Complementar de material diverso para o serviço na cobertura do Pav. de Convenções; Material para serviço no telhado do Pav. de Convenções; Complementar de Material para serviço do telhado do Pav. de Convenções; Complemento para serviço de reparo no telhado do Pav. de Convenções; Complemento de material para cobertura do telhado						; Complemento de telha e madeira para serviço no telhado do Pav. de Convenções; Serviços complementares do telhado do Pav. de Convenções; Material complementar para serviços no telhado do Pav. de Convenções; Reparo em telhado do Pavilhão de Convenções; Fornecimento de madeira para substituição; Fornecimento de tabua para serviço na cobertura do Pav. de Convenções; Fita aluminizada para mantas de subcobertura; Compra de telhas para reparo do telhado do Pavilhão de Convenções; Retirada de entulho; Fornecimento de pregos para reparo no Pav. de Convenções; Materiais diversos pra finalização do serviço dos telhados,Manutenção Preventiva > Ar condicionado central,,0.77,LSTM_BAIXA_CONF,Baixa
2021090058,Tratamento químico mensal da água de condensação do ar condicionado central,2021-09-07 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito tratamento químico de água de condensação de ar condicionado central. Este procedimento deverá acompanhar o documento em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"", com informações sobre o sistema de refrigeração no Item 7.
Os padrões técnicos a serem alcançados após o tratamento devem estar de acordo ao que consta no ANEXO IV do documento em anexo.
Após o tratamento, a UFSB deverá ser informada do serviço com a entrega de um relatório técnico informando sobre o processo.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.46,LSTM_BAIXA_CONF,Baixa
2021090064,Instalação de pontos de rede e energia,2021-09-09 10:58,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia, preciso que sejam instalados 3 pontos de rede e 3 tomadas de energia para as impressoras na sala da secretaria executiva no 4º pavimento.",,,Climatização > Ar condicionado,,0.99,LSTM,Média
2021090070,Olhar os ar condicionados que não estão refrigerando no Laboratório de Ecotoxicologia da CEPLAC,2021-09-09 17:16,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,231.39,,,,#N/A,,"Boa tarde!
Espero que esteja bem e com saúde.
Gostaria que olhassem os ar condicionados que não estão refrigerando no Laboratório de Ecotoxicologia da CEPLAC.
Agradeço.
Att.,",Reparo em ar condicionado,Reparo em ar condicionado,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021090073,Manutenção semanal do gerador  de 55 kVA do CPF,2021-09-10 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021090074,Manutenção preventiva semanal do gerador 170 kVA do CSC,2021-09-10 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021090075,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2021-09-10 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021090076,Manutenção preventiva semanal do gerador 155 kVA do CSC,2021-09-10 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021090077,Manutenção preventiva semanal do gerador 75 kVA do Núcleo Pedagógico CJA,2021-09-10 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Área Externa e Ambiental > Manutenção área externa / meio ambiente,,0.1,LSTM_BAIXA_CONF,Baixa
2021090081,Solicitação de adubação do jardim da Reitoria,2021-09-11 05:38,Fechado,,,,Reitoria,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Estimado Coordenador e demais colegas da COMAN,
Em virtude da instalação da nova Reitoria da UFSB no Centro de Itabuna e da criação de novas áreas de jardins, consultamos esta Coordenação quanto a possibilidade de aquisição de fertilizantes e disponibilização de um funcionário da empresa de Manutenção para, sob a orientação da Seção de Meio Ambiente da Dinfra, realizarmos a adubação dos canteiros. Para isto, será necessário adquirir os seguintes insumos:
2 sacos de 50 kg de fertilizante, fórmula 04-14-08.
20 sacos de esterco de gado curtido.
Caso haja alguma dificuldade em localizar os insumos na íntegra com a devida qualidade, a compra pode ser fracionada, sem qualquer prejuízo, ficando o saldo para uma segunda aplicação.
Atenciosamente,
Helder Rocha da Conceição
Chefe da Seção de Meio Ambiente - DINFRA",,,Elétrica > Nobreak,,0.38,LSTM_BAIXA_CONF,Baixa
2021090088,O usuário MARCIO SANTOS ALMEIDA solicita manutenção em onze nobreak de,2021-09-13 14:19,Fechado,,,,Reitoria,,,,,Elétrica > Nobreak,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"O usuário MARCIO SANTOS ALMEIDA solicita manutenção em onze nobreak de Porto Seguro com os seguintes números de tombo: 2016003010, 2016003016, 2018003042, 2018008487, 2018008485, 2018007701, 2018007658, 2018007659, 2016003003, 2018007675, 962597(tombo UFBA) e 2018007700.
Equipamentos estão na Coordenação de Atendimento PROTIC.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.13,LSTM_BAIXA_CONF,Baixa
2021090130,Google for Education,2021-09-16 10:45,Fechado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Prezados,
peço por gentileza cria uma conta para mim no Google for Education, para que eu possa ministrar aulas no meet

desde já agradeço a atenção",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.93,LSTM_BAIXA_CONF,Média
2021090129,Janela Trincada,2021-09-16 10:42,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,65.66,,,,"-17.535087645298226, -39.72375232834426",,"Prezad@s, bom dia.

Uma janela da primeira sala administrativa do CFCS (ao lado da sala do Decanato do CFCS) está trincada.

Dessa forma, solicito o reparo da janela.

Cordialmente.",Reparo em vidro de janela,Reparo em vidro de janela,Elétrica > Iluminação,,0.97,LSTM,Baixa
2021090131,Eletricista para olhar um fio solto em uma lâmpada dentro do germinador,2021-09-16 11:02,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,#N/A,,"Bom dia!
Espero que esteja bem e com saúde.
Gostaria que olhassem uma lâmpada dentro do germinador no Laboratório de Biocontrole na CEPLAC.
Estamos fazendo experimento lá no laboratório e precisamos de lâmpada na qual está com um fio solto.
Se possível, poderia ir na parte da manhã pois é o horário que tem pessoas lá.
Agradeço.
Aguardo.
Att.,",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021090135,Manutenção semanal do gerador  de 55 kVA do CPF,2021-09-17 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021090136,Manutenção preventiva semanal do gerador 170 kVA do CSC,2021-09-17 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021090137,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2021-09-17 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021090138,Manutenção preventiva semanal do gerador 155 kVA do CSC,2021-09-17 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021090139,Manutenção preventiva semanal do gerador 75 kVA do Núcleo Pedagógico CJA,2021-09-17 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.84,LSTM_BAIXA_CONF,Baixa
2021090176,Instalação de acrílico entre o CME e outro espaço / Compra de cadeado,2021-09-22 12:24,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,36.78,,,,"-17.53488871263804, -39.72388509091665",,"Prezados,

Solicito a instalação de uma placa de acrílico (temos essa placa no depósito da manutenção, conforme contato prévio com Anderson da manutenção) para fechar uma abertura existente entre a nova CME e outro espaço existente. Por essa abertura, entra poeira no CME.

Além disso, solicito a compra de um cadeado para ser instalado na porta do CME.

Att

Samuel Siquara",Fechamento de sala,Fechamento de sala,Elétrica > Instalações elétricas,,0.96,LSTM,Baixa
2021090178,Instalação de eletroduto e ponto elétrico com tomada,2021-09-22 13:12,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Boa Tarde!
Solicito a instalação de um ponto elétrico com tomada, acima do rack do Oi, e instalação de eletroduto com passagem de cabos UTP e crimpagem, até o rack central, afim de organizar o cabeamento na sala dos servidores. Maiores detalhes já foi explicado para o Anderson.

Att.

Carlos Yuri",,,Climatização > Ar condicionado,,0.98,LSTM,Baixa
2021090187,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco Administrativo CPF,2021-09-23 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.98,LSTM,Baixa
2021090188,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Administrativo CSC,2021-09-23 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,53.46,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Administrativo CSC,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Administrativo CSC,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2021090189,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Serviços CSC,2021-09-23 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.1,LSTM_BAIXA_CONF,Alta
2021090191,Queda de energia,2021-09-23 10:26,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados, bom dia!

Informo que houve a queda de energia agora a pouco e gentileza verificar a situação do ar condicionado que se autodesligou que não deveria ocorrer após o restabelecimento de energia. Favor atentar o ocorrido.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2021090206,Manutenção semanal do gerador  de 55 kVA do CPF,2021-09-24 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Climatização > Ar condicionado,,0.93,LSTM_BAIXA_CONF,Baixa
2021090207,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Administrativo CJA,2021-09-24 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.98,LSTM,Baixa
2021090208,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Aulas 1 CPF,2021-09-24 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.98,LSTM,Baixa
2021090209,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Aulas 2 CPF,2021-09-24 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.98,LSTM,Baixa
2021090210,Manutenção preventiva Mensal - Ar condicionado Split System - Espaço de Leitura CSC,2021-09-24 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.92,LSTM_BAIXA_CONF,Baixa
2021090211,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratórios CSC,2021-09-24 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021090212,Manutenção preventiva semanal do gerador 170 kVA do CSC,2021-09-24 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2021090213,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2021-09-24 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021090214,Manutenção preventiva semanal do gerador 155 kVA do CSC,2021-09-24 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021090215,Manutenção preventiva semanal do gerador 75 kVA do Núcleo Pedagógico CJA,2021-09-24 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Climatização > Ar condicionado,,0.93,LSTM_BAIXA_CONF,Baixa
2021090231,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Aulas CJA,2021-09-25 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2021090232,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco Docente CPF,2021-09-25 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2021090233,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Convenções CSC,2021-09-25 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2021090234,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Feiras CSC,2021-09-25 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Elétrica > Instalações elétricas,,0.17,LSTM_BAIXA_CONF,Baixa
2021090248,Compra de material elétrico para uso e estoque,2021-09-27 13:24,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,23843.12,,,,#N/A,,"Compra dos materiais para uso imediato na área do CFCA e estoque do sobressalente, junto com o material que foi desmontado da reitoria antiga:

Bucha de Drywall - 400 unidades
Parafuso 1/4 - 400 unidades
Cabo elétrico 2,5mm - cor vermelha - 200 metros
Cabo elétrico 2,5mm - cor preta - 200 metros
Cabo elétrico 2,5mm - cor branca - 200 metros
Cabo elétrico 4,0mm - cor vermelha - 200 metros
Cabo elétrico 4,0mm - cor preta - 200 metros
Emenda para eletrocalha - 100 unidades",Fornecimento de materiais; Compra de material para estoque; Compra de material pra estoque; Complementar de material para estoque,"Fornecimento de materiais; Compra de material para uso eventual: 
* Disjuntor bipolar 10A - 30 unidades
* Disjuntor bipolar 16A - 10 unidades
* Disjuntor tripolar caixa moldada 80A - 2 unidades
* Disjuntor tripolar caixa moldada 100A - 1 unidade
* Dijsuntor tripolar caixa moldada 63 A - 1 unidade
* 6 caixas de cabo UTP CAT6; Compra de material pra estoque; Complementar de material para estoque",Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.53,LSTM_BAIXA_CONF,Baixa
2021090251,"Prezados, solicito, por gentileza, que seja afixado quadro de parede n",2021-09-27 15:20,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados, solicito, por gentileza, que seja afixado quadro de parede no setor Diretoria de Integridade e transparência / Ouvidoria. O quadro já está no setor",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2021090257,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratório CEPLAC CJA,2021-09-28 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,#N/A,,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2021090258,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Serviços CJA,2021-09-28 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2021090259,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratório 1° Ciclo - CFCS/CPF,2021-09-28 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2021090260,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Anexo de Aulas CPF,2021-09-28 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2021090261,Manutenção preventiva Mensal - Ar condicionado Split System - Pórtico CSC,2021-09-28 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.42,LSTM_BAIXA_CONF,Baixa
2021090262,"Prezados,     Solicito manutenção das prateleiras do armário na sala d",2021-09-28 07:55,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,

Solicito manutenção das prateleiras do armário na sala da Diretoria de Integridade e Transparência.

Cordialmente,",,,Elétrica > Instalações elétricas,,0.62,LSTM_BAIXA_CONF,Baixa
2021090279,Manutenção Exaustor - Banheiro Proximo a sala da Coord de Campus,2021-09-29 08:00,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,467.08000000000004,,,,"-16.423909554595376, -39.13629623502169",,Solicito manutenção do exaustor do banheiro próximo a Sala da Coord de Campus (não esta funcionando).,Manutenção do exaustor do banheiro,Manutenção do exaustor do banheiro,Área Externa e Ambiental > Manutenção área externa / meio ambiente,,0.22,LSTM_BAIXA_CONF,Baixa
2021090293,Supressão de abacateiro,2021-09-30 15:39,Fechado,,,,Campus Paulo Freire,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,2193.0400000000004,,,,"-17.53335341230621, -39.72217542816204",,"Prezados, boa tarde.

Solicito avaliação para supressão ou não de abacateiro do IHAC. Segue imagem em anexo.",Supressão de árvore e limpeza de terreno,Supressão de árvore e limpeza de terreno,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021090295,Manutenção semanal do gerador  de 55 kVA do CPF,2021-10-01 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021090296,Manutenção preventiva semanal do gerador 170 kVA do CSC,2021-10-01 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021090297,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2021-10-01 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.

Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021090298,Manutenção preventiva semanal do gerador 155 kVA do CSC,2021-10-01 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021090299,Manutenção preventiva semanal do gerador 75 kVA do Núcleo Pedagógico CJA,2021-10-01 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,TI / Dados / Rede > Coleta de dados,,0.18,LSTM_BAIXA_CONF,Baixa
2021100001,Backup de Planilhas,2021-10-01 00:00,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Coleta de dados,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito que seja feito o backup das planilhas de medição dos contratos geridos pela coordenação de manutenção. Ressalto que, os arquivos gerados devem ser salvos no diretórios dos respectivos contratos no endereço F:\DINFRA\DINFRA2\4_GESTÃO DE CONTRATOS.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2021100002,Ar condicionado do Lounge da Reitoria,2021-10-01 08:42,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados (as),
Bom dia.

Por gentileza, verificar o ar condicionado do Lounge da Reitoria. O setor está em escala de retomada do trabalho presencial e o ar condicionado não está refrigerando.

Respeitosamente,
Miame Chan",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021100010,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Administrativo CPF,2021-10-02 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021100011,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Administrativo CSC,2021-10-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021100012,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Anexo de Aulas CPF,2021-10-02 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021100013,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Aulas 1 CPF,2021-10-02 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021100014,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Aulas 2 CPF,2021-10-02 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021100015,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco de Serviços CSC,2021-10-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021100016,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Docente CPF,2021-10-02 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021100017,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - CFCTAf/Ceplac CJA,2021-10-02 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,#N/A,,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021100018,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Complexo de Ocas CSC,2021-10-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.42654858445351, -39.135574841004974",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021100019,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Espaço de leitura CSC,2021-10-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021100020,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Laboratório 1° Ciclo/CFS CPF,2021-10-02 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021100021,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Laboratórios CSC,2021-10-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021100022,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pavilhão Administrativo CJA,2021-10-02 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021100023,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pavilhão de aulas CJA,2021-10-02 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021100024,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pavilhão de Convenções CSC,2021-10-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021100025,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pavilhão de Feiras CSC,2021-10-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021100026,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pavilhão de serviços CJA,2021-10-02 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021100027,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Portaria CSC,2021-10-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.420061877245463, -39.136391365397536",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021100028,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pórtico CSC,2021-10-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021100029,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Quadra CPF,2021-10-02 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.532979931742542, -39.7220601067383",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
