ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
2021100030,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Reitoria CJA,2021-10-02 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021100031,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Restaurante CSC,2021-10-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.426141435445587, -39.135649217286215",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021100032,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Subestação CJA,2021-10-02 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021100033,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Subestação CSC,2021-10-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.42242076195677, -39.139353895289744",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Climatização > Ar condicionado,,0.11,LSTM_BAIXA_CONF,Baixa
2021100044,Roosewelt Fiorot,2021-10-04 16:09,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Prezadas e prezados,

Comunico Peço apoio para manutenção no Ar Condicionado da da Recepção do Setor de Saúde, Assistência Estudantil e Sustentabilidade SAAS. O Ar parou de funcionar.
OBS: permanece aceso a luz led do Timer e e a Luz led do Ligado fica piscando. Porém o Ar permanece desligado.
Certo do apoio costumeiro,
Atenciosamente.
Welt",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.94,LSTM_BAIXA_CONF,Baixa
2021100060,"Necessidade de demarcação de distanciamento físico de 1,5 no CSC - UFSB",2021-10-05 11:35,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,197.38,,,,"-16.423909554595376, -39.13629623502169",,"Prezados,
Solicito a demarcação de distanciamento físico de 1,5 m entre as pessoas nas áreas de atendimento dos setores administrativos, salas dos professores, salas de reuniões, salas de aula, áreas de convivência, refeitório e biblioteca. Solicito, também, a interdição de torneiras, cabines e mictórios alternadamente, utilizando fitas adesivas ou de demarcação, de modo a estabelecer distanciamento de pelo menos 1 metro entre os usuários. Estas recomendações constam no plano para retomada gradual das atividades administrativas presenciais (anexo).",Demarcação em piso,Demarcação em piso,Elétrica > Iluminação,,0.93,LSTM_BAIXA_CONF,Baixa
2021100061,Boa tarde. Solicito troca de lâmpadas na sala onde está funcionando a,2021-10-05 13:30,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Boa tarde. Solicito troca de lâmpadas na sala onde está funcionando a Seção de Apoio aos Laboratórios. Várias lâmpadas estão piscando. Essa intermitência está provocando incômodo nos olhos, já que estou na referida sala realizando atividades. Solicito também revisão no circuito elétrico ""T3"". O DR desse circuito está desarmando.",,,Climatização > Ar condicionado,,0.98,LSTM,Baixa
2021100064,Ar condicionado com problemas,2021-10-05 14:26,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados senhores, boa tarde!
Gostaria de relatar que o ar condicionado, cujo modelo Midea, está apresentando problemas todos os dias, incluindo o erro EC. Acho apropriado a troca de ar condicionado caso houver a necessidade.

Grato!",,,Elétrica > Instalações elétricas,,0.93,LSTM_BAIXA_CONF,Baixa
2021100065,Tomada no SEP -Serviço Escola de Psicologia,2021-10-05 16:14,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Uma tomada, para funcionamento de som, no SEP-Serviço Escola de Psicologia, no CFCS.",,,Manutenção Preventiva > Ar condicionado central,,0.97,LSTM,Baixa
2021100067,Tratamento químico mensal da água de condensação do ar condicionado central,2021-10-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito tratamento químico de água de condensação de ar condicionado central. Este procedimento deverá acompanhar o documento em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"", com informações sobre o sistema de refrigeração no Item 7.
Os padrões técnicos a serem alcançados após o tratamento devem estar de acordo ao que consta no ANEXO IV do documento em anexo.
Após o tratamento, a UFSB deverá ser informada do serviço com a entrega de um relatório técnico informando sobre o processo.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2021100077,ar condicionado sem gelar,2021-10-06 14:57,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,5043.79,,,,"-14.788316740297745, -39.27483123836992",,"O ar condicionado não está gelando.
Obs: Não é o da entrada não, e sim o segundo, que fica dentro.",Reposição de gás refrigerante,Reposição de gás refrigerante,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.1,LSTM_BAIXA_CONF,Baixa
2021100078,Desligar o exaustor,2021-10-06 14:59,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Por gentileza, desligar o exaustor.",,,Hidrossanitária > Hidráulica,,0.23,LSTM_BAIXA_CONF,Baixa
2021100118,Fixação de vaso sanitário,2021-10-07 08:30,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solícito reaperto dos parafusos do vaso sanitário do gabinete da Reitoria, visto que o mesmo encontra-se folgado.
Local: Gabinete da Reitoria.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.41,LSTM_BAIXA_CONF,Baixa
2021100124,"Boa tarde, gostaria que fosse verificado novamente o ponto de rede que",2021-10-07 15:47,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Boa tarde, gostaria que fosse verificado novamente o ponto de rede que foi instalado para colocar o AP, no pavimento 02, que fica na frente da Proaf.
No cabo fala que é porta CE03 do patch painel do rack 02, no pavimento 03, mas coloquei lá não funcionou.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.84,LSTM_BAIXA_CONF,Baixa
2021100125,"Boa tarde, gostaria que fosse verificado o ponto de rede de câmera que",2021-10-07 15:52,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Boa tarde, gostaria que fosse verificado o ponto de rede de câmera que fica situado no 4º pavimento e direciona a câmera no sentido elevador -> banheiros, aparentemente o cabo que está plugado na câmera, não está plugado no patch painel do rack 03.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021100130,Manutenção semanal do gerador  de 55 kVA do CPF,2021-10-08 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021100131,Manutenção preventiva semanal do gerador 170 kVA do CSC,2021-10-08 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021100132,Manutenção preventiva semanal do gerador 55 kVA do CSC,2021-10-08 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 55 kVA do CSC conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021100133,Manutenção preventiva semanal do gerador 155 kVA do CSC,2021-10-08 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021100134,Manutenção preventiva semanal do gerador 75 kVA do Núcleo Pedagógico CJA,2021-10-08 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Climatização > Ar condicionado,,0.9,LSTM_BAIXA_CONF,Baixa
2021100135,Limpeza Geral/Manutenção Trimestral dos Ar condicionados - Sala do servidor / DG CSC,2021-10-08 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424307884397862, -39.136705238608734",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados do DG do Bloco de Serviços do CSC. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,Climatização > Ar condicionado,,1,LSTM,Baixa
2021100136,Manutenção preventiva Trimestral - Ar condicionado Split System - Laboratório Genética CSC,2021-10-08 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados do laboratório de Genética do Laboratório de Biologia Molecular . Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,Estrutura Predial > Pintura,,0.15,LSTM_BAIXA_CONF,Baixa
2021100137,MARCAÇÃO VAGAS VEÍCULOS OFICIAIS,2021-10-08 08:08,Fechado,,,,Reitoria,,,,,Estrutura Predial > Pintura,,,,3901.41,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,

Segue em anexo o layout com a marcação das vagas de veículos oficiais para execução.
O seu dwg pode ser acessado no endereço: /DINFRA/DINFRA2/1_PROJETOS/01_REITORIA/REITORIA - Ajustes Projetos/Vagas Estacionamento.
https://nuvem.ufsb.edu.br/f/1282672
Desde já, agradeço.

Saudações,",Marcação de vagas oficiais; Complementar de Marcação de vagas oficiais,Marcação de vagas oficiais; Complementar de Marcação de vagas oficiais,Hidrossanitária > Hidráulica,,0.99,LSTM,Média
2021100139,Substituição de torneiras de bebedouro,2021-10-08 09:15,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,1486.96,,,,"-16.423909554595376, -39.13629623502169",,"Solicito substituição de torneiras de bebedouro para adequação às medidas de proteção contra a COVID-19.
Quantidade: 22 torneiras.",Substituição de torneiras de bebeouro e ajustes,Substituição de torneiras de bebeouro e ajustes,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.26,LSTM_BAIXA_CONF,Baixa
2021100147,"Prezados, bom dia!           Com o retorno as atividades presenciais n",2021-10-08 10:28,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados, bom dia!

Com o retorno as atividades presenciais no prédio novo da reitoria, temos encontrado na PROAF muita dificuldade para trabalhar devido a muita claridade e incidência do sol nas janelas de vidro. Para conter esse problema, colocamos alguns tatames para quebrar o efeito da claridade e do sol (essa medida é ruim porque prejudica a estética do prédio novo).

Nesse sentido, solicito apoio na resolução desse problema para toda a lateral da PROAF onde há incidência de muita luz.

Desde já, agradeço o apoio.

Att,

Vinicius Neri

Coordenador de Apoio à Permanência Estudantil",,,Elétrica > Instalações elétricas,,0.51,LSTM_BAIXA_CONF,Média
2021100150,Pavilhão de feiras sem energia,2021-10-08 11:41,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,145.79000000000002,,,,"-16.423058409985778, -39.136850127779546",,"Informo que no dia 07/10/2021 o disjuntor geral do pavilhão de feiras desarmou. Ao verificar, o eletricista da equipe de manutenção verificou que o cabeamento estava roído por ratos. Ainda estamos sem energia em todo o pavilhão. Solicito o reparo.",Reparo em cabeamento no Pavilhão de Feiras,Reparo em cabeamento no Pavilhão de Feiras,Climatização > Ar condicionado,,0.3,LSTM_BAIXA_CONF,Baixa
2021100151,DESLIGAR EXAUSTOR - MUITO BARULHO,2021-10-08 11:51,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados, bom dia!

Solicito o desligamento do exaustor da PROAF. O aparelho faz um barulho muito alto. Está atrapalhando a concentração na sala, além de causar prejuízo na saúde auditiva dos servidores.

Att,
Vinicius Neri
Coordenador de Apoio à Permanência Estudantil",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.53,LSTM_BAIXA_CONF,Baixa
2021100153,Instalação dos Dispensers para Álcool gel à 70%,2021-10-08 13:52,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Prezados,
Solicito a instalação nas paredes dos dispensers para álcool gel à 70%, já existentes no campus, nos locais próximos às salas de aula, auditórios e salas administrativas do CSC para o cumprimento das recomendações do plano para retomada gradual das atividades administrativas da UFSB: https://ufsb.edu.br/images/Noticias/documentos_CEC_covid-19/Plano_para_Retomada_Gradual_das_Atividades_Administrativas_Presenciais_UFSB_2_1.pdf
Atenciosamente,
Renata Soares Passinho.",,,Hidrossanitária > Hidráulica,,0.2,LSTM_BAIXA_CONF,Baixa
2021100155,FORMALIZAÇÃO DE DEMANDA,2021-10-08 16:25,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,5160.429999999999,,,,"-16.424310442233665, -39.1367972326299",,"PRezados,

Estou encaminhando a formalização de Demanda para aquisição de materiais para as aulas Práticas dos CCs do CFCAm.

Seguem em anexo,

Fabrício B. Zanchi",Fornecimento de materiais diversos,Fornecimento de materiais diversos,Elétrica > Iluminação,,0.69,LSTM_BAIXA_CONF,Média
2021100162,Reparo em refletores defeituosos,2021-10-11 15:59,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.534235850278133, -39.724091821208056",,Solicito a fixação deum refletor que está para cair e a substituição de 2 refletores queimados nos laboratórios do CFCS.,,,Estrutura Predial > Infiltração,,0.24,LSTM_BAIXA_CONF,Baixa
2021100169,Goteira no Laboratório Interdisciplinar I,2021-10-13 11:25,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Prezado(a), bom dia. Solicito manutenção no telhado do acima do Laboratório Interdisciplinar I. Foi visualizada uma placa de gesso molhada acima do Rack de Redes, por isso classifiquei como urgência muito alta.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.35,LSTM_BAIXA_CONF,Baixa
2021100176,Aquisição de lajotas,2021-10-14 09:01,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,364.02,,,,"-16.423909554595376, -39.13629623502169",,Gostaria de solicitar 200 lajotas para o estoque da UFSB no uso de recomposição de caixas e alguns serviços de alvenaria que estão surgido no campus devido aos reparos que foram executado em banheiros trocas de registro externo.,Serviços diversos de alvenaria,Serviços diversos de alvenaria,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.95,LSTM_BAIXA_CONF,Baixa
2021100177,Troca de dobradiça da porta de acesso a carros de serviço,2021-10-14 09:07,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,108.04999999999998,,,,"-16.420061877245463, -39.136391365397536",,Troca de dobradiça e parafusos que quebrou na cancela de acesso a ufsb.,Troca de dobradiça,Troca de dobradiça,"Manutenção Preventiva > Telhados, calhas, rufos, etc.",,0.31,LSTM_BAIXA_CONF,Média
2021100185,Revisão de cobertura pavilhão de convenções,2021-10-14 11:05,Fechado,,,,Campus Sosígenes Costa,,,,,"Manutenção Preventiva > Telhados, calhas, rufos, etc.",,,,42257.06,,,,"-16.425315471783644, -39.1356215455011",,"Solicito revisão de cobertura no pavilhão de convenções. Foram verificados diversos pontos vazamento, manta aluminizada danificada e calha sem queda. Os danos estão causando prejuízos nas salas do pavilhão, molhando pisos de carpete e danificando divisórias.",Manutenção do telhado do Pavilhão de Convenções,"Manutenção do telhado do Pavilhão de Convenções, com aplicação de manta, retirada e limpeza de telhas, e substituição das telhas já em estoque no campus","Manutenção Preventiva > Telhados, calhas, rufos, etc.",,0.29,LSTM_BAIXA_CONF,Baixa
2021100187,Goteiras telhado ADM,2021-10-14 14:53,Fechado,,,,Campus Sosígenes Costa,,,,,"Manutenção Preventiva > Telhados, calhas, rufos, etc.",,,,0,,,,"-16.424036771315144, -39.13615281834591",,Solicito revisão na cobertura do bloco administrativo. Há uma goteira em frente aos sanitários.,,,Hidrossanitária > Bomba,,0.51,LSTM_BAIXA_CONF,Baixa
2021100188,Instalação de bomba de água,2021-10-14 14:44,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Bomba,,,,624,,,,"-16.423909554595376, -39.13629623502169",,Instalação de bomba de água de recalque,Instalação de bomba,Instalação de bomba,"Manutenção Preventiva > Telhados, calhas, rufos, etc.",,0.36,LSTM_BAIXA_CONF,Média
2021100190,Cobertura pavilhão de feiras,2021-10-14 15:55,Fechado,,,,Campus Sosígenes Costa,,,,,"Manutenção Preventiva > Telhados, calhas, rufos, etc.",,,,308.15,,,,"-16.423058409985778, -39.136850127779546",,"Rodrigo,

Favor programar o término da substituição de telhas do pavilhão de feiras. Há muitas telhas soltas em cima da cobertura, em risco de causar acidente.",Reparo em cobertura do Pavilhão de Feiras,Reparo em cobertura do Pavilhão de Feiras,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2021100195,Manutenção semanal do gerador  de 55 kVA do CPF,2021-10-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2021100196,Manutenção preventiva semanal do gerador 170 kVA do CSC,2021-10-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021100197,Manutenção preventiva semanal do gerador 55 kVA do CSC,2021-10-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 55 kVA do CSC conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021100198,Manutenção preventiva semanal do gerador 155 kVA do CSC,2021-10-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021100199,Manutenção preventiva semanal do gerador 75 kVA do Núcleo Pedagógico CJA,2021-10-15 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2021100201,Ar só funciona na função ventilar,2021-10-15 09:14,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados, favor verificar o ar-condicionado Electrolux da Coordenação de Atendimento e Qualidade (CAQ), que não gela, apenas ventila.",,,Hidrossanitária > Hidráulica,,0.98,LSTM,Alta
2021100203,"Solicito a instalação, urgente, do purificador de água na copa da Reit",2021-10-15 10:22,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito a instalação, urgente, do purificador de água na copa da Reitoria.
Esta demanda já havia sido encaminhada, porém não foi concluída em sua totalidade.
Chamado anterior:
Chamado - ID: 2021070241 (UFSB > Dinfra)
Solicito a desinstalação de um purificador instalado na copa e de um bebedouro instalado na entrada da Progeac, ambos no pavimento inferior da antiga sede da Reitoria (Ferradas). Solicito, ainda, a instalação de dois purificadores, um em cada copa da nova sede da Reitoria (Centro). Um já se encontra na Copa do Gabinete e o outro será o a ser desinstalado na antiga sede.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.37,LSTM_BAIXA_CONF,Baixa
2021100206,Melhorias no acesso a casa de bombas,2021-10-15 10:42,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,6400.7,,,,"-16.424307884397862, -39.136705238608734",,Solicito serviço de serralheria para reparos no acesso da casa de bombas e nas tampas dos reservatórios de água.,Melhoria no acesso da casa de bombas,Melhoria no acesso da casa de bombas,Elétrica > Nobreak,,0.28,LSTM_BAIXA_CONF,Baixa
2021100207,"Gostaria de solicitar um computador para trabalho remoto, pois o meu n",2021-10-15 10:45,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Nobreak,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Gostaria de solicitar um computador para trabalho remoto, pois o meu notebook pessoal deu defeito.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.94,LSTM_BAIXA_CONF,Média
2021100209,Porta do Laboratório de 1° Ciclo,2021-10-15 10:54,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,1883.9599999999998,,,,"-16.423909554595376, -39.13629623502169",,A porta do laboratório de 1° Ciclo encontra-se emprenada. Sugiro consulta a equipe de projetos para especificação da porta adequada.,Substituição de porta de laboratório; Complementar de Substituição de porta de laboratório,Substituição de porta de laboratório; Complementar de Substituição de porta de laboratório,Elétrica > Iluminação,,0.63,LSTM_BAIXA_CONF,Baixa
2021100210,Troca de Lâmpadas,2021-10-15 11:15,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.424036771315144, -39.13615281834591",,Solicito a troca de 4 lâmpadas de led da sala do Setor de Apoio Administrativo que se encontra queimada ou parcialmente queimada.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.44,LSTM_BAIXA_CONF,Baixa
2021100211,Instalação de dispenser de papel na Central de Esterilização,2021-10-15 12:49,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53488871263804, -39.72388509091665",,"Prezados,

Solicito a instalação de um dispenser de papel na central de esterelização na CEAME. Temos o dispenser no almoxarifado.",,,Hidrossanitária > Hidráulica,,0.99,LSTM,Baixa
2021100216,Manutenção na torneira da pia menor do Laboratório Interdisciplinar II,2021-10-15 20:21,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção na torneira da pia menor do Laboratório Interdisciplinar II.
A vazão da água está muito baixa. Parece que a torneira está entupida.",,,Manutenção Preventiva > Ar condicionado central,,0.91,LSTM_BAIXA_CONF,Baixa
2021100225,Manutenção Anual - Ar condicionado Central (Chiller) - CSC,2021-10-18 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,43826.850000000006,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva anual do ar condicionado central do CSC de acordo ao arquivo em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"". O acompanhamento deste chamado deve ser de acordo com as atividades descritas no ANEXO III. O retorno destas atividades devem ser dados à Coordenação de Manutenção ou à Coordenação de Campus do CSC, de modo que a UFSB tenha ciência das atividades preventivas realizadas no equipamento. Caso haja alguma necessidade de material(is) para manutenção corretiva, este(s) deverá(ão) ser solicitado(s) de imediato de modo que a aquisição seja o mais rápido possível. O fechamento deste chamado está condicionado ao retorno deste documento.",Manutenção anual de sistema de refrigeração central do Campus Sosígenes Costa,Manutenção anual de sistema de refrigeração central do Campus Sosígenes Costa,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.39,LSTM_BAIXA_CONF,Baixa
2021100235,SOLICITAÇÃO DE INSTALAÇÃO DE PONTOS DE REDE E ENERGIA.,2021-10-19 08:57,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Considerando que a o layout do mobiliário da dirad foi alterado para comportar o quantitativo de bens e pessoal, solicito a instalação de 4 pontos de rede e 5 pontos de energia nas salas da dirad, sendo:
-2 pontos de rede e três pontos de energia na primeira sala;
-2 pontos de rede e dois de energia na segunda sala.

Caso a equipe de manutenção identifique alguma solução mais econômica para as instalações, estamos abertos a sugestões.

Cordialmente,",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.57,LSTM_BAIXA_CONF,Baixa
2021100242,Instalação de Quadro Branco e Rede,2021-10-19 11:44,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito a instalação de um quadro branco no fundo da sala da DEA, embaixo do ar condicionado Gree. O quadro fica suspenso.

Solicito também a instalação da Rede, que está em cima da mesa redonda.

Envio as fotos em anexo do local da instalação.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2021100245,Boa tarde     Solicito o controle do aparelho de ar condicionado da AR,2021-10-19 12:30,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Boa tarde

Solicito o controle do aparelho de ar condicionado da ARI e a testagem do aparelho.",,,Climatização > Ar condicionado,,0.43,LSTM_BAIXA_CONF,Baixa
2021100248,Ausência de controle remoto,2021-10-19 14:50,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Aparelhos de ar condicionado da sala do pró-reitor da Progeac estão sem os controles remotos.
Solicito providências.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.22,LSTM_BAIXA_CONF,Baixa
2021100249,Chave da sala com problema,2021-10-19 14:52,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Muita dificuldade ao tentar destrancar a porta da sala do pró reitor da Progeac.,,,Posto de trabalho > Contratação de Posto de trabalho,,0.94,LSTM_BAIXA_CONF,Baixa
2021100250,contratação de pessoal para CEPEC,2021-10-19 14:50,Fechado,,,,Campus Jorge Amado,,,,,Posto de trabalho > Contratação de Posto de trabalho,,,,9750.82,,,,#N/A,,Contratação de pessoal para organização de materiais no CEPEC,Contratação de pessoal para CEPEC - CJA,Contratação de pessoal para CEPEC - CJA,Climatização > Ar condicionado,,0.63,LSTM_BAIXA_CONF,Baixa
2021100258,Limpeza Ar condicionado,2021-10-20 09:00,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Bom dia!
na sala de coordenação o ar condicionado esta apresentando mau cheiro ao ligar.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.18,LSTM_BAIXA_CONF,Baixa
2021100259,Persianas,2021-10-20 09:04,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Bom Dia!
Precisando de manutenção na persiana, na sala de coordenação.",,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.52,LSTM_BAIXA_CONF,Baixa
2021100262,Reforço nas calhas pavilhão de feiras,2021-10-20 12:16,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,5808.28,,,,"-16.423058409985778, -39.136850127779546",,Solicito serviço de reforço na calhas do pavilhão de feiras em alguns pontos em que houve dilatação e desobstrução de tubos de queda.,Reforço nas calhas pavilhão de feiras ,Reforço nas calhas pavilhão de feiras ,Elétrica > Instalações elétricas,,0.82,LSTM_BAIXA_CONF,Baixa
2021100267,Extensão eletrica e ponto de rede,2021-10-20 14:09,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito extensão de energia e ligação do ponto de rede para dois computadores da Proaf que estão distantes das alternativas de energia e rede - mesmo seguindo o layout planejado.
Os computadores são os 2018007380 e o 2018007376. Ambos estão nas mesas próximas a sala do Pró-reitor, junto a janela.",,,Climatização > Ar condicionado,,0.86,LSTM_BAIXA_CONF,Média
2021100275,SOLICITAÇÃO DE REPARO EM APARELHO DE AR CONDICIONADO.,2021-10-21 09:21,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia, prezados, desde ontem o aparelho de ar condicionado de tombo: 2016001997, localizado na sala da Coordenação de Compras e Patrimonio, na DIRAD, encontra-se sem funcionar, apresentando o código ""EC"" na sua tela.
Solicitamos o reparo do equipamento.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.15,LSTM_BAIXA_CONF,Baixa
2021100279,Instalação de Exaustores,2021-10-21 10:47,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito I nstalação de Exaustores nas Salas da Coordenação de Campus e Secretaria Executiva. Destamos que as respectivas salas tem baixissima circulação de ar, pois, não tem janelas direcionadas para a parte externado do prédio administrativo e como o retorno presencial, o uso de ar condicionado não é recomentável.

Obs.: Peço que sejam instalados com circuito de acionamento separado. Também pedimos prioridade, pois, as respectivas salas serão pintadas na próxima semana.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.49,LSTM_BAIXA_CONF,Baixa
2021100280,Programas do Word e Excell,2021-10-21 10:53,Fechado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Não consigo abrir arquivos em word nem em excell no computador aqui da Procuradoria.,,,Outros > Erro de chamado,,0.08,LSTM_BAIXA_CONF,Baixa
2021100281,Exaustores,2021-10-21 11:16,Fechado,,,,Campus Sosígenes Costa,,,,,Outros > Erro de chamado,,,,0,,,,"-16.424036771315144, -39.13615281834591",,Solicito a instalação de exaustores nas salas da Coordenação de Campus do CSC e na Sala da Secretaria Executiva.,,,Climatização > Ar condicionado,,0.99,LSTM,Média
2021100288,Conserto/substituição Condicionador de ar,2021-10-21 16:25,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,3101.4199999999996,,,,"-14.788316740297745, -39.27483123836992",,"TOMBO 2018015238.
Segundo Rafael da manutenção, a placa queimou. Solicitamos a substituição da placa ou do aparelho.",Reparo em ar condicionados,Reparo em ar condicionados,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2021100292,Manutenção semanal do gerador  de 55 kVA do CPF,2021-10-22 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021100293,Manutenção preventiva semanal do gerador 170 kVA do CSC,2021-10-22 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021100294,Manutenção preventiva semanal do gerador 55 kVA do CSC,2021-10-22 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 55 kVA do CSC conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021100295,Manutenção preventiva semanal do gerador 155 kVA do CSC,2021-10-22 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021100296,Manutenção preventiva semanal do gerador 75 kVA do Núcleo Pedagógico CJA,2021-10-22 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Posto de trabalho > Contratação de Posto de trabalho,,0.96,LSTM,Baixa
2021100301,Contratação de ajudantes para o CJA,2021-10-22 14:04,Fechado,,,,Campus Jorge Amado,,,,,Posto de trabalho > Contratação de Posto de trabalho,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito a contratação de 03 (três) ajudantes para o Campus Jorge Amado.,Contratação de pessoal para o CJA,Contratação de auxiliar de manutenção para o CJA,Climatização > Ar condicionado,,0.35,LSTM_BAIXA_CONF,Baixa
2021100302,Vazamento de água,2021-10-22 14:17,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Constatamos água no piso da sala dos conselhos, próximo aos equipamentos da Protic, pedimos gentilmente a verificação.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.17,LSTM_BAIXA_CONF,Baixa
2021100306,Outubro Rosa.,2021-10-22 15:42,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Solicito Reserva de Retroprojetor, tela de projeção caixa de som e microfone para evento do outubro rosa que será realizado pela turma do Piesc na Posto de saúde do Jardim caraipe no dia 27-10-2021 as 07:30 h.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2021100310,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco Administrativo CPF,2021-10-23 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2021100311,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Administrativo CSC,2021-10-23 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2021100312,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Serviços CSC,2021-10-23 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Elétrica > Nobreak,,0.34,LSTM_BAIXA_CONF,Média
2021100316,Substituição de nobreak,2021-10-25 08:45,Fechado,,,,Reitoria,,,,,Elétrica > Nobreak,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados, bom dia.

Solicito substituição do nobreak de minha estação de trabalho de tombo 2018003112 que fica ""apitando"" constantemente inviabilizando seu uso no dia-a-dia presencial.

Atenciosamente,",,,Climatização > Ar condicionado,,0.09,LSTM_BAIXA_CONF,Baixa
2021100321,Pingueira gerada pelo arcondionado,2021-10-25 11:13,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Favor verificar a sala de TIC do setor administrativo, pois está com infiltração de água, conforme poderá ser observada nas imagens anexadas.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2021100336,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Administrativo CJA,2021-10-26 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.52,LSTM_BAIXA_CONF,Baixa
2021100337,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Aulas CJA,2021-10-26 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.58,LSTM_BAIXA_CONF,Baixa
2021100338,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Serviços CJA,2021-10-26 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.87,LSTM_BAIXA_CONF,Baixa
2021100339,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Aulas 1 CPF,2021-10-26 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.87,LSTM_BAIXA_CONF,Baixa
2021100340,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Aulas 2 CPF,2021-10-26 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.94,LSTM_BAIXA_CONF,Baixa
2021100341,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco Docente CPF,2021-10-26 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.98,LSTM,Baixa
2021100342,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratório 1° Ciclo - CFCS/CPF,2021-10-26 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.76,LSTM_BAIXA_CONF,Baixa
2021100343,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Anexo de Aulas CPF,2021-10-26 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.95,LSTM,Baixa
2021100344,Manutenção preventiva Mensal - Ar condicionado Split System - Espaço de Leitura CSC,2021-10-26 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.91,LSTM_BAIXA_CONF,Baixa
2021100345,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratórios CSC,2021-10-26 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.9,LSTM_BAIXA_CONF,Baixa
2021100346,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Convenções CSC,2021-10-26 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.58,LSTM_BAIXA_CONF,Baixa
2021100347,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Feiras CSC,2021-10-26 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.95,LSTM_BAIXA_CONF,Baixa
2021100348,Manutenção preventiva Mensal - Ar condicionado Split System - Pórtico CSC,2021-10-26 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Hidrossanitária > Hidráulica,,0.84,LSTM_BAIXA_CONF,Média
