ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
2021100349,Foco de Baratas no Laboratório Interdisciplinar 2 - Ralo,2021-10-26 08:46,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,63.980000000000004,,,,"-17.53488871263804, -39.72388509091665",,"Prezad@s, bom dia.

Espero que estejam todos bem e com saúde.

Há algum tempo temos relatado a presença de baratas e outros insetos no laboratório interdisciplinar 2, algo que compromete as pesquisas e demais atividades que são desenvolvidas nesse espaço.

Hoje, constatamos que um dos focos de entrada desses insetos são os ralos que existem no laboratório, principalmente, o ralo que fica atras das geladeiras.

O colaborador que faz a limpeza do local já removeu o foco encontrado junto ao ralo. Contudo, para que possamos evitar novas infestações de baratas e outros insetos que possam entrar no laboratório pelos ralos, solicitamos que sejam instaladas telas de vedação de insetos ou trocados os ralos atuais por modelos que evitem a entrada de insetos via ralo no laboratório.

Por se tratar de um laboratório de pesquisa científica, reforçamos a urgência em uma solução para o caso.

Desde já, agradeço o apoio.

Cordialmente.",Substituição de ralo e relê fotocélula,Substituição de ralo e relê fotocélula,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,LSTM,Baixa
2021100354,Fechadura e fecho da porta da Procuradoria,2021-10-26 11:34,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,Verificar a fechadura e o fecho inferior da porta de vidro,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.96,LSTM,Baixa
2021100355,Fechadura Sala do Pró-Reitor PROGEAC,2021-10-26 11:39,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,Verificar fechadura da sala da Pró-Reitor da PROGEAC (dúvidas procurar Sr Jorge da portaria),,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.92,LSTM_BAIXA_CONF,Média
2021100356,Reparo na fechadura da Sala do Conselho,2021-10-26 11:42,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito reparo na fechadura da Sala do Conselho
Motivo: Está emperrando

Procurar Jorge do Serviços Gerais.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.35,LSTM_BAIXA_CONF,Baixa
2021100357,Porta Secretaria Executiva,2021-10-26 11:44,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,Verificar fechadura e instalar fecho inferior da porta Secretaria Executiva,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.44,LSTM_BAIXA_CONF,Baixa
2021100358,Basculhante banheiro masculino 1º Pav,2021-10-26 11:47,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,Verificar o funcionamento do basculhante do banheiro masculino do 1° Pavimento,,,Elétrica > Iluminação,,0.98,LSTM,Média
2021100359,Substituição de lâmpada ou sensor,2021-10-26 11:47,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito substituição de lâmpada no 4º pavimento
Motivo: Não acende. Pode ser o sensor.

Procurar Jorge do Serviços Gerais.",,,Climatização > Ar condicionado,,0.74,LSTM_BAIXA_CONF,Baixa
2021100372,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratório CEPLAC CJA,2021-10-27 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,#N/A,,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.33,LSTM_BAIXA_CONF,Baixa
2021100374,Demolição de muro,2021-10-27 07:53,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,1362.9999999999998,,,,"-17.534828808942148, -39.72394543442796",,"Prezados, bom dia.

A pedido do Coordenador do Câmpus, o sr. Paulo Borges Júnior, solicito a demolição do muro ao lado do pavilhão administrativo do CFCS que separa a Clínica Escola de Psicologia do restante do Câmpus, bem como a ampliação da calçada de acesso à clínica escola. O acesso atual acesso frontal à clínica escola não está sendo utilizada pois demanda a contratação de um vigia adicional, que acarretaria em uma despesa mensal adicional superior a R$ 8.000,00.",Demolição de muro - CFCS/CPF; Complementar de remoção de entulho,Demolição de muro - CFCS/CPF; Complementar de remoção de entulho,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.14,LSTM_BAIXA_CONF,Baixa
2021100375,Limpeza de telhados,2021-10-27 08:03,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-17.53486720606325, -39.72350064237744",,Solicito limpeza dos telhados das salas de tutoria e da guarita por conta de infiltração nos telhados ocasionadas pela retenção de água.,,,Hidrossanitária > Hidráulica,,0.5,LSTM_BAIXA_CONF,Baixa
2021100376,Pia com vazamento,2021-10-27 08:10,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito substituição de sifão em pia do banheiro feminino, ao lado da protic, que está com vazamento.",,,Elétrica > Iluminação,,0.1,LSTM_BAIXA_CONF,Média
2021100377,Substituição de relé fotocélula,2021-10-27 08:13,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito substituição do relé fotocélula da área externa do IHAC, que não está acionando os refletores do circuito a que pertence.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.1,LSTM_BAIXA_CONF,Baixa
2021100378,Desinstalação de Destilador,2021-10-27 08:45,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Prezado(a), bom dia. Solicito desinstalação de destilador para manutenção. Devido ao mau funcionamento o equipamento não pode ser utilizado e necessita passar por um conserto. Ele está instalado no Laboratório Interdisciplinar 2.",,,Área Externa e Ambiental > Manutenção área externa / meio ambiente,,0.1,LSTM_BAIXA_CONF,Baixa
2021100382,Prevenção de acidente,2021-10-27 09:25,Fechado,,,,Campus Sosígenes Costa,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,0,,,,"-16.422665621158817, -39.136300233483034",,"Solicito a podas das árvores da via no fundo do pórtico que estão com vários galhos secos pendurados e outros podres prestes a desprender. Podar também uma Jaqueira perto dos laboratórios pois já ouve queda de galhos na passarela e como temos um fluxo considerável de atividade nos laboratórios e também do pessoal que está realizando obras próximas pode a vim ocorrer acidentes. Solicito também que seja verificado, nos outros local onde temos fluxos de pessoas e veículos, se tem mais alguma árvore que necessite de realização de poda na intenção de prevenir e mitigar a ocorrência de acidentes.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.19,LSTM_BAIXA_CONF,Baixa
2021100388,Furos Para Banner,2021-10-28 12:10,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.534828808942148, -39.72394543442796",,Furos para colocar Banner para colação de grau no auditório.,,,Estrutura Predial > Forro,,0.37,LSTM_BAIXA_CONF,Média
2021100391,Goteira no Forro da Sala de Suprimentos,2021-10-28 14:55,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Forro,,,,2945.27,,,,"-16.424036771315144, -39.13615281834591",,"Solicitamos manutenção no forro da sala de suprimentos que está apresentando goteira, inclusive com furo aparente.",Substituição de forro e estoque,Substituição de forro e estoque,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021100395,Manutenção semanal do gerador  de 55 kVA do CPF,2021-10-29 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021100396,Manutenção preventiva semanal do gerador 170 kVA do CSC,2021-10-29 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021100397,Manutenção preventiva semanal do gerador 55 kVA do CSC,2021-10-29 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 55 kVA do CSC conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021100398,Manutenção preventiva semanal do gerador 155 kVA do CSC,2021-10-29 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021100399,Manutenção preventiva semanal do gerador 75 kVA,2021-10-29 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Climatização > Ar condicionado,,1,LSTM,Média
2021100411,Ar condicionado com vazamento,2021-10-29 16:13,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,440.19999999999993,,,,#N/A,,"Boa tarde,
Um ar condicionado do Laboratório Central de Biodiversidade (CEPEC/CEPLAC) está com vazamento.
OBS.: Após verificação do equipamento, por gentileza, deixar o ar condicionado ligado a 24 ºC.
Grata!",Reparo em ar condicionado,Reparo em ar condicionado,TI / Dados / Rede > Coleta de dados,,0.12,LSTM_BAIXA_CONF,Baixa
2021110001,Backup de Planilhas,2021-11-01 00:00,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Coleta de dados,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito que seja feito o backup das planilhas de medição dos contratos geridos pela coordenação de manutenção. Ressalto que, os arquivos gerados devem ser salvos no diretórios dos respectivos contratos no endereço F:\DINFRA\DINFRA2\4_GESTÃO DE CONTRATOS.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.14,LSTM_BAIXA_CONF,Baixa
2021110008,Dispenser,2021-11-03 10:09,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Favor verificar a instalação de dispenser para papel toalha nos banheiros PCD.,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.77,LSTM_BAIXA_CONF,Baixa
2021110012,Ponto de rede sem funcionar devidamente,2021-11-03 14:19,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Boa tarde, preciso que seja verificado o ponto de rede 106, que fica no Progepe, provavelmente está mal contato.",,,Climatização > Ar condicionado,,1,LSTM,Média
2021110013,Reparo em aparelho de ar condicionado da recepção,2021-11-03 14:21,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,1117.56,,,,"-17.533274716800296, -39.72248779186285",,Solicito reparo no aparelho de ar condicionado da recepção do IHAC.,Reparo em aparelho de ar condicionado; Reparo em ar condicionado da recepção,Reparo em aparelho de ar condicionado; Reparo em ar condicionado da recepção,Hidrossanitária > Hidráulica,,0.55,LSTM_BAIXA_CONF,Média
2021110014,Reparo em bebedouro dos laboratórios,2021-11-03 14:22,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Solicito reparo no bebedouro que atende aos laboratórios e à CEAME, que não está gelando.",,,Climatização > Ar condicionado,,0.92,LSTM_BAIXA_CONF,Baixa
2021110020,Ar condicionado parou de funcionar,2021-11-03 16:27,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito manutenção do ar condicionado da Auditoria Interna que parou de funcionar.,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente,,0.58,LSTM_BAIXA_CONF,Baixa
2021110025,Manutenção de árvores  CSC,2021-11-04 11:33,Fechado,,,,Campus Sosígenes Costa,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,38908.740000000005,,,,"-16.422665621158817, -39.136300233483034",,Segue relatório com necessidades de manutenção na vegetação do CSC. Muitos pontos estão colocando pessoas e edificações em risco.,"Manutenção de árvores, poda, supressão, capina, transplantio e roçagem - CSC; O.S. COMPLEMENTAR - Manutenção de árvores, poda, supressão, capina, transplantio e roçagem - CSC; Manutenção de árvores; Complementar de Manutenção de Árvores; Serviço complementar de Manutenção de Árvores","Manutenção de árvores, poda, supressão, capina e roçagem - CSC; Complementar à O.S. 021/2022; Manutenção de árvores; Complementar de Manutenção de Árvores; Serviço complementar de Manutenção de Árvores","Estrutura Predial > Telhados, calhas, rufos, etc.",,0.48,LSTM_BAIXA_CONF,Baixa
2021110034,Telhado vazando água.,2021-11-04 19:37,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Calha do telhado em frente a entrada do pavilhão de aulas, lado direito, esta caindo muita água da chuva.
Exatamente em cima da janela do banheiro feminino.
Solicito reparos urgentes",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2021110035,Manutenção semanal do gerador  de 55 kVA do CPF,2021-11-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021110036,Manutenção preventiva semanal do gerador 170 kVA do CSC,2021-11-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021110037,Manutenção preventiva semanal do gerador 55 kVA do CSC,2021-11-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 55 kVA do CSC conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021110038,Manutenção preventiva semanal do gerador 155 kVA do CSC,2021-11-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021110039,Manutenção preventiva semanal do gerador 75 kVA do CSC,2021-11-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Ar condicionado central,,0.84,LSTM_BAIXA_CONF,Baixa
2021110058,Tratamento químico mensal da água de condensação do ar condicionado central,2021-11-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito tratamento químico de água de condensação de ar condicionado central. Este procedimento deverá acompanhar o documento em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"", com informações sobre o sistema de refrigeração no Item 7.
Os padrões técnicos a serem alcançados após o tratamento devem estar de acordo ao que consta no ANEXO IV do documento em anexo.
Após o tratamento, a UFSB deverá ser informada do serviço com a entrega de um relatório técnico informando sobre o processo.",,,Hidrossanitária > Hidráulica,,0.85,LSTM_BAIXA_CONF,Média
2021110065,Substituição do Elemento Filtrante em Bebedouros,2021-11-08 08:47,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicitamos a substituição de quatro elementos filtrantes dos bebedouros, do tipo que é afixado na parede. Informamos que os referidos bebedouros estão localizados na portaria(01 filtro), no pavilhão administrativo(02 filtros) e na copa(01 filtro). Os refis deverão ser retirados, pela equipe de manutenção no campus, no Setor de Apoio Administrativo.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.26,LSTM_BAIXA_CONF,Baixa
2021110076,Instalação de percianas LECOMAR,2021-11-08 15:42,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Instalação de persianas nas dependências do Laboratório de Ecologia e Conservação Marinha - LECOMAR do CFCAm. As salas de trabalho do LECOMAR encontram um alto índice de exposição luminosa, atrapalhando muitas das atividades de triagem de material e uso de computadores, fazendo-se necessária a instalação de persianas para o conforto térmico e visual dentro do laboratório.",,,Elétrica > Instalações elétricas,,0.98,LSTM,Alta
2021110078,Queda de circuitos de tomadas secretaria acadêmica,2021-11-08 16:20,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,691.49,,,,"-16.424036771315144, -39.13615281834591",,Informo que algumas tomadas da secretaria acadêmica não estão funcionando. Solicito verificação da equipe de manuetnção.,"Fornecimento de cabos 2,5mm para circuitos",- 200 metros AZUL;                                                                                                                                                                                                                                                                                                                                  - 100 metros VERMELHO;                                                                                                                                                                                                                                                                                                                - 100 metros VERDE,Elétrica > Iluminação,,1,LSTM,Média
2021110083,Iluminação externas,2021-11-09 08:39,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,171.21999999999997,,,,"-17.534828808942148, -39.72394543442796",,Lampadas queimadas em dois postes,Substituição de lâmpadas,Substituição de lâmpadas,Climatização > Ar condicionado,,0.95,LSTM_BAIXA_CONF,Baixa
2021110084,Ajuste em dreno de ar condicionado/exaustor,2021-11-09 09:06,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito ajuste em dreno, para que o mesmo possa ter sua saída direcionada para a valeta e não fique molhando a parede, causando limo e infiltração, conforme imagem.",,,Área Externa e Ambiental > Manutenção área externa / meio ambiente,,0.22,LSTM_BAIXA_CONF,Baixa
2021110085,Deslizamento de terra do jardim dos fundos da Reitoria,2021-11-09 09:13,Fechado,,,,Reitoria,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,465.94,,,,"-14.788316740297745, -39.27483123836992",,"Solicito melhorias no jardim dos fundos da reitoria, visto que as chuvas estão ocasionando deslizamento da terra e entupindo a canaleta de escoamento de água, bem como sujando a entrada de veículos oficiais, conforme fotos em anexo",Manutenção de áreas verdes da Reitoria,Manutenção de áreas verdes da Reitoria,Elétrica > Iluminação,,0.99,LSTM,Média
2021110089,Lâmpada do Negatoscópio do consultório 1 da Ceame não está ligando,2021-11-09 12:04,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,46.089999999999996,,,,"-17.53488871263804, -39.72388509091665",,"Lâmpada do Negatoscópio do consultório 1 da Ceame não está ligando. Favor, se possível, avaliar.",Substituição de reator de lâmpada,Substituição de reator de lâmpada,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.44,LSTM_BAIXA_CONF,Baixa
2021110090,"Boa tarde, gostaria que fosse identificado o cabo de rede no patch pai",2021-11-09 14:04,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Boa tarde, gostaria que fosse identificado o cabo de rede no patch painel, que vem da nova câmera instalada na parte de trás do prédio da reitoria.",,,"Manutenção Preventiva > Telhados, calhas, rufos, etc.",,0.11,LSTM_BAIXA_CONF,Baixa
2021110095,Escoramento cobertura restaurante,2021-11-09 15:06,Fechado,,,,Campus Sosígenes Costa,,,,,"Manutenção Preventiva > Telhados, calhas, rufos, etc.",,,,525.0699999999999,,,,"-16.426141435445587, -39.135649217286215",,"Solicito escoramento da estrutura do restaurante nos pontos indicados ao encarregado Rodrigo pelo consultor Alberto em sua visita no dia 27/10.

Rodrigo,

Favor indicar o quantitativo de escoras necessárias e demais insumos.",Fornecimento de madeira para escora,Fornecimento de madeira para escora,Estrutura Predial > Forro,,0.45,LSTM_BAIXA_CONF,Baixa
2021110100,Recuperação de forro - Reitoria,2021-11-10 09:23,Fechado,,,,Reitoria,,,,,Estrutura Predial > Forro,,,,1139.6799999999998,,,,"-14.788316740297745, -39.27483123836992",,Solicito recuperação de parte de forro que precisou ser retirada para reparo hidráulico.,Recuperação de forro,Recuperação de forro,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.87,LSTM_BAIXA_CONF,Baixa
2021110104,Ponto de rede sem funcionar devidamente,2021-11-10 11:36,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia, favor verificar o ponto de rede Ce 36 do rack 02, no 3º pavimento, no qual o usuário Helvis precisa usar.",,,Estrutura Predial > Pintura,,0.23,LSTM_BAIXA_CONF,Baixa
2021110110,Pintura e recuperação de guarda corpo,2021-11-11 09:59,Fechado,,,,Reitoria,,,,,Estrutura Predial > Pintura,,,,224,,,,"-14.788316740297745, -39.27483123836992",,Solicito pintura e recuperação de guarda corpo no antigo prédio da Reitoria da UFSB,Pintura e recuperação de guarda corpo; Complementar de Pintura e recuperação de guarda corpo,Pintura e recuperação de guarda corpo; Complementar de Pintura e recuperação de guarda corpo,Posto de trabalho > Contratação de Posto de trabalho,,0.87,LSTM_BAIXA_CONF,Baixa
2021110114,Contratação de pessoal e transporte - Reitoria,2021-11-11 13:33,Fechado,,,,Reitoria,,,,,Posto de trabalho > Contratação de Posto de trabalho,,,,177381.61,,,,"-14.788316740297745, -39.27483123836992",,"1 - Encarregado - 12 meses
1 - Veículo - 12 meses
1 - Auxiliar de manutenção - 12 meses
1 - Pedreiro - 12 meses",Contratação de pessoal e transporte - Reitoria,Contratação de pessoal e transporte - Reitoria,Posto de trabalho > Contratação de Posto de trabalho,,0.87,LSTM_BAIXA_CONF,Baixa
2021110115,Contratação de pessoal e transporte - Campus Jorge Amado,2021-11-11 13:37,Fechado,,,,Campus Jorge Amado,,,,,Posto de trabalho > Contratação de Posto de trabalho,,,,188446.39999999997,,,,"-14.77147998352185, -39.23434744042999",,"1 - Eletricista - 12 meses
1 - Pedreiro - 12 meses
1 - Auxiliar - 12 meses
1 - Encarregado - 12 meses
1 - Veículo - 12 meses",Contratação de pessoal e transporte - Campus Jorge Amado,Contratação de pessoal e transporte - Campus Jorge Amado,Posto de trabalho > Contratação de Posto de trabalho,,0.87,LSTM_BAIXA_CONF,Baixa
2021110116,Contratação de pessoal e transporte - Campus Sosígenes Costa,2021-11-11 13:43,Fechado,,,,Campus Sosígenes Costa,,,,,Posto de trabalho > Contratação de Posto de trabalho,,,,283075.1,,,,"-16.423909554595376, -39.13629623502169",,"1 - Encarregado - 12 meses
1 - Eletricista - 12 meses
1 - Pedreiro - 12 meses
1 - Mecânico de refrigeração - 12 meses
2 - Auxiliares de manutenção - 24 meses
1 - veículo - 12 meses",Contratação de pessoal e transporte - Campus Sosígenes Costa,Contratação de pessoal e transporte - Campus Sosígenes Costa,Posto de trabalho > Contratação de Posto de trabalho,,0.87,LSTM_BAIXA_CONF,Baixa
2021110117,Contratação de pessoal e transporte - Campus Paulo Freire,2021-11-11 13:49,Fechado,,,,Campus Paulo Freire,,,,,Posto de trabalho > Contratação de Posto de trabalho,,,,167922.23,,,,"-17.53335341230621, -39.72217542816204",,"1 - Encarregado - 12 meses
1 - Eletricista - 12 meses
1 - Veículo - 12 meses
1 - Auxiliar de manutenção - 12 meses",Contratação de pessoal e transporte - Campus Paulo Freire,Contratação de pessoal e transporte - Campus Paulo Freire,Posto de trabalho > Contratação de Posto de trabalho,,0.89,LSTM_BAIXA_CONF,Baixa
2021110118,contratação de pessoal para Reitoria - temporario,2021-11-11 14:02,Fechado,,,,Reitoria,,,,,Posto de trabalho > Contratação de Posto de trabalho,,,,37837.36,,,,"-14.788316740297745, -39.27483123836992",,3 - auxiliares de manutenção - 12 meses,Contratação de pessoal para Reitoria - temporario,Contratação de pessoal para Reitoria - temporario,Posto de trabalho > Contratação de Posto de trabalho,,0.77,LSTM_BAIXA_CONF,Baixa
2021110120,contratação de pessoal para telhado no pavilhão de Convenções - CSC,2021-11-11 14:05,Fechado,,,,Campus Sosígenes Costa,,,,,Posto de trabalho > Contratação de Posto de trabalho,,,,203933.84,,,,"-16.425315471783644, -39.1356215455011",,"1 - carpinteiro - 4 meses
2 - pedreiros - 8 meses
8 ajudantes - 32 meses
92 HORAS de pedreiros com encargos complementares",Contratação de pessoal para telhado no pavilhão de Convenções - CSC; Contratação de encarregado pra serviço de telhado,Contratação de pessoal para telhado no pavilhão de Convenções - CSC; Contratação de encarregado pra serviço de telhado						,Hidrossanitária > Hidráulica,,0.98,LSTM,Média
2021110121,Pia com Vazamento,2021-11-11 14:10,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,23.47,,,,"-17.53488871263804, -39.72388509091665",,"Pia da copa, na CEAME, no Centro de Formação, está com vazamento.",Reparo em vazamento de pia,Reparo em vazamento de pia,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021110127,Manutenção semanal do gerador  de 55 kVA do CPF,2021-11-12 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021110128,Manutenção preventiva semanal do gerador 170 kVA do CSC,2021-11-12 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021110129,Manutenção preventiva semanal do gerador 55 kVA do CSC,2021-11-12 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 55 kVA do CSC conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021110130,Manutenção preventiva semanal do gerador 155 kVA do CSC,2021-11-12 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021110131,Manutenção preventiva semanal do gerador 75 kVA do CSC,2021-11-12 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.08,LSTM_BAIXA_CONF,Baixa
2021110136,Solicitação de manutenção predial,2021-11-12 12:29,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,#N/A,,"Boa tarde!

Solicito manutenção predial nas salas da coordenação de cursos do CFCTAf devido a infiltração. Foto anexa.",,,Estrutura Predial > Infiltração,,0.35,LSTM_BAIXA_CONF,Baixa
2021110147,Infiltração na Biblioteca,2021-11-16 09:50,Fechado,,,,Reitoria,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Registro infiltração recorrente na biblioteca em virtude das chuvas no último mês.
A infiltração ocorre em três pontos, com alagamento nas salas administrativas e área do acervo. Parte da infiltração (que se mantém mesmo quando a chuva cessa) ocorre devido a alagamento na sala de professores no andar superior.
Medidas de contenção: afastamento de estantes, remoção de parte do acervo das prateleiras, uso de lonas e plásticos para cobrir o acervo, remoção de equipamentos eletrônicos, afastamento de móveis, troca de recipientes cheios de água, secagem do piso.
As medidas de contenção não são suficientes para garantir a segurança do patrimônio da instituição e devido a urgência não é possível aguardar o período de chuvas passar.
Segue algumas fotos da situação na biblioteca.",,,Estrutura Predial > Infiltração,,0.43,LSTM_BAIXA_CONF,Baixa
2021110149,"INFILTRAÇÃO PAVILHAO DE AULAS, BIBLIOTECA",2021-11-16 10:43,Fechado,,,,Reitoria,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"PREZADOS COLEGAS DA DINFRA
informo que no pavilhão de aulas, especificamente no mesanino dos professores e biblioteca, ocorre uma infiltração de grande proporsão , devido ao volume de chuvas recentes , mas também por algum tipo de falha na estrutura do telhado.
Hoje , dia 16/11/21, recebemos o Sr Marcos, responsável pelo Condomínio, que informou que ainda nesta semana irão iniciar um reparo no telhado.

Porém, devido aos estragos atuais e a recorrencia do problema, solicito maior acompanhamento da equipe da Diretoria de Infraestrutura da Universidade, para resolução do problema.
O acervo, mobiliário e equipamentos estão sendo afetados e comprometidos com as infiltrações.
Neste momento estou solicitando transfenrencia dos equipamentos eletrônicos e mobiliário para um local mais seco e seguro até resolução do problema.",,,Estrutura Predial > Infiltração,,0.41,LSTM_BAIXA_CONF,Baixa
2021110152,infiltração salas do SAAS,2021-11-16 15:07,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Prezados, boa tarde!

Venho relatar a ocorrência de infiltração nas salas da assistência estudantil e de enfermagem. Na sala da assistência, a água escorre bem próxima à fonte de energia do ar condicionado.
At.

Maria Inês",,,Estrutura Predial > Infiltração,,0.64,LSTM_BAIXA_CONF,Baixa
2021110160,Infiltração na sala da PROGEPE,2021-11-17 08:27,Fechado,,,,Reitoria,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Problema de infiltração.,,,Elétrica > Instalações elétricas,,0.94,LSTM_BAIXA_CONF,Baixa
2021110164,Instalação de tomadas e troca de lâmpadas,2021-11-17 10:05,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,1599.1,,,,"-16.424310442233665, -39.1367972326299",,"Prezado(a), bom dia. Solicito instalação de uma tomada simples e um tomada dupla no Laboratório de Botânica e também a troca de algumas lâmpadas que estão piscando no Laboratório de Química Ambiental. No caso da troca das lâmpadas a urgência é maior porque tem professor utilizando o laboratório e as luzes piscando incomodam.",Instalação de tomadas e troca de lâmpadas; Complementar de instalação de tomadas e troca de lâmpadas,Instalação de tomadas e troca de lâmpadas; Complementar de instalação de tomadas e troca de lâmpadas,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.25,LSTM_BAIXA_CONF,Baixa
2021110166,Ajustes nos laboratórios interdisciplinares do CPF,2021-11-17 10:23,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solícito ajustes nos laboratórios interdisciplinares do CPF, conforme memorando em anexo.
Qualquer dúvida, favor entrar em contato.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.37,LSTM_BAIXA_CONF,Baixa
2021110168,Bom dia     Alguns pontos da sala da ARI apresentam pequenas infiltraç,2021-11-17 11:56,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia

Alguns pontos da sala da ARI apresentam pequenas infiltrações e o chão perto delas está molhado, como se tivesse uma pingueira. Peço a gentileza de verificarem se é algo siginificativo.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.95,LSTM_BAIXA_CONF,Baixa
2021110198,Instalação de duas prateleiras de vidro na Central de Esterilização,2021-11-19 09:10,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,52.629999999999995,,,,"-17.53488871263804, -39.72388509091665",,"Prezados,

Conseguimos duas prateleiras de vidro (doadas) para serem instaladas na Central de esterilização da CEAME. Solicito avaliação, e se possível, a instalação das mesmas.

Att

Samuel Siquara",Instalação de prateleira,Instalação de prateleira,Estrutura Predial > Forro,,0.35,LSTM_BAIXA_CONF,Baixa
2021110187,Colocação de Lona no forro do NPJ,2021-11-18 16:02,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Forro,,,,191.42,,,,"-16.423058409985778, -39.136850127779546",,Necessário a colocação de lona para proteção das salas do NPJ pois a mesma não possui e corri rico de danificar as placas de forro casa ocorra uma chuva.,Colocação de Lona no forro do NPJ - CSC,Colocação de Lona no forro do NPJ - CSC,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.96,LSTM,Baixa
2021110190,Trova de Pivô da porta,2021-11-18 16:05,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,76.24,,,,"-16.424310442233665, -39.1367972326299",,Trocar de pivô da porta do laboratório interdisciplinar 3 o mesmo acabou quebrando.,Troca de dobradiça de porta - CSC,Troca de dobradiça de porta - CSC,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021110191,Manutenção semanal do gerador  de 55 kVA do CPF,2021-11-19 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021110192,Manutenção preventiva semanal do gerador 170 kVA do CSC,2021-11-19 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021110193,Manutenção preventiva semanal do gerador 55 kVA do CSC,2021-11-19 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 55 kVA do CSC conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021110194,Manutenção preventiva semanal do gerador 155 kVA do CSC,2021-11-19 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021110195,Manutenção preventiva semanal do gerador 75 kVA do CSC,2021-11-19 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Estrutura Predial > Infiltração,,0.46,LSTM_BAIXA_CONF,Baixa
2021110201,"Infiltração de água e problema elétrico - Salas 105, 106 e 107",2021-11-19 10:42,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Caros colegas,

solicito que sejam verificadas as salas 105, 106 e 107, pavilhão de convenções, pois estão com várias infiltrações de água (Salas 105, 106 e 107) e problema elétrico na iluminação (Salas 105 e 107).
Vejam as fotos que seguem anexos.",,,Outros > Erro de chamado,,0.25,LSTM_BAIXA_CONF,Baixa
2021110202,"Bom dia!     A opção ""Retirada de peças - Desentranhamento"", recurso q",2021-11-19 10:44,Fechado,,,,Reitoria,,,,,Outros > Erro de chamado,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia!

A opção ""Retirada de peças - Desentranhamento"", recurso que permite remover arquivos de processos no SIPAC não está disponível para meu usuário. Solicito que seja habilitada esta função para meu usuário.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.48,LSTM_BAIXA_CONF,Baixa
2021110205,Parede com bolor e mofo,2021-11-19 12:00,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Olá...

Parede da sala do Natic apresentando bolor e mofo.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2021110209,Ar condicionado do Lounge da Reitoria,2021-11-19 13:41,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados (as),

Por gentileza, verificar o ar condicionado do Lounge da Reitoria. Ou o aparelho está com defeito ou não é o suficiente para refrigerar a sala por conta do tamanho. Por favor, checar a possibilidade de substituição e/ou instalação de um equipamento extra.

Respeitosamente,
Miame Chan",,,Hidrossanitária > Bomba,,0.28,LSTM_BAIXA_CONF,Média
2021110210,Bomba de agua gelada com problema,2021-11-19 14:26,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Bomba,,,,2062.2,,,,"-16.424307884397862, -39.136705238608734",,A bomba 02 de agua gelada esta com problema estou levando a mesma para a oficina para verificar o problema em questão.,Reparo em bomba de ar condicionado; Complementar de reparo em bomba de ar condicionado - CSC,Reparo em bomba de ar condicionado; Complementar de reparo em bomba de ar condicionado - CSC,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.32,LSTM_BAIXA_CONF,Baixa
2021110214,Alteração de Layout,2021-11-19 14:57,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezado,

Solicito a alteração dos pontos de rede CE 096 e CE 097, conforme layout em anexo.

Desde já, agradeço.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.47,LSTM_BAIXA_CONF,Baixa
2021110217,Fornecimento e instalação de guarda corpo,2021-11-22 08:50,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,460.71000000000004,,,,"-14.788316740297745, -39.27483123836992",,Solicito fornecimento e instalação de guarda corpo para Reitoria.,Fornecimento e instalação de guarda corpo,Fornecimento e instalação de guarda corpo,Elétrica > Iluminação,,0.95,LSTM_BAIXA_CONF,Média
2021110223,Avaliação e substituição de lâmpadas queimadas na ceame,2021-11-22 12:58,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.53488871263804, -39.72388509091665",,"Prezados

Algumas lâmpadas dos consultórios da CEAME não estão ascendendo. Se possível, solicito a avaliação e, caso necessário, a substituição das queimadas.

Att

Samuel Siquara",,,Hidrossanitária > Bomba,,0.64,LSTM_BAIXA_CONF,Média
2021110225,Manutenção em bombas,2021-11-22 14:10,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Bomba,,,,1159.9099999999999,,,,"-16.424307884397862, -39.136705238608734",,Manutenção em bombas que lançam agua para o pórtico ambas apresentaram problema.,Reparo em instalação de bomba,Reparo em instalação de bomba,Climatização > Ar condicionado,,1,LSTM,Baixa
2021110231,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco Administrativo CPF,2021-11-23 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2021110232,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Administrativo CSC,2021-11-23 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2021110233,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Serviços CSC,2021-11-23 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021110234,Manutenção preventiva semestral do gerador 75 kVA do CSC,2021-11-23 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito manutenção preventiva semestral do gerador de 75 kVA conforme documento em anexo. Favor seguir roteiro conforme Anexo II, pág. 06 e 07. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021110235,Manutenção preventiva SEMESTRAL do gerador 170 kVA do CSC,2021-11-23 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,1474.25,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva semestral do gerador de 170 kVA do Campus Sosígenes Costa conforme documento em anexo. Favor seguir roteiro conforme Anexo II, pág. 06 e 07.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",Manutenção preventiva SEMESTRAL do gerador 170 kVA do CSC,Manutenção preventiva SEMESTRAL do gerador 170 kVA do CSC,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
