ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
2021110236,Manutenção preventiva SEMESTRAL do gerador 55 kVA do CSC,2021-11-23 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,1467.0899999999997,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva semestral do gerador de 55 kVA do CSC conforme documento em anexo. Favor seguir roteiro conforme Anexo II, pág. 06 e 07. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",Manutenção preventiva SEMESTRAL do gerador 55 kVA do CSC,Manutenção preventiva SEMESTRAL do gerador 55 kVA do CSC,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021110237,Manutenção Preventiva SEMESTRAL do gerador 155 kVA do CSC,2021-11-23 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,1474.25,,,,"-16.423909554595376, -39.13629623502169",,"Solicito manutenção preventiva semestral do gerador de 155 kVA do Campus Sosígenes Costa conforme documento em anexo. Favor seguir roteiro conforme Anexo II, pág. 06 e 07. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus",Manutenção Preventiva SEMESTRAL do gerador 155 kVA do CSC,Manutenção Preventiva SEMESTRAL do gerador 155 kVA do CSC,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021110238,Manutenção preventiva SEMESTRAL do gerador 155 kVA do Pavilhão de Aulas do CJA,2021-11-23 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva semestral do gerador de 155 kVA conforme documento em anexo. Favor seguir roteiro conforme Anexo II, pág. 06 e 07. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.28,LSTM_BAIXA_CONF,Baixa
2021110240,Fixação dos APs,2021-11-23 09:30,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia, gostaria que fossem fixados os APs de todos andares, onde tem calha prender nela e onde não tem, prender na parede.
Os suportes estão comigo.",,,Climatização > Ar condicionado,,0.97,LSTM,Baixa
2021110241,Ruído no ar condicionado da biblioteca,2021-11-23 14:02,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Aparelho de ar condicionado na área de acervo da Biblioteca do CJA apresenta barulho incomum durante o funcionamento. O aparelho está instalado na parede próximo a sala de estudo em grupo.,,,Suprimentos / Apoio Técnico > Materiais,,0.28,LSTM_BAIXA_CONF,Baixa
2021110243,Fornecimento de cadeado para portão,2021-11-23 15:11,Fechado,,,,Campus Jorge Amado,,,,,Suprimentos / Apoio Técnico > Materiais,,,,19.49,,,,#N/A,,Solicito fornecimento de cadeado para fechar o portão do almoxarifado com corrente.,Fornecimento de cadeado para portão,Fornecimento de cadeado para portão,Elétrica > Nobreak,,0.14,LSTM_BAIXA_CONF,Baixa
2021110248,Banco de bateria com mal cheiro,2021-11-23 16:06,Fechado,,,,Reitoria,,,,,Elétrica > Nobreak,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Boa tarde, gostaria que fosse verificado o banco de baterias do no-break do servidor, pois está com mau cheiro.",,,Climatização > Ar condicionado,,0.97,LSTM,Baixa
2021110249,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Administrativo CJA,2021-11-24 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2021110250,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Aulas 1 CPF,2021-11-24 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2021110251,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Aulas 2 CPF,2021-11-24 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2021110252,Manutenção preventiva Mensal - Ar condicionado Split System - Espaço de Leitura CSC,2021-11-24 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2021110253,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratórios CSC,2021-11-24 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021110254,Manutenção preventiva SEMESTRAL do gerador 55 kVA do CPF,2021-11-24 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,4670.240000000001,,,,"-17.53335341230621, -39.72217542816204",,"Solicito manutenção preventiva semestral do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo. Favor seguir roteiro conforme Anexo II, pág. 06 e 07.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",Manutenção preventiva SEMESTRAL do gerador 55 kVA do CPF; Troca de bateria de gerador 55kva,Manutenção preventiva SEMESTRAL do gerador 55 kVA do CPF; Troca de bateria de gerador 55kva,Climatização > Ar condicionado,,1,LSTM,Baixa
2021110259,ar condicionado da sala do pró-reitor (Midea Inverter) não funciona. V,2021-11-24 15:46,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,ar condicionado da sala do pró-reitor (Midea Inverter) não funciona. Visor informa erro E3.,,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2021110263,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Aulas CJA,2021-11-25 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2021110264,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco Docente CPF,2021-11-25 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2021110265,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Convenções CSC,2021-11-25 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2021110266,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Feiras CSC,2021-11-25 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021110276,Manutenção semanal do gerador  de 55 kVA do CPF,2021-11-26 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,LSTM,Média
2021110274,Solicitação de troca de fechadura da porta,2021-11-25 14:12,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,160.61,,,,"-17.534235850278133, -39.724091821208056",,"Olá, bom dia!
Solicito a troca/reparo na fechadura da porta do Laboratório Interdisciplinar 1, pois a mesma está com defeito e isso impossibilita o fechamento da porta, conforme foto em anexo.

At. te.,

Bruna Nico.",Substituição de fechadura,Substituição de fechadura,Climatização > Ar condicionado,,1,LSTM,Baixa
2021110277,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Serviços CJA,2021-11-26 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2021110278,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratório 1° Ciclo - CFCS/CPF,2021-11-26 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2021110279,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Anexo de Aulas CPF,2021-11-26 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2021110280,Manutenção preventiva Mensal - Ar condicionado Split System - Pórtico CSC,2021-11-26 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021110281,Manutenção preventiva semanal do gerador 170 kVA do CSC,2021-11-26 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021110282,Manutenção preventiva semanal do gerador 55 kVA do CSC,2021-11-26 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 55 kVA do CSC conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021110283,Manutenção preventiva semanal do gerador 155 kVA do CSC,2021-11-26 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021110284,Manutenção preventiva semanal do gerador 75 kVA do CSC,2021-11-26 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.23,LSTM_BAIXA_CONF,Baixa
2021110288,Fibra óptica - Biblioteca,2021-11-26 10:24,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Caros colegas,

Gostaria que verificassem a possibilidade de interligar o rack da biblioteca por Fibra óptica. E, também, a sala do antigo Herbário, próximo ao Restaurante, que já possui fibra e rack de rede, mas falta os serviços e materiais complementares, como: DIO, fusão, etc.

Att.,",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2021110296,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratório CEPLAC CJA,2021-11-27 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,#N/A,,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Instalação de Acessórios e Mobiliário > Placas de identificação,,0.43,LSTM_BAIXA_CONF,Baixa
2021110297,Placa de Identificação CUNI Eunápolis,2021-11-28 15:49,Fechado,,,,Campus Sosígenes Costa,,,,,Instalação de Acessórios e Mobiliário > Placas de identificação,,,,2975.04,,,,"-16.423909554595376, -39.13629623502169",,"Prezados,

solicito confecção e instalação da placa de identificação para o Cuni Eunápolis, conforme padrão dos demais CUNIS.

Obs.; Ao termino dos serviços enviar fotos para que possamos informar a Coordenação Pedagógica dos CUNIS.",Placa de identificação do CUNI Eunápolis,Placa de identificação do CUNI Eunápolis,Climatização > Ar condicionado,,0.98,LSTM,Baixa
2021110309,Ar condicionado não funciona,2021-11-29 14:51,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Boa tarde,

Atualmente existem dois ar condicionados instalados na sala da DSCD, um aparelho da Midea e outro da Agrato e nenhum deles funciona corretamente.
Pedimos uma certa brevidade na solução do problema para viabilizar o trabalho presencial das equipes que compartilham o ambiente.

Att,

Victor Neres",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.75,LSTM_BAIXA_CONF,Baixa
2021110315,restauração de meio fio,2021-11-30 10:32,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,887.07,,,,"-16.425354655485283, -39.13588987981452",,"Solicito restauração dos meios fios da passarela que liga o hall administrativo ao pavilhão de feiras. Segue fotos da situação.
Saliento que necessita de uma verificação em todos os locais para identificações de outros pontos que necessite de restauração. e também a reposição de placas de concreto nas laterais das passarelas.",Confecção de meio fio,Confecção de meio fio,Climatização > Ar condicionado,,1,LSTM,Média
2021110318,Ar condicionado defeituoso,2021-11-30 11:18,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,39.87,,,,"-17.539663660504907, -39.71269189518677",,"Prezados, bom dia.

Solicito reparo em um dos aparelhos de ar-condicionado da UBS Residencial Castelinho. O aparelho apresenta um capacitor defeituoso.",Reparo em ar condicionado com defeito,Reparo em ar condicionado com defeito,Climatização > Ar condicionado,,0.99,LSTM,Média
2021120001,Manutenção Semestral - Ar condicionado - CPF - Anexo de Aulas,2021-12-01 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,181.48,,,,"-17.53294195326467, -39.72258736378763",,"Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Anexo de Aulas do CPF.
Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT",Reparo em compressor de ar condicionado - Anexo de Aulas CPF,Ar condicionado de 22 mil BTU's,TI / Dados / Rede > Coleta de dados,,0.27,LSTM_BAIXA_CONF,Baixa
2021120002,Backup de Planilhas,2021-12-01 00:00,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Coleta de dados,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito que seja feito o backup das planilhas de medição dos contratos geridos pela coordenação de manutenção. Ressalto que, os arquivos gerados devem ser salvos no diretórios dos respectivos contratos no endereço F:\DINFRA\DINFRA2\4_GESTÃO DE CONTRATOS.",,,Elétrica > Iluminação,,0.98,LSTM,Baixa
2021120008,Lampadas Queimadas.,2021-12-01 15:21,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.425315471783644, -39.1356215455011",,Precisam ser trocadas duas lampadas na sala de apoio para os vigilantes no pavilhão de convenções.,,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021120011,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Administrativo CPF,2021-12-02 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021120012,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Administrativo CSC,2021-12-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021120013,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Anexo de Aulas CPF,2021-12-02 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021120014,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Aulas 1 CPF,2021-12-02 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021120015,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Aulas 2 CPF,2021-12-02 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021120016,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco de Serviços CSC,2021-12-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021120017,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Docente CPF,2021-12-02 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021120018,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - CFCTAf/Ceplac CJA,2021-12-02 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,#N/A,,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021120019,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Complexo de Ocas CSC,2021-12-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.42654858445351, -39.135574841004974",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021120020,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Espaço de leitura CSC,2021-12-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021120021,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Laboratório 1° Ciclo/CFS CPF,2021-12-02 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021120022,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Laboratórios CSC,2021-12-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021120023,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pavilhão Administrativo CJA,2021-12-02 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021120024,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pavilhão de aulas CJA,2021-12-02 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021120025,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pavilhão de Convenções CSC,2021-12-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021120026,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pavilhão de Feiras CSC,2021-12-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021120027,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pavilhão de serviços CJA,2021-12-02 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021120028,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Portaria CSC,2021-12-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.420061877245463, -39.136391365397536",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021120029,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pórtico CSC,2021-12-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021120030,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Quadra CPF,2021-12-02 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.532979931742542, -39.7220601067383",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021120031,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Reitoria CJA,2021-12-02 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021120032,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Restaurante CSC,2021-12-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.426141435445587, -39.135649217286215",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021120033,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Subestação CJA,2021-12-02 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021120034,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Subestação CSC,2021-12-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.42242076195677, -39.139353895289744",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Hidrossanitária > Hidráulica,,0.12,LSTM_BAIXA_CONF,Baixa
2021120038,Falta de água,2021-12-02 12:45,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Informo qiue o prédio da Reitoria está com falta de água nos banheiros, peço verificar se é por conta do fornecimento ou possível vazamento nas instalações do prédio.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2021120043,Manutenção semanal do gerador  de 55 kVA do CPF,2021-12-03 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021120044,Manutenção preventiva semanal do gerador 170 kVA do CSC,2021-12-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021120045,Manutenção preventiva semanal do gerador 55 kVA do CSC,2021-12-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 55 kVA do CSC conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021120046,Manutenção preventiva semanal do gerador 155 kVA do CSC,2021-12-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021120047,Manutenção preventiva semanal do gerador 75 kVA do CSC,2021-12-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Ar condicionado split,,0.56,LSTM_BAIXA_CONF,Baixa
2021120048,Manutenção Semestral - Ar condicionado - CPF - Bloco Administrativo,2021-12-03 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Bloco Adm. do CPF.
Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.",,,Estrutura Predial > Forro,,0.12,LSTM_BAIXA_CONF,Baixa
2021120051,Sala Enfermagem,2021-12-03 11:05,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Forro,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Bom dia!
Devido a chuva muito forte, uma placa do forro encontra - se danificada e precisa ser trocada.",,,Estrutura Predial > Forro,,0.17,LSTM_BAIXA_CONF,Baixa
2021120052,Sala de Arquivo,2021-12-03 11:31,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Forro,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Precisa de uma placa de forro na sala de arquivo, pois esta sem a placa a algum tempo.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.79,LSTM_BAIXA_CONF,Baixa
2021120069,"Bom dia     A porta da ARI(4º pavimento) não está abrindo. Por favor,",2021-12-06 09:51,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia

A porta da ARI(4º pavimento) não está abrindo. Por favor, verifiquem com urgência.",,,Estrutura Predial > Forro,,0.45,LSTM_BAIXA_CONF,Baixa
2021120060,Instalação de placa de forro em lugar anteriormente atingido por vazão,2021-12-03 15:54,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Forro,,,,0,,,,"-16.423822637563376, -39.13549260894328",,Instalação de placa de forro em lugar anteriormente atingido por vazão de água na sala de arquivos no pórtico.,,,Manutenção Preventiva > Ar condicionado split,,0.51,LSTM_BAIXA_CONF,Baixa
2021120065,Manutenção Semestral - Ar condicionado - CPF - Bloco de Aulas 01,2021-12-06 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Bloco de Aulas 01 do CPF.
Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2021120074,Ar condicionado não funciona,2021-12-06 13:55,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezado (a), boa tarde.
Solicito que seja feito reparo e manutenção do ar-condicionado na sala da Pró-Reitoria da PROGEAC.",,,Elétrica > Instalações elétricas,,0.24,LSTM_BAIXA_CONF,Média
2021120079,Solicitação de manutenção/reparo nos FREEZERS dos laboratórios,2021-12-06 15:48,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Olá, boa tarde!
Solicito avaliação/ manutenção/ reparo em aparelhos freezers alocados no laboratório interdisciplinar 1 e almoxarifado dos laboratórios, no campus Paulo Freire, por formação exacerbada de gelo e comprometimento de armazenamento de insumos de pesquisas. Segue foto anexo.
#54dfb936-d9d62df8-61ae5a663bfc82.62013693#
#54dfb936-d9d62df8-61ae5a71e37093.75545301#
#54dfb936-d9d62df8-61ae5a85e91b83.77858993#",,,Estrutura Predial > Infiltração,,0.11,LSTM_BAIXA_CONF,Baixa
2021120080,Goteira no Laboratório Interdisciplinar 2,2021-12-06 15:55,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Prezad@s,

O laboratório interdisciplinar 2 está com goteiras na porção acima da bancada em que estão alocados o microondas e as balanças.

Devido a possibilidade de dano aos equipamentos, solicito verificação e correção do problema com urgência.

Cordialmente.",,,Manutenção Preventiva > Ar condicionado central,,0.86,LSTM_BAIXA_CONF,Baixa
2021120085,Tratamento químico mensal da água de condensação do ar condicionado central,2021-12-07 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito tratamento químico de água de condensação de ar condicionado central. Este procedimento deverá acompanhar o documento em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"", com informações sobre o sistema de refrigeração no Item 7.
Os padrões técnicos a serem alcançados após o tratamento devem estar de acordo ao que consta no ANEXO IV do documento em anexo.
Após o tratamento, a UFSB deverá ser informada do serviço com a entrega de um relatório técnico informando sobre o processo.",,,Climatização > Ar condicionado,,0.83,LSTM_BAIXA_CONF,Baixa
2021120101,Manutenção Semestral - Ar condicionado - CPF - Bloco de Aulas 02,2021-12-08 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Bloco Aulas 02 do CPF.
Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.",,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.22,LSTM_BAIXA_CONF,Média
2021120115,Reparo de Telhados e Forros nos Laboratórios,2021-12-09 11:05,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,717.1,,,,"-17.534235850278133, -39.724091821208056",,"Prezad@s,

Com as fortes chuvas que estão acontecendo na cidade nos últimos dias, diversos danos aos telhados e forros dos laboratórios foram percebidos.

Desse modo, gostaria de solicitar o reparo de telhados e forros nos laboratórios interdisciplinares 1 e 2, no laboratório de habilidades 3 e no corredor dos laboratórios de habilidades médicas.

Desde já, agradeço o apoio.

OBS: Devido às características do ambiente, qualquer reparo ou manutenção realizada nos laboratórios do CPF devem ser acompanhados por um servidor técnico de laboratório, para que se protejam a integridade física dos colaboradores da manutenção e também as pesquisas que são desenvolvidas nos laboratórios. Dessa forma, os colaboradores devem solicitar o apoio de um técnico antes de iniciarem as manutenções. A equipe técnica dos laboratório está à disposição.
Cordialmente.",Substituição de forro danificado,Substituição de forro danificado,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,LSTM,Média
2021120122,Porta de vidro emperrando (risco de quebrar/trincar),2021-12-09 15:54,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito, por gentileza, reparo da porta de entrada da Progeac, pois o vidro está prendendo no pedestal de metal abaixo da porta. Em situação de alguém tentar fechar completamente a porta, está arriscando trincar ou até mesmo quebrar o vidro. Grato!",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2021120127,Manutenção semanal do gerador  de 55 kVA do CPF,2021-12-10 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2021120128,Manutenção preventiva semanal do gerador 170 kVA do CSC,2021-12-10 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021120129,Manutenção preventiva semanal do gerador 55 kVA do CSC,2021-12-10 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 55 kVA do CSC conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021120130,Manutenção preventiva semanal do gerador 155 kVA do CSC,2021-12-10 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021120131,Manutenção preventiva semanal do gerador 75 kVA do CSC,2021-12-10 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Ar condicionado split,,0.67,LSTM_BAIXA_CONF,Baixa
2021120132,Manutenção Semestral - Ar condicionado - CPF - Bloco Docentes,2021-12-10 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Bloco Docentes do CPF.
