ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.",,,"Manutenção Preventiva > Telhados, calhas, rufos, etc.",,0.21,LSTM_BAIXA_CONF,Baixa
2021120134,Vazamento cobertura Cuni Eunápolis,2021-12-10 10:06,Fechado,,,,Campus Sosígenes Costa,,,,,"Manutenção Preventiva > Telhados, calhas, rufos, etc.",,,,0,,,,"-16.381244291782618, -39.589120860150686",,"Solicito revisão de cobertura no cuni eunápolis, foi identificado um vazamento na sala do assistente operacional.",,,Manutenção Preventiva > Ar condicionado split,,0.66,LSTM_BAIXA_CONF,Baixa
2021120139,Manutenção Semestral - Ar condicionado - CPF - Laboratório CFCS,2021-12-13 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Laboratório do CFCS do CPF.
Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.79,LSTM_BAIXA_CONF,Baixa
2021120140,Instalação de Fechadura nos armários do laboratório interdisciplinar 2,2021-12-13 08:59,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.53488871263804, -39.72388509091665",,"Prezad@s,

O Laboratório Interdisciplinar 2 (Laboratório de Biologia Molecular) foi adaptado para acolher pesquisas que, por suas características, demandam a aquisição e armazenamento de equipamentos e insumos de alto valor agregado. Logo, deixá-los expostos a qualquer um que adentre ao laboratório é um risco tanto para as pesquisas que são desenvolvidas nesse espaço e que dependem desses insumos quanto para os usuários do laboratório, que podem se expor a reagentes com diferentes riscos.
Desse modo, solicito a instalação de fechaduras com chave nos armários do Laboratório Interdisciplinar 2. Isso permitirá um melhor controle do acesso, garantindo a adequada utilização do laboratório e o desenvolvimento de pesquisas futuras ou que já estão em andamento.

Desde já, agradeço o apoio e me coloco à disposição para o que se fizer necessário.
OBS: Devido às características do ambiente, qualquer reparo ou manutenção realizada nos laboratórios do CPF devem ser acompanhados por um servidor técnico de laboratório, para que se protejam a integridade física dos colaboradores da manutenção e também as pesquisas que são desenvolvidas nos laboratórios. Portanto, os colaboradores devem solicitar o apoio de um técnico antes de iniciarem as manutenções. A equipe técnica dos laboratório está à disposição.
Cordialmente.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.5,LSTM_BAIXA_CONF,Baixa
2021120145,"Caríssimos,  Em virtude da mudança da Reitoria para o Centro e removid",2021-12-13 13:58,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Caríssimos,
Em virtude da mudança da Reitoria para o Centro e removida a antena que conectava (redundancia) o antigo prédio ao Campus, solicito a remoção da antena com suporte da parte exterior do Pav. Administrativo - CJA em Ferradas.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2021120146,AR-CONDICIONADO NÃO FUNCIONA,2021-12-13 14:21,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Prezados,
gentileza verificar o ar-condicionado da biblioteca, localizado no salão de atendimento ao público, pois o mesmo não está ligando. Uma luz vermelha fica piscando e ele não funciona.",,,Climatização > Ar condicionado,,0.96,LSTM,Baixa
2021120149,Ar condicionado - Secretaria Executiva,2021-12-13 16:22,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Prezados Colegas, boa tarde.

Por gentileza, solicitamos a verificação do aparelho de ar condicionado da sala da Secretaria Executiva, no Pavilhão Administrativo do CSC. O equipamento parou de funcionar.

Agradecimentos antecipados.

Atenciosamente,",,,Manutenção Preventiva > Ar condicionado split,,0.74,LSTM_BAIXA_CONF,Baixa
2021120156,Manutenção Semestral - Ar condicionado - CPF - Salas de Tutoria,2021-12-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53486720606325, -39.72350064237744",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Anexo de Aulas do CPF. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT,,,Climatização > Ar condicionado,,1,LSTM,Média
2021120154,Ar-condicionado com defeito,2021-12-14 16:36,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,50.550000000000004,,,,"-17.533274716800296, -39.72248779186285",,O ar-condicionado da sala de TI apresentou defeito no dia 13/12.,Reparo em ar condicionado,Reparo em ar condicionado,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2021120157,Manutenção Semestral - Ar condicionado - CPF - Salas Administrativas CFCS,2021-12-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.535087645298226, -39.72375232834426",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Anexo de Aulas do CPF. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT,,,Hidrossanitária > Hidráulica,,0.84,LSTM_BAIXA_CONF,Baixa
2021120160,"Caríssimos,  Devido estar na escala de serviço presencial, recebi hoje",2021-12-15 13:54,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Caríssimos,
Devido estar na escala de serviço presencial, recebi hoje de Marcelo (Funcionário do condomínio) referente a uma notificação da EMASA sobre o aumento do consumo/leitura de água de algum hidrômetro dos galpões, o qual eles e a EMASA não identificaram.
Foi pedido que realizasse uma vistoria em nossas instalações a fim de sanar tais dúvidas, segue em anexo o comunicado e peço que verifiquem a situação.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.33,LSTM_BAIXA_CONF,Baixa
2021120164,Adequação para sala técnica,2021-12-16 08:43,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Prezado, bom dia. Solicito a retirada de algumas bancadas do Laboratório de Ecologia e Zoologia que em breve se tornara a sala dos técnicos de laboratório.",,,Climatização > Ar condicionado,,0.98,LSTM,Média
2021120170,Ar condicionado com defeito,2021-12-16 14:12,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,

Solicito manutenção do ar condicionado da Auditoria Interna que não está resfriando direito e está molhando a sala.

Atenciosamente,",,,Estrutura Predial > Infiltração,,0.14,LSTM_BAIXA_CONF,Média
2021120171,Reparo  Calha,2021-12-16 16:06,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Boa tarde!

Precisa de reparo na calha no pavilhão do pórtico ao lado da sala da enfermaria",,,Estrutura Predial > Infiltração,,0.35,LSTM_BAIXA_CONF,Baixa
2021120172,Manutenção Goteiras,2021-12-16 16:14,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Manutenção corretiva em corretiva em goteira no ADM, na sala de suprimentos.",,,Estrutura Predial > Infiltração,,0.36,LSTM_BAIXA_CONF,Baixa
2021120173,Manutenção em telhado,2021-12-16 16:17,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-16.424036771315144, -39.13615281834591",,Manutenção corretiva de telhado na sala do IHAC,,,Estrutura Predial > Infiltração,,0.17,LSTM_BAIXA_CONF,Baixa
2021120174,Recuperação e vedação,2021-12-16 16:19,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-16.424036771315144, -39.13615281834591",,Recuperação e vedação no telhado da entrada da passarela do ADM,,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2021120177,Manutenção semanal do gerador  de 55 kVA do CPF,2021-12-17 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2021120178,Manutenção preventiva semanal do gerador 170 kVA do CSC,2021-12-17 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2021120179,Manutenção preventiva semanal do gerador 55 kVA do CSC,2021-12-17 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 55 kVA do CSC conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021120180,Manutenção preventiva semanal do gerador 155 kVA do CSC,2021-12-17 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021120181,Manutenção preventiva semanal do gerador 75 kVA do CSC,2021-12-17 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Ar condicionado split,,0.85,LSTM_BAIXA_CONF,Baixa
2021120182,Manutenção Semestral - Ar condicionado - CPF - Lab. Habilidades CFCS,2021-12-17 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Laboratório de Habilidades do CFCS do CPF. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,Climatização > Ar condicionado,,0.46,LSTM_BAIXA_CONF,Média
2021120193,ARCONDICIONADO COM DEFEITO.,2021-12-20 11:03,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"DRENO DO AR CONDICIONADO DA SALA DOS TERCERIZADOS APRESENTANDO VASAMENTO
NÚMERO DO TOMBO: 2018015193 MARCA: KOMEKO",,,Hidrossanitária > Hidráulica,,0.6,LSTM_BAIXA_CONF,Baixa
2021120194,LAVANDERIA  ENTUPIDA.,2021-12-20 11:07,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,LAVANDERIA DO MDL EMTUPIDA .,,,Elétrica > Instalações elétricas,,0.6,LSTM_BAIXA_CONF,Baixa
2021120196,"À Equipe de Manutenção - DINFRA/UFSB,  Caríssimos,  Recebemos hoje 02",2021-12-20 16:21,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"À Equipe de Manutenção - DINFRA/UFSB,
Caríssimos,
Recebemos hoje 02 Nobreaks 6KVA referente a ultimo pregão de equipamentos de TI, para atendimento aos equipamentos do Centro de Dados UFSB.
Foram recebidos:

2 Nobreaks PHD UDC 6KVA
2 Gabinetes para 20 Baterias 12V 7A
40 baterias GetPower 12V 7A

Necessitamos atestar estes equipamentos, para para isso é necessário verificar se o circuito E5 (disponível no local) se suportaria a conexão destes dois equipamentos em substituição aos atuais, bem como a instalação dos cabos de energia diretos a eles, já que o nobreak não dispõe de tomada/plugue.
Seguem fotos em anexo.",,,Elétrica > Nobreak,,0.14,LSTM_BAIXA_CONF,Baixa
2021120197,Verificação de nobreack,2021-12-20 18:33,Fechado,,,,Reitoria,,,,,Elétrica > Nobreak,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,
Solicito verificação de dois nobreacks de 6kva, favor procurar Helvis, ele tem a chave da sala onde se encontra os equipamentos.",,,Hidrossanitária > Hidráulica,,0.82,LSTM_BAIXA_CONF,Baixa
2021120199,VASO SANIT[ARIO E PIA ENTUPIDA.,2021-12-21 10:28,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"VASO SANITARIO, DO BANHEIRO MASCULINO DO TERREO ENTUPIDO
PIA DO BANHEIRO MASCULINO DO QUARTO ANDAR ENCONTRA-SE ENTUPIDA Também",,,Hidrossanitária > Hidráulica,,0.96,LSTM,Baixa
2021120200,Solicito limpeza/manutenção e troca do filtro do bebedouro de grande p,2021-12-21 10:56,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito limpeza/manutenção e troca do filtro do bebedouro de grande porte do Pav. de Aulas - CJA.
Motivo:
Está saindo ciscos/resíduos verdes na água.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2021120209,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco Administrativo CPF,2021-12-23 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2021120210,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Administrativo CSC,2021-12-23 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2021120211,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Serviços CSC,2021-12-23 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2021120215,Manutenção semanal do gerador  de 55 kVA do CPF,2021-12-24 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2021120216,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Administrativo CJA,2021-12-24 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2021120217,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Aulas 1 CPF,2021-12-24 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2021120218,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Aulas 2 CPF,2021-12-24 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2021120219,Manutenção preventiva Mensal - Ar condicionado Split System - Espaço de Leitura CSC,2021-12-24 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2021120220,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratórios CSC,2021-12-24 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2021120221,Manutenção preventiva semanal do gerador 170 kVA do CSC,2021-12-24 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2021120222,Manutenção preventiva semanal do gerador 55 kVA do CSC,2021-12-24 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 55 kVA do CSC conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2021120223,Manutenção preventiva semanal do gerador 155 kVA do CSC,2021-12-24 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2021120224,Manutenção preventiva semanal do gerador 75 kVA do CSC,2021-12-24 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2021120225,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Aulas CJA,2021-12-25 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2021120226,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco Docente CPF,2021-12-25 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2021120227,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Convenções CSC,2021-12-25 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2021120228,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Feiras CSC,2021-12-25 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2021120229,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratório CEPLAC CJA,2021-12-28 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,#N/A,,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2021120230,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Serviços CJA,2021-12-28 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2021120231,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratório 1° Ciclo - CFCS/CPF,2021-12-28 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2021120232,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Anexo de Aulas CPF,2021-12-28 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2021120233,Manutenção preventiva Mensal - Ar condicionado Split System - Pórtico CSC,2021-12-28 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.57,LSTM_BAIXA_CONF,Baixa
2021120238,Manutenção Semestral - Ar Condicionado - CSC - Pav. de Convenções,2021-12-30 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Pav. de Convenções do CSC. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,Manutenção Preventiva > Gerador,,0.98,LSTM,Baixa
2021120239,Manutenção semanal do gerador  de 55 kVA do CPF,2021-12-31 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021120240,Manutenção preventiva semanal do gerador 170 kVA do CSC,2021-12-31 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021120241,Manutenção preventiva semanal do gerador 55 kVA do CSC,2021-12-31 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 55 kVA do CSC conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021120242,Manutenção preventiva semanal do gerador 155 kVA do CSC,2021-12-31 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021120243,Manutenção preventiva semanal do gerador 75 kVA do CSC,2021-12-31 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Climatização > Ar condicionado,,0.95,LSTM,Baixa
2022010001,Manutenção Semestral - Ar condicionado - CSC - Bloco de Serviços,2022-01-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424307884397862, -39.136705238608734",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Bloco de Serviços do CSC. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,Climatização > Ar condicionado,,0.86,LSTM_BAIXA_CONF,Baixa
2022010002,Manutenção Semestral - Ar condicionado - CSC - Laboratórios,2022-01-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados nos laboratórios 1° ciclo do CSC. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,TI / Dados / Rede > Coleta de dados,,0.21,LSTM_BAIXA_CONF,Baixa
2022010003,Backup de Planilhas,2022-01-03 00:00,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Coleta de dados,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito que seja feito o backup das planilhas de medição dos contratos geridos pela coordenação de manutenção. Ressalto que, os arquivos gerados devem ser salvos no diretórios dos respectivos contratos no endereço F:\DINFRA\DINFRA2\4_GESTÃO DE CONTRATOS.",,,Hidrossanitária > Hidráulica,,0.54,LSTM_BAIXA_CONF,Baixa
2022010007,Vazamento de água,2022-01-04 08:08,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Bom dia!

Encontra-se no banheiro feminino em um dos blocos internos, válvula de descarga com vazamento de água.",,,Manutenção Preventiva > Ar condicionado split,,0.76,LSTM_BAIXA_CONF,Baixa
2022010022,Manutenção Semestral - Ar condicionado - CSC - Pav. Administrativo,2022-01-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Bloco Adm. do CSC. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,Manutenção Preventiva > Ar condicionado central,,0.7,LSTM_BAIXA_CONF,Baixa
2022010023,Tratamento químico mensal da água de condensação do ar condicionado central,2022-01-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito tratamento químico de água de condensação de ar condicionado central. Este procedimento deverá acompanhar o documento em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"", com informações sobre o sistema de refrigeração no Item 7.
Os padrões técnicos a serem alcançados após o tratamento devem estar de acordo ao que consta no ANEXO IV do documento em anexo.
Após o tratamento, a UFSB deverá ser informada do serviço com a entrega de um relatório técnico informando sobre o processo.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.24,LSTM_BAIXA_CONF,Baixa
2022010025,Portas - PROAF,2022-01-06 14:46,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados colegas, boa tarde!

Identificamos aqui na PROAF que:
1- A fechadura da sala do pró-reitor está com defeito e gerando muita dificuldade para uso adequado, por isso solicitamos a substituição;
2 - A porta de vidro (entrada da PROAF) está emperrando na parte inferior.

Certos do atendimento.

Agradecemos.

Respeitosamente,

Equipe PROAF",,,Climatização > Ar condicionado,,0.9,LSTM_BAIXA_CONF,Baixa
2022010049,Ar condicionado  - PROAF,2022-01-10 14:24,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados colegas, boa tarde!

Identificamos aqui na PROAF que:

1- O condicionador de ar está retornando água;

Certos do atendimento.

Agradecemos.

Respeitosamente,

Equipe PROAF",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022010027,Manutenção semanal do gerador  de 55 kVA do CPF,2022-01-07 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022010028,Manutenção preventiva semanal do gerador 170 kVA do CSC,2022-01-07 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022010029,Manutenção preventiva semanal do gerador 55 kVA do CSC,2022-01-07 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 55 kVA do CSC conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022010030,Manutenção preventiva semanal do gerador 155 kVA do CSC,2022-01-07 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022010031,Manutenção preventiva semanal do gerador 75 kVA do CSC,2022-01-07 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Climatização > Ar condicionado,,0.72,LSTM_BAIXA_CONF,Baixa
2022010032,Manutenção Semestral - Ar condicionado - CSC - Pav. de Feiras,2022-01-07 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Pav. de Feiras do CSC. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,Climatização > Ar condicionado,,1,LSTM,Média
2022010035,Sem refrigerar,2022-01-07 16:14,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,2583.54,,,,"-14.788316740297745, -39.27483123836992",,"Boa tarde, os dois condicionadores de ar da sala do rack 01, no pavimento 01, estão com problema, um sem ligar e o outro sem refrigerar.",Reparo em ar condicionados,Reparo em ar condicionados,Manutenção Preventiva > Ar condicionado split,,0.76,LSTM_BAIXA_CONF,Baixa
2022010036,Manutenção Semestral - Ar condicionado - CJA - CFCA/CEPLAC,2022-01-10 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,#N/A,,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no CFCA/CEPLAC do CJA. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,Manutenção Preventiva > Ar condicionado split,,0.7,LSTM_BAIXA_CONF,Baixa
2022010037,Manutenção Semestral - Ar condicionado - CJA - Pav. Administrativo,2022-01-10 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Pav. Administrativo do CJA. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,Manutenção Preventiva > Ar condicionado split,,0.65,LSTM_BAIXA_CONF,Baixa
2022010038,Manutenção Semestral - Ar condicionado - CJA - Pav. de Serviços,2022-01-10 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Pav. de Serviços do CJA. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,Manutenção Preventiva > Ar condicionado split,,0.61,LSTM_BAIXA_CONF,Baixa
2022010039,Manutenção Semestral - Ar condicionado - CJA - Pav. de Aulas,2022-01-10 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Pav. de Aulas do CJA. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,Climatização > Ar condicionado,,0.91,LSTM_BAIXA_CONF,Baixa
2022010040,Manutenção Semestral - Ar condicionado - CSC - Pórtico,2022-01-10 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423822637563376, -39.13549260894328",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Pórtico do CSC. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,Climatização > Ar condicionado,,1,LSTM,Baixa
2022010041,Manutenção Semestral - Ar condicionado - CJA - Reitoria,2022-01-10 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Ar condicionado split,,,,46571.380000000005,,,,"-14.788316740297745, -39.27483123836992",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados na Reitoria do CJA. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Manutenção/Limpeza Ar Condicionados; Complementar de Manutenção e Limpeza Ar Condicionados; Manutenção Semestral dos Ar condicionados da Nova Reitoria,Manutenção/Limpeza Ar Condicionados; Complementar de Manutenção e Limpeza Ar Condicionados; Manutenção Semestral dos Ar condicionados da Nova Reitoria,Climatização > Ar condicionado,,1,LSTM,Baixa
2022010042,Limpeza Geral/Manutenção Trimestral dos Ar condicionados - Sala do servidor / DG CSC,2022-01-10 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424307884397862, -39.136705238608734",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados do DG do Bloco de Serviços do CSC. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,Manutenção Preventiva > Esgoto,,0.27,LSTM_BAIXA_CONF,Baixa
2022010043,Limpeza de Fossa - CFCS/CPF,2022-01-10 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Esgoto,,,,516.53,,,,"-17.534828808942148, -39.72394543442796",,"Solicito a limpeza das fossas sépticas localizadas no Centro de Formação em Ciências da Saúde - CFCS/CPF - Teixeira de Freitas. Os procedimentos a serem seguidos devem ser de acordo ao documento em anexo.
São duas fossas na localidade
- Laboratório 1° ciclo
- Núcleo Pedagógico",Limpeza de Fossa - CFCS/CPF,Limpeza de Fossa - CFCS/CPF,Climatização > Ar condicionado,,1,LSTM,Baixa
2022010044,Manutenção preventiva Trimestral - Ar condicionado Split System - Laboratório Genética CSC,2022-01-10 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados do laboratório de Genética do Laboratório de Biologia Molecular . Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,Hidrossanitária > Hidráulica,,0.8,LSTM_BAIXA_CONF,Média
2022010047,Descarga com defeito,2022-01-10 11:57,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,#N/A,,"Bom dia,
A descarga do banheiro principal do CFCAf (CEPEC/CEPLAC) está com defeito.",,,Hidrossanitária > Hidráulica,,0.39,LSTM_BAIXA_CONF,Média
2022010051,Substituição de sifões e válvula,2022-01-10 17:29,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.532979931742542, -39.7220601067383",,Solicito a substituição de 5 sifões e 1 válvula no IHAC. O material está ressecado e acabou rachando.,,,Hidrossanitária > Hidráulica,,0.99,LSTM,Média
2022010052,Substituição de torneiras defeituosas,2022-01-10 17:34,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,151.68,,,,"-17.53335341230621, -39.72217542816204",,Solicito a substituição de 2 torneiras de jardim defeituosas no IHAC.,Substituição de torneiras defeituosas,Substituição de torneiras defeituosas,Climatização > Ar condicionado,,0.98,LSTM,Baixa
2022010054,Ar condicionado não funciona corretamente,2022-01-11 09:03,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados, favor verificar ar condicionado da Coordenação de Atendimento e Qualidade da PROTIC, pois só está funcionando o modo ventilar.",,,Hidrossanitária > Hidráulica,,0.89,LSTM_BAIXA_CONF,Média
2022010056,Substituição de borracha de freezers do laboratório interdisciplinar I e almoxarifado,2022-01-11 11:47,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Bom dia, prezados!

Solicito substituição de borrachas de vedação de freezers horizontais localizados no Laboratório Interdisciplinar I e almoxarifado, no anexo de habilidades (sala de procedimentos 1). Destarte, informo que a aquisição do item e execução da demanda, carece de ser realizado via manutenção. Nos termos atuais, não detemos de outra via para solução do problema. Informamos que as medidas são necessárias para a segurança e garantia da qualidade de amostras e conservação de itens e insumos objetos de pesquisas e aulas.

Ps.: este chamado faz referência a anterior fechado sem o desfecho.
Cordialmente,

Renê Moura",,,Hidrossanitária > Hidráulica,,0.53,LSTM_BAIXA_CONF,Baixa
2022010058,Vazamento Bebedouro,2022-01-11 15:14,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Na varanda oeste no pavilhão de convenções ao lado dos banheiros, encontra - se com um bebedouro com um grande vazamento e empoçando água na porta dos banheiros .",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.15,LSTM_BAIXA_CONF,Baixa
2022010059,Sala de internato de medicina,2022-01-11 19:01,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53141331853135, -39.755891048013446",,"-Tirar um beliche que está embaixo do rack no Hospital Municipal e transportá-lo para a sala da UFSB que fica na UMMI.
-Levar para essa mesma sala, cinco conjuntos escolares azuis, que estão no estoque do CFCS, e também dois armários escaninho, que estão no corredor térreo da UMMI (A sala em questão fica no primeiro andar).
-Anotar, se possível, os tombos, para regularização junto ao patrimônio.
-Caso não tenha cinco conjuntos escolares no estoque do CFCS, pode retirar de uma sala de aula qualquer.",,,Hidrossanitária > Hidráulica,,0.88,LSTM_BAIXA_CONF,Baixa
2022010060,DESCARGA ENTUPIDA.,2022-01-12 08:51,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Banheiro feminino do quarto andar esta com a descarga entupida.,,,Elétrica > Instalações elétricas,,0.97,LSTM,Baixa
2022010065,Ponto de elétrica na UMMI,2022-01-13 08:18,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,38.92,,,,"-17.53141331853135, -39.755891048013446",,"Prezados
Bom Dia!
Precisamos de um ponto de energia elétrica, na altura do ponto de lógica para ligação de equipamentos de rede. O local a ser feito o serviço é na sala destinado a UFSB dentro da UMMI - Unidade Municipal Materno Infantil.

Att.

Carlos",Tomada para UMMI,Tomada para atendimento da UMMI,Hidrossanitária > Hidráulica,,0.11,LSTM_BAIXA_CONF,Baixa
2022010066,Comunicado EMASA,2022-01-13 15:52,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados,

Segue em anexo comunicado EMASA.

Solicito que seja verificado o motivo da elevação do consumo mensal apontada pela empresa.

Grato.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022010068,Manutenção semanal do gerador  de 55 kVA do CPF,2022-01-14 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
