ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
2022010069,Manutenção preventiva semanal do gerador 170 kVA do CSC,2022-01-14 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022010070,Manutenção preventiva semanal do gerador 55 kVA do CSC,2022-01-14 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 55 kVA do CSC conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022010071,Manutenção preventiva semanal do gerador 155 kVA do CSC,2022-01-14 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022010072,Manutenção preventiva semanal do gerador 75 kVA do CSC,2022-01-14 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Hidrossanitária > Hidráulica,,0.99,LSTM,Média
2022010083,Vazamento em sanitário do banheiro masculino,2022-01-17 08:34,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,179.64999999999998,,,,"-17.532979931742542, -39.7220601067383",,Solicito reparo em sanitário do banheiro masculino que está vazando água.,Troca de reparo de vasos sanitários,Troca de reparo de vasos sanitários,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.29,LSTM_BAIXA_CONF,Média
2022010084,Exaustor do CEP defeituoso,2022-01-17 08:37,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,201.51,,,,"-17.534828808942148, -39.72394543442796",,Solicito reparo no exaustor do CEP que encontra-se defeituoso.,Reparo de exaustor do CEP,Reparo de exaustor do CEP,Climatização > Ar condicionado,,1,LSTM,Média
2022010085,Ar condicionado não funciona,2022-01-17 08:55,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,5226.89,,,,#N/A,,"Bom dia,
Dois aparelhos de ar condicionado do Laboratório Central de Biodiversidade (CFCAf/CEPLAC) não estão ligando.",Instalação de ar condicionados no CEPEC,Reparo e manutenção em ar condicionados do CEPEC,Elétrica > Iluminação,,0.99,LSTM,Baixa
2022010086,Lâmpadas queimadas,2022-01-17 08:59,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,#N/A,,"Bom dia,
Quatro lâmpadas estão queimadas no CFCAf, duas no Laboratório Central de Biodiversidade e duas na Sala dos técnicos.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.84,LSTM_BAIXA_CONF,Baixa
2022010087,"Ponto de internet danificado, maquina sem internet",2022-01-17 09:42,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito reparo no ponto de internet (149). o mesmo esta danificado e não funciona,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.82,LSTM_BAIXA_CONF,Média
2022010092,Reitoria - medidas de segurança,2022-01-17 12:04,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,74780.23,,,,"-14.788316740297745, -39.27483123836992",,"Em virtude de um sinistro ocorrido com o prédio da Reitoria, foram feitas algumas demandas de reforço na segurança do prédio.
Reforço em grades
Aplicação de insulfime.

Outras que houver podem ser liberadas aqui.",Medidas de segurança para reitoria; Complementar de Medidas de Segurança da Reitoria; Reparo na tampa do tanque,Medidas de segurança para reitoria						; Complementar de Medidas de Segurança da Reitoria; Reparo na tampa do tanque,Estrutura Predial > Infiltração,,0.44,LSTM_BAIXA_CONF,Média
2022010093,Problemas de infiltração na sala 17 do IHAC,2022-01-17 14:03,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Infiltração,,,,954.93,,,,"-17.53294195326467, -39.72258736378763",,"Solicito fechamento dos cobogós da sala 17, vedação da janela e recuperação de uma parede do pavilhão anexo de aulas do IHAC. As chuvas recentes infiltraram em uma das paredes da sala por através dos cobogós e da esquadria da janela, causando manchas e crescimento de mofo.",Material para reparo de infiltração; Pintura na sala 107; Complementar de pintura da sala 107,Materiais para reparar infiltração na sala 17; Pintura na sala 107; Complementar de pintura da sala 107,Elétrica > Instalações elétricas,,0.85,LSTM_BAIXA_CONF,Baixa
2022010097,Tomada sem funcionar,2022-01-17 15:33,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Boa tarde, a tomada que fica ao lado da câmera e backup de energia da entrada do prédio da reitoria, no meio, perto da mesa do segurança, não está funcionando, já falei com Carlos da elétrica e ele resolveu, estou deixando registrado.",,,Hidrossanitária > Hidráulica,,0.55,LSTM_BAIXA_CONF,Baixa
2022010102,Vaso sanitário do segundo andar entupido.,2022-01-18 10:01,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Vaso sanitário do segundo andar entupido.,,,Climatização > Ar condicionado,,1,LSTM,Média
2022010122,Ar-condicionado com defeito,2022-01-19 17:47,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,65.51,,,,"-17.533274716800296, -39.72248779186285",,1 aparelho de ar-condicionado da Sala Técnica de TI não está funcionando.,Reparo em ar condicionado,Reparo em ar condicionado,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.44,LSTM_BAIXA_CONF,Baixa
2022010126,"Caríssimos,     Devido a recente instalação/fechamento de parede nos c",2022-01-20 11:14,Fechado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,#N/A,,"Caríssimos,

Devido a recente instalação/fechamento de parede nos corredores de acesso ao CFCAf/CEPEC-CEPLAC, foi obstruído as duas visões das câmeras da área externa/corredor de acesso. Recebemos a ligação do Jorge que monitora o serviço pedindo para registrar que estavam sem visão.
Solicito a troca de local das câmeras com a infraestrutura necessária (ponto de rede + energia) com uma certa urgência pois existe uma circulação intensa de pessoas não vinculadas à UFSB.",,,Elétrica > Instalações elétricas,,0.93,LSTM_BAIXA_CONF,Baixa
2022010127,Solicito instalação de uma tomada dupla dentro do rack de rede da sala,2022-01-20 11:26,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,#N/A,,"Solicito instalação de uma tomada dupla dentro do rack de rede da sala técnica do Herbário - CFCAf/CEPEC.
Motivo: Conectar Nobreak e demais equipamentos.",,,Elétrica > Instalações elétricas,,0.93,LSTM_BAIXA_CONF,Baixa
2022010128,Solicito instalação de uma tomada dupla dentro do rack de rede do Labo,2022-01-20 11:30,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,#N/A,,"Solicito instalação de uma tomada dupla dentro do rack de rede do Laboratório de Madeiras - CFCAf/CEPEC.
Motivo: Conectar Nobreak e demais equipamentos.",,,Elétrica > Instalações elétricas,,0.94,LSTM_BAIXA_CONF,Baixa
2022010129,Solicito vistoria no circuito de tomadas F12 do Lab. Madeiras CFCAf.,2022-01-20 11:32,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,#N/A,,"Solicito vistoria no circuito de tomadas F12 do Lab. Madeiras CFCAf.
Motivo: Não está ligando os equipamentos, ao verificar no quadro elétrico há evidências que houve algum curto circuito e algum mecanismo de proteção estourou.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.57,LSTM_BAIXA_CONF,Baixa
2022010130,Solicito troca de local do AP da parte interna da Recepção do CFCAf pa,2022-01-20 11:36,Fechado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,#N/A,,Solicito troca de local do AP da parte interna da Recepção do CFCAf para o corredor em frente aos acessos aos laboratórios.,,,Elétrica > Instalações elétricas,,0.93,LSTM_BAIXA_CONF,Baixa
2022010131,Solicito instalação de uma tomada dupla dentro do rack de rede do Lab.,2022-01-20 11:38,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,#N/A,,"Solicito instalação de uma tomada dupla dentro do rack de rede do Lab. Mimercologia - CFCAf/CEPEC.
Motivo: Conectar Nobreak e demais equipamentos.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.56,LSTM_BAIXA_CONF,Baixa
2022010132,"Solicito instalação do AP do Lab. Mimercologia CFCAf, atualmente está",2022-01-20 11:41,Fechado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,#N/A,,"Solicito instalação do AP do Lab. Mimercologia CFCAf, atualmente está de forma provisória dentro do rack novo recém instalado.
pode ser fixado na parte central do laboratório.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.88,LSTM_BAIXA_CONF,Baixa
2022010133,"Solicito passagem de tubulação, pontos de rede e conexão no patch pain",2022-01-20 11:43,Fechado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,#N/A,,"Solicito passagem de tubulação, pontos de rede e conexão no patch painel do rack de rede do Lab. Mimercologia CFCAf.
Motivo:
Recém instalado a fibra óptica que conecta ao herbário, foi necessária a instalação do DIO e Suite no novo rack.
Para continuidade da estrutura atual foi passado patch cords do patch painel do rack da ceplac para as portas do suite em outro espaço de forma temporária.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.62,LSTM_BAIXA_CONF,Média
2022010137,Cópias de chaves,2022-01-20 15:42,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,27.520000000000003,,,,"-17.535306322127855, -39.72446535585202",,"O supervisor do SEP- Serviço Escola de Psicologia, solicita 2 cópias de chaves do armário de prontuários.",Reparo em armários,Reparo em armários,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022010139,Manutenção semanal do gerador  de 55 kVA do CPF,2022-01-21 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022010140,Manutenção preventiva semanal do gerador 170 kVA do CSC,2022-01-21 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022010141,Manutenção preventiva semanal do gerador 55 kVA do CSC,2022-01-21 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 55 kVA do CSC conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022010142,Manutenção preventiva semanal do gerador 155 kVA do CSC,2022-01-21 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022010143,Manutenção preventiva semanal do gerador 75 kVA do CSC,2022-01-21 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Climatização > Ar condicionado,,0.55,LSTM_BAIXA_CONF,Média
2022010149,Defeito no Ar condicionado .,2022-01-21 16:10,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,O ar condicionado está congelando a placa.,,,Elétrica > Nobreak,,0.5,LSTM_BAIXA_CONF,Baixa
2022010155,Troca de bateria dos Nobreaks.,2022-01-24 08:42,Fechado,,,,Reitoria,,,,,Elétrica > Nobreak,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Troca de bateria de nobreaks tombos:
2016002993
2016002954
2018003068",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2022010176,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Administrativo CJA,2022-01-25 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2022010177,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Aulas CJA,2022-01-25 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2022010178,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco Administrativo CPF,2022-01-25 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2022010179,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Aulas 1 CPF,2022-01-25 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2022010180,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Aulas 2 CPF,2022-01-25 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2022010181,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco Docente CPF,2022-01-25 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2022010182,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Administrativo CSC,2022-01-25 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2022010183,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Serviços CSC,2022-01-25 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2022010184,Manutenção preventiva Mensal - Ar condicionado Split System - Espaço de Leitura CSC,2022-01-25 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2022010185,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratórios CSC,2022-01-25 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2022010186,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Convenções CSC,2022-01-25 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2022010187,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Feiras CSC,2022-01-25 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.98,LSTM,Baixa
2022010189,Aparelho de ar condicionado com barulho,2022-01-25 09:04,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"O aparelho de ar condicionado apresenta barulho no funcionamento.
Solicito análise.
Obrigado",,,Elétrica > Instalações elétricas,,0.77,LSTM_BAIXA_CONF,Baixa
2022010191,ponto de tomada.,2022-01-25 10:31,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,solicitação de ponto de tomada na sala de reunião do terceiro andar.,,,Climatização > Ar condicionado,,1,LSTM,Baixa
2022010198,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Serviços CJA,2022-01-26 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2022010199,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratório 1° Ciclo - CFCS/CPF,2022-01-26 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2022010200,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Anexo de Aulas CPF,2022-01-26 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2022010201,Manutenção preventiva Mensal - Ar condicionado Split System - Pórtico CSC,2022-01-26 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Elétrica > Iluminação,,0.98,LSTM,Média
2022010213,Solicitação de troca de lâmpadas dos postes,2022-01-26 16:29,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,135.61,,,,"-17.534828808942148, -39.72394543442796",,"Olá, boa tarde!
Gostaria de solicitar que fossem trocadas as lâmpadas dos postes que estão queimadas. As lâmpadas que apresentam essas avarias são as dos postes localizados entre a guarita e as salas de tutoria, as salas de tutorias e o pavilhão de habilidades e em frente ao portão de acesso à obra (prédio novo).

At. te.,
Bruna Nico.",Substituição de lâmpadas do poste,Substituição de lâmpadas do poste,Climatização > Ar condicionado,,1,LSTM,Baixa
2022010214,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratório CEPLAC CJA,2022-01-27 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,#N/A,,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Hidrossanitária > Hidráulica,,0.89,LSTM_BAIXA_CONF,Média
2022010218,Solicitação de reparo no banheiro da Seção de Laboratórios,2022-01-27 11:06,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,25.07,,,,"-17.534235850278133, -39.724091821208056",,"Olá, bom dia!
Solicito reparo no vaso sanitário do banheiro localizado dentro da sala da Seção de Laboratórios, pois o mesmo apresenta lentidão no fluxo de escoamento da água após dar a descarga.

At. te.,

Bruna Nico.",Reparo em vaso sanitário,Reparo em vaso sanitário,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022010220,Manutenção semanal do gerador  de 55 kVA do CPF,2022-01-28 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022010221,Manutenção preventiva semanal do gerador 170 kVA do CSC,2022-01-28 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022010222,Manutenção preventiva semanal do gerador 55 kVA do CSC,2022-01-28 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 55 kVA do CSC conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022010223,Manutenção preventiva semanal do gerador 155 kVA do CSC,2022-01-28 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022010224,Manutenção preventiva semanal do gerador 75 kVA do CSC,2022-01-28 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.85,LSTM_BAIXA_CONF,Média
2023090191,Reparo - Janelas da Sala de Eventos do NVGA,2023-09-20 11:33,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Duas janelas da Sala de Eventos do NVGA não estão trancando.,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.14,LSTM_BAIXA_CONF,Baixa
2023090192,Avaliação Institucional,2023-09-20 11:50,Fechado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados,
meu nome é Mauricio, sou docente no CJA. Hoje eu tentei fazer a avaliação institucional e não consegui. Alguém pode me explicar o que está acontecendo?
Atenciosamente,
Mauricio F. Couto.",,,Climatização > Ar condicionado,,1,LSTM,Média
2022010226,Ar condicionado com defeito,2022-01-28 09:14,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Bom dia,
O ar condicionado da recepção do CFCAf (CEPLAC) está apresentando mensagem de erro ""EC"".",,,Elétrica > Iluminação,,0.99,LSTM,Baixa
2022010227,Lâmpadas queimadas,2022-01-28 10:10,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,#N/A,,"Bom dia,
A sala do decanato do CFCAf (CEPLAC) está com duas lâmpadas queimadas.",,,Estrutura Predial > Forro,,0.53,LSTM_BAIXA_CONF,Baixa
2022010229,Infiltração em sala de enfermagem,2022-01-28 13:14,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Forro,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Prezados, venho lhes reportar a ocorrência de infiltração intensa na sala da enfermagem, no pórtico, e solicitar o reparo necessário para sanar o problema.

At.

Maria Inês",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2022010236,Verificação de aparelho de ar condicionado.,2022-01-31 10:41,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Saudações.
Gostaria que verificassem um aparelho de ar condicionado aqui no laboratório de mirmecologia (UFSB/CEPLAC) que parou de funcionar.
Atenciosamente,
Alexandre.",,,Manutenção Preventiva > Gerador,,0.09,LSTM_BAIXA_CONF,Alta
2022010240,Circuitos de emergência desarmando após quedas de energia,2022-01-31 13:20,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,406.2800000000001,,,,"-16.424307884397862, -39.136705238608734",,"Informo que após rápida queda de energia durante a noite entre 30 e 31/01/2022 os circuitos de emergência foram desarmados, inclusive o ultrafreezer do laboratório de genética e curcuitos de Lemmac. Solicito que o encarregado Hugo acrescene os relatos do eletricista Jonas, para que os engenheiros eletricistas possam avaliar a situação.",Manutenção e reparo no gerador; Complementar de manutenção e reparo em gerador - CSC,Manutenção e reparo no gerador; Complementar de manutenção e reparo em gerador - CSC,"Manutenção Preventiva > Telhados, calhas, rufos, etc.",,0.14,LSTM_BAIXA_CONF,Baixa
2022010241,Limpeza de cobertura e desobstrução de drenos,2022-01-31 13:29,Fechado,,,,Campus Sosígenes Costa,,,,,"Manutenção Preventiva > Telhados, calhas, rufos, etc.",,,,279.04,,,,"-16.423058409985778, -39.136850127779546",,"Solicito a limpeza da laje do pavilhão de feiras, bem comoa desobstrução dos drenos.",Remoção de entulho da limpeza da cobertura,Remoção de entulho da limpeza da cobertura,TI / Dados / Rede > Coleta de dados,,0.21,LSTM_BAIXA_CONF,Baixa
2022020001,Backup de Planilhas,2022-02-01 00:00,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Coleta de dados,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito que seja feito o backup das planilhas de medição dos contratos geridos pela coordenação de manutenção. Ressalto que, os arquivos gerados devem ser salvos no diretórios dos respectivos contratos no endereço F:\DINFRA\DINFRA2\4_GESTÃO DE CONTRATOS.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.68,LSTM_BAIXA_CONF,Baixa
2022020007,Suporte para fixação do roteador sem fio,2022-02-01 15:05,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito a instalação de um suporte para fixação do roteador sem fio na sala destinado aos alunos da UFSB na UMMI - Unidade Municipal Materno Infantil.

Att.

Carlos",,,Elétrica > Iluminação,,0.24,LSTM_BAIXA_CONF,Baixa
2022020008,iluninação parrte externa,2022-02-01 15:24,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,

Solicito instalação de ponto de iluminação para ser instalada embaixo da rampa, inserção de três pontos de rede lógico e elétricos externos, os quais servirão para atender localidades que estão fora da visão do sistema de monitoramento, os chamados pontos cego de quem monitora....
Obs: Combinar com Tony a indicação dos locais",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2022020013,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Administrativo CPF,2022-02-02 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2022020014,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Administrativo CSC,2022-02-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2022020015,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Anexo de Aulas CPF,2022-02-02 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2022020016,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Aulas 1 CPF,2022-02-02 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2022020017,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Aulas 2 CPF,2022-02-02 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2022020018,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco de Serviços CSC,2022-02-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2022020019,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Docente CPF,2022-02-02 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2022020020,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - CFCTAf/Ceplac CJA,2022-02-02 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,#N/A,,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2022020021,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Complexo de Ocas CSC,2022-02-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.42654858445351, -39.135574841004974",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2022020022,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Espaço de leitura CSC,2022-02-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2022020023,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Laboratório 1° Ciclo/CFS CPF,2022-02-02 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2022020024,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Laboratórios CSC,2022-02-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2022020025,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pavilhão Administrativo CJA,2022-02-02 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2022020026,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pavilhão de aulas CJA,2022-02-02 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2022020027,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pavilhão de Convenções CSC,2022-02-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2022020028,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pavilhão de Feiras CSC,2022-02-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2022020029,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pavilhão de serviços CJA,2022-02-02 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2022020030,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Portaria CSC,2022-02-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.420061877245463, -39.136391365397536",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2022020031,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pórtico CSC,2022-02-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2022020032,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Quadra CPF,2022-02-02 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.532979931742542, -39.7220601067383",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2022020033,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Reitoria CJA,2022-02-02 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2022020034,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Restaurante CSC,2022-02-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.426141435445587, -39.135649217286215",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2022020035,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Subestação CJA,2022-02-02 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2022020036,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Subestação CSC,2022-02-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.42242076195677, -39.139353895289744",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Elétrica > Instalações elétricas,,0.9,LSTM_BAIXA_CONF,Baixa
2022020038,Solicito a verificação do circuito elétrico de tomadas da Biblioteca -,2022-02-02 08:29,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito a verificação do circuito elétrico de tomadas da Biblioteca - Pav. aulas.
Motivo:
Não liga nobreaks, não carrega celular, iluminação está normal, aparentemente quadro de energia normal.
No momento não tenho como verificar melhor a solicitação pois estou com sintomas gripais e em isolamento.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2022020039,Ar condicionado com mensagem de erro,2022-02-02 08:56,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Bom dia,
O ar condicionado do Laboratório de Carcinologia e Biodiversidade Aquática está apresentando mensagem de erro ""E3"".",,,Climatização > Ar condicionado,,1,LSTM,Média
2022020040,Ar condicionado não gela,2022-02-02 09:03,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,52.349999999999994,,,,"-17.53858354170206, -39.76087854575488",,"Prezados,
