ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
Solicito avaliação e, se necessário, reparo da seguinte situação abaixo:
"" o aparelho de ar condicionado da sala 02 (sala do meio) do complexo de saúde Ubirajara, encontra-se em más condições de funcionamento. Nao esfria.""

Atenciosamente

Samuel Siquara",Reparo em ar condicionado,Reparo em ar condicionado,Climatização > Ar condicionado,,1,LSTM,Média
2022020050,Ar condicionado com defeito - Sala da PROGEPE - Reitoria,2022-02-03 08:05,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,

o segundo ar condicionado (referência porta de entrada) da PROGEPE está apresentando uma simbologia ""EC"" e não refrigera.

Atenciosamente,",,,Elétrica > Instalações elétricas,,0.87,LSTM_BAIXA_CONF,Baixa
2022020051,Instalação elétrica,2022-02-03 11:14,Fechado,,,,Reitoria,,,,,Elétrica > Nobreak,,,,2983.5600000000004,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,
Solicito instalação de dois circuitos elétricos na sala técnica do 4° pavimento, para comportamos dois nobreak de 6KVA, o qual será instalado pela empresa que nos forneceu o equipamento.",Instalações para nobreaks,Instalações para nobreaks,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.95,LSTM,Média
2022020053,Maçaneta Com Defeito,2022-02-03 13:51,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Boa tarde!

Na sala da enfermagem a fechadura não esta fechando, por favor verificar, pois o Dr paulo esta usando a sala e precisa dela fechada.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022020058,Manutenção semanal do gerador  de 55 kVA do CPF,2022-02-04 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022020059,Manutenção preventiva semanal do gerador 170 kVA do CSC,2022-02-04 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022020060,Manutenção preventiva semanal do gerador 55 kVA do CSC,2022-02-04 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 55 kVA do CSC conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022020061,Manutenção preventiva semanal do gerador 155 kVA do CSC,2022-02-04 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022020062,Manutenção preventiva semanal do gerador 75 kVA do CSC,2022-02-04 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2022020071,Ar Condicionado com baixo desempenho,2022-02-07 13:43,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezado(a)(s),

Solicito, por gentileza, a verificação do funcionamento do ar condicionado da sala da Auditoria Interna. Aparentemente, o aparelho não está gelando como deveria. Estamos utilizando-o na temperatura mínima, mas o ambiete não fica nessa temperatura.

Atenciosamente,

Mateus",,,Manutenção Preventiva > Ar condicionado central,,0.98,LSTM,Baixa
2022020073,Tratamento químico mensal da água de condensação do ar condicionado central,2022-02-08 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito tratamento químico de água de condensação de ar condicionado central. Este procedimento deverá acompanhar o documento em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"", com informações sobre o sistema de refrigeração no Item 7.
Os padrões técnicos a serem alcançados após o tratamento devem estar de acordo ao que consta no ANEXO IV do documento em anexo.
Após o tratamento, a UFSB deverá ser informada do serviço com a entrega de um relatório técnico informando sobre o processo.",,,Hidrossanitária > Hidráulica,,0.7,LSTM_BAIXA_CONF,Baixa
2022020074,Limpeza semestral de reservatórios - Reitoria - CJA,2022-02-08 00:00,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito limpeza dos reservatório 1, 2, 3 e superior, localizados na Reitoria do CJA.
Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Elétrica > Instalações elétricas,,0.33,LSTM_BAIXA_CONF,Baixa
2022020076,Solicitação de transformadores,2022-02-08 10:14,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia! Temos, na Progeac, um frigobar e um microondas (ambos 110v) para os quais gostaríamos de solicitar transformadores para possibilitar o uso dos equipamentos.
Antecipo nossos agradecimentos!",,,Hidrossanitária > Hidráulica,,0.98,LSTM,Média
2022020080,Avaliação de torneira da ceame,2022-02-08 23:06,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,152.99,,,,"-17.53488871263804, -39.72388509091665",,"Prezado

Solicito avaliação e, se necessário, reparo da torneira da copa da Ceame. Ela não está saindo água.

Att

Samuel Siquara",Substituição de torneira,Substituição de torneira,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.96,LSTM,Média
2022020081,Avaliação da porta de correr da recepção da ceame,2022-02-08 23:08,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,284.13,,,,"-17.53488871263804, -39.72388509091665",,"Prezado

A porta de vidro da Ceame está deslizando com dificuldade. Solicito avaliação, e se necessário, manutenção.

Att
Samuel Siquara",Reparo na porta do Ceame,Reparo na porta do Ceame,Elétrica > Iluminação,,0.97,LSTM,Baixa
2022020084,Solicito a verificação/manutenção nos refletores da lateral do Pav. Ad,2022-02-09 13:03,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito a verificação/manutenção nos refletores da lateral do Pav. Administrativo - Ferradas.
Motivo:
- O Segurança informou que não acende.",,,Elétrica > Iluminação,,0.98,LSTM,Baixa
2022020085,Solicito a verificação/manutenção nos refletores do fundo do Pav. de A,2022-02-09 13:09,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito a verificação/manutenção nos refletores do fundo do Pav. de Aulas - Ferradas.
Motivo:
- O Segurança informou que não acende.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2022020087,Ar condicionado gelando pouco.,2022-02-09 14:43,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Ar condicionado gelando pouco.,,,Hidrossanitária > Hidráulica,,0.85,LSTM_BAIXA_CONF,Baixa
2022020090,Limpeza semestral de reservatórios - Bloco Docentes - CPF,2022-02-10 00:00,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito limpeza dos reservatório 1 e 2, localizados no Bloco Docentes do CPF.
Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.86,LSTM_BAIXA_CONF,Baixa
2022020091,Limpeza semestral de reservatórios - Bloco Administrativo - CPF,2022-02-10 00:00,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito limpeza dos reservatório 1 e 2, localizados no Bloco Administrativo do CPF.
Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.89,LSTM_BAIXA_CONF,Baixa
2022020092,Limpeza semestral de reservatórios - CFCS (antigo DERBA) - CPF,2022-02-10 00:00,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Solicito limpeza do reservatório localizado na área externa do CFCS
Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.84,LSTM_BAIXA_CONF,Baixa
2022020093,Limpeza semestral de reservatórios - Pavilhão de Aulas 1 - CPF,2022-02-10 00:00,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito limpeza dos reservatório 1, 2 e 3, localizados no Pavilhão de Aulas 1 do CPF.
Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.89,LSTM_BAIXA_CONF,Baixa
2022020094,Limpeza semestral de reservatórios - Reservatório inferior - CPF,2022-02-10 00:00,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito limpeza do reservatório localizados no CPF.
Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.89,LSTM_BAIXA_CONF,Baixa
2022020095,Limpeza semestral de reservatórios - Bloco de Serviços - CSC,2022-02-10 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito limpeza dos reservatório 1, 2, 3 e 4 localizados no Bloco de Serviços do CSC.
Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.92,LSTM_BAIXA_CONF,Baixa
2022020096,Limpeza semestral de reservatórios - Bloco de Serviços (inferior) - CSC,2022-02-10 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito limpeza do reservatório de 360.000 litros localizado no Bloco de Serviços do CSC.
Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.8,LSTM_BAIXA_CONF,Baixa
2022020097,Limpeza semestral de reservatórios - Pórtico - CSC,2022-02-10 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito limpeza do reservatório localizado no Pórtico do CSC.
Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.79,LSTM_BAIXA_CONF,Baixa
2022020098,Limpeza semestral de reservatórios - CUNI ITABUNA - CJA,2022-02-10 00:00,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.809436680601632, -39.27904921187019",,"Solicito limpeza dos reservatório 1 e 2, localizados no CUNI ITABUNA do CJA.
Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.83,LSTM_BAIXA_CONF,Baixa
2022020099,Limpeza semestral de reservatórios - Pavilhões - CJA,2022-02-10 00:00,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito limpeza dos reservatório 1 e 2, localizados nos Pavilhões do CJA.
Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Elétrica > Iluminação,,0.93,LSTM_BAIXA_CONF,Baixa
2022020103,Iluminação da escada da Reitoria,2022-02-10 13:34,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,

Solicito que verifique a iluminação da escada da reitoria, pois os trechos do segundo pavimento para o terceiro e do terceiro para o quarto pavimento não estão funcionando.
Desde já, agradeço.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.16,LSTM_BAIXA_CONF,Baixa
2022020104,Barra Anti-pânico,2022-02-10 13:39,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,

Solicito o reaperto da barra anti-pânico da porta da escada do segundo pavimento no trecho que sobe.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2022020110,Manutenção semanal do gerador  de 55 kVA do CPF,2022-02-11 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2022020111,Manutenção preventiva semanal do gerador 170 kVA do CSC,2022-02-11 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2022020112,Manutenção preventiva semanal do gerador 55 kVA do CSC,2022-02-11 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 55 kVA do CSC conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022020113,Manutenção preventiva semanal do gerador 155 kVA do CSC,2022-02-11 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022020114,Manutenção preventiva semanal do gerador 75 kVA do CSC,2022-02-11 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Climatização > Ar condicionado,,0.93,LSTM_BAIXA_CONF,Média
2022020119,Consultório medico 2- Ar com defeito,2022-02-14 08:56,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,518.48,,,,"-17.534828808942148, -39.72394543442796",,Consultório medico 2- Ar com defeito. consultório sem condição de uso por fazer muito calor,Manutenção em ar condicionado,Manutenção em ar condicionado,Hidrossanitária > Hidráulica,,0.99,LSTM,Média
2022020121,Torneira do bebedouro com vazamento,2022-02-14 09:09,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,15.420000000000002,,,,"-17.534828808942148, -39.72394543442796",,bebedouro ao lado da tutoria com vazamento na torneira.,Reparo em torneira de bebedouro,Reparo em torneira de bebedouro,Hidrossanitária > Hidráulica,,0.92,LSTM_BAIXA_CONF,Baixa
2022020130,Solicito a verificação/manutenção no abastecimento de água dos Pavilhõ,2022-02-15 07:26,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito a verificação/manutenção no abastecimento de água dos Pavilhões Administrativo, Aulas e serviço do CJA em Ferradas.
Motivo:
Já desocupado pelas famílias mas não tem água disponível para continuar a higienização (banheiros e copa). Atualmente alguns setores estão em funcionamento presencial, mas a falta de abastecimento poderá afeta-los ao ponto de suspender.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2022020132,Conserto do ar condicionado no Laboratório de físico-química na CEPLAC,2022-02-15 08:27,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Bom dia!
Espero que esteja bem e com saúde.
Gostaria que consertasse os ar condicionados no Laboratório de físico-química na CEPLAC.
Técnica é a Soraya.
Agradeço.
Att.,",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.78,LSTM_BAIXA_CONF,Baixa
2022020133,"Prezados(as),  Considerando que a o layout do mobiliário da dirad foi",2022-02-15 08:29,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,9738.18,,,,"-14.788316740297745, -39.27483123836992",,"Prezados(as),
Considerando que a o layout do mobiliário da dirad foi alterado para comportar o quantitativo de bens e pessoal, solicito a instalação de 4 pontos de rede e 5 pontos de energia nas salas da dirad, sendo:
-2 pontos de rede e três pontos de energia na primeira sala;
-2 pontos de rede e dois de energia na segunda sala.
Caso a equipe de manutenção identifique alguma solução mais econômica para as instalações, estamos abertos a sugestões.
Esta solicitação já havia sido feita por meio do Chamado - ID: 2021100235 (UFSB > Dinfra), este fora fechado sem o atendimento da solicitação.

Assim, ficamos no aguardo deste atendimento.

Cordialmente,",Compra de cabo; Complementar de compra de cabo,8 caixas de cabo utp cat6; Complementar de compra de cabo,Climatização > Ar condicionado,,0.97,LSTM,Baixa
2022020136,Solicito Higienização/manutenção do aparelho de ar condicionado da Sal,2022-02-15 10:49,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito Higienização/manutenção do aparelho de ar condicionado da Sala da Assistência Social do Pav. Administrativo - CJA, para continuidade de atendimentos presenciais.
Motivo:
Aparelho liga, mas espalha na sala penas, folhas e demais fragmentos como se algum animal tivesse alojado/morto dentro.",,,Elétrica > Instalações elétricas,,0.67,LSTM_BAIXA_CONF,Baixa
2022020142,Chave de transferência nos quadros dos Nobreak,2022-02-15 16:59,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,421.46,,,,"-17.533274716800296, -39.72248779186285",,"Solicito a colocação de Chave de transferência nos quadros dos Nobreak no bloco administrativo do Campus Paulo Freire.
Para instruções, consultar Adinailson.",Colocação de chave de transferência nos quadros dos Nobreak,Colocação de chave de transferência nos quadros dos Nobreak,Elétrica > Instalações elétricas,,0.49,LSTM_BAIXA_CONF,Média
2022020144,Substituição de protetor dps,2022-02-16 12:37,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,126.34,,,,"-17.534828808942148, -39.72394543442796",,Solicito a substituição de um protetor dps do quadro próximo aos banheiros dos laboratórios,Substituição de dispositivo em quadro,Substituição de dispositivo em quadro,Elétrica > Nobreak,,0.38,LSTM_BAIXA_CONF,Baixa
2022020150,Nobreak parou de funcionar.,2022-02-17 09:20,Fechado,,,,Reitoria,,,,,Elétrica > Nobreak,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Nobreak parou de funcionar, tombo:2016002954 ,Serie: 272850145403.",,,Hidrossanitária > Hidráulica,,0.88,LSTM_BAIXA_CONF,Média
2022020153,Conserto/Substituição de Válvula de Descarga,2022-02-17 13:48,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.424036771315144, -39.13615281834591",,Solicitamos manutenção em válvula de descarga de sanitário localizado próximo à sala do Coordenador de Apoio administrativo. Informamos que há muito vazamento de água no momento da descarga. Também solicitamos a recolocação da tampa que cobre a válvula.,,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022020156,Manutenção semanal do gerador  de 55 kVA do CPF,2022-02-18 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022020157,Manutenção preventiva semanal do gerador 170 kVA do CSC,2022-02-18 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022020158,Manutenção preventiva semanal do gerador 55 kVA do CSC,2022-02-18 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 55 kVA do CSC conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022020159,Manutenção preventiva semanal do gerador 155 kVA do CSC,2022-02-18 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022020160,Manutenção preventiva semanal do gerador 75 kVA do CSC,2022-02-18 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Climatização > Ar condicionado,,0.98,LSTM,Baixa
2022020161,Ar condicionado com problema,2022-02-18 08:54,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Bom dia,
O ar condicionado da sala de aula 02 do Centro de Formação em Ciências Agroflorestais (CEPLAC) não está gelando.",,,Climatização > Ar condicionado,,0.96,LSTM,Baixa
2022020162,Secretaria Executiva - CSC  Ar condicionado não liga.,2022-02-18 09:00,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Secretaria Executiva - CSC
Ar condicionado não liga.",,,Elétrica > Nobreak,,0.25,LSTM_BAIXA_CONF,Baixa
2022020163,Instalação de Nobreak,2022-02-18 10:05,Fechado,,,,Reitoria,,,,,Elétrica > Nobreak,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,
Solicito a instalação do nobreack de 15kva no setor da Dastic, o mesmo estava no campus Paulo Freire, e já está na Reitoria.",,,Climatização > Ar condicionado,,0.94,LSTM_BAIXA_CONF,Baixa
2022020164,Ar condicionado,2022-02-18 10:16,Fechado,,,,Campus Sosígenes Costa,,,,,Outros > Erro de chamado,,,,0,,,,"-16.423909554595376, -39.13629623502169",,O ar condicionado da Secretaria Executiva apresentou problema e não funcionou hoje.,,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2022020167,ar condicionado não está gelando,2022-02-18 11:43,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"O ar condicionado que fica em cima da mesa da diretora, não está funcionando. Favor consertar!",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.29,LSTM_BAIXA_CONF,Baixa
2022020172,Instalação de Claviculários,2022-02-20 19:05,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.424036771315144, -39.13615281834591",,Solicitamos a instalação de sete claviculários com capacidade para trinta chaveiros e oito claviculários com capacidade para cinquenta chaveiros. A informação referente aos locais de instalação desses equipamentos pode ser obtida na Seção de Patrimônio ou com Adriano Soares.,,,Climatização > Ar condicionado,,1,LSTM,Média
2022020174,Ar condicionado com defeito.,2022-02-21 09:52,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,582.96,,,,"-16.424036771315144, -39.13615281834591",,"Prezados,
A Sala onde trabalho é uma sala pequena sem janela apenas uma porta com baixíssima ventilação e o ar condiciona está apresentando mensagem erro e não está gelando, peço que seja tomada as devidas providência com urgência o aparelho fica em uma das salas do Setor de TIC.",Reparo em ar condicionado,Reparo em ar condicionado,Hidrossanitária > Hidráulica,,0.2,LSTM_BAIXA_CONF,Baixa
2022020177,Ventilador - Guarita,2022-02-21 14:01,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534828808942148, -39.72394543442796",,Ventilador - Guarita- Sem funcionar,,,Hidrossanitária > Hidráulica,,0.81,LSTM_BAIXA_CONF,Baixa
2022020178,Sifão OCA Lab - Artes Visuais,2022-02-21 16:30,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.42654858445351, -39.135574841004974",,"Prezados,
Sou coordenador da OCALab - Laboratório de artes visuais e sonoras, e necessito de reparo na pia localizada dentro da OCA. Nela a pia está com o sifão desconectado. Precisamos desse reparo para o início das aulas no próximo quadrimestre.
Att,
Marcelo Wasem",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.81,LSTM_BAIXA_CONF,Baixa
2022020179,Protetor de porta,2022-02-21 17:25,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Devido o surgimento de vários escorpiões na biblioteca do Campus, solicito a instalação de um protetor de porta na entrada da mesma.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,LSTM,Baixa
2022020180,Instalar protetor de porta,2022-02-21 17:27,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,22.76,,,,"-17.53335341230621, -39.72217542816204",,"Devido o surgimento de vários escorpiões na biblioteca do Campus, solicito a instalação de um protetor de porta na mesma.",Instalar protetor de porta,Instalar protetor de porta,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.9,LSTM_BAIXA_CONF,Baixa
2022020187,Instalação de campainha luminosa na sala da Seção de Apoio aos Laboratórios,2022-02-22 16:47,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito a instalação de uma campainha luminosa na sala da Seção de Apoio aos Laboratórios, pois a colega Cinara possui deficiência auditiva e, nos dias em que ela estiver no campus à noite e sozinha na seção, será necessário que os usuários dos laboratórios consigam chamar a atenção dela para abrir a porta, uma vez que esta permanecerá trancada por questões de segurança.
Há urgência na instalação desse acessório, pois as aulas retornam no dia 21/03.
Acredito que seja melhor já fazer a instalação na nova sala da Seção, atual Laboratório de Ecologia e Zoologia, pois mudaremos em breve.",,,Climatização > Ar condicionado,,0.97,LSTM,Baixa
2022020188,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco Administrativo CPF,2022-02-23 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2022020189,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Administrativo CSC,2022-02-23 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2022020190,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Serviços CSC,2022-02-23 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.27,LSTM_BAIXA_CONF,Baixa
2022020191,Instalação de Exaustores Salas Administrativas,2022-02-23 07:39,Fechado,,,,Campus Sosígenes Costa,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Prezados,

reitero o pedido para Instalação de Exaustores na Sala da Secretaria Executiva e Coordenação de Campus. O pedido foi realizado recentemente, porém, foi fechado sem justificativa prévia.",,,Elétrica > Iluminação,,1,LSTM,Baixa
2022020198,Solicitação de troca de lâmpada do poste,2022-02-23 13:54,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,193.04,,,,"-17.534828808942148, -39.72394543442796",,"Olá, boa tarde!
Gostaria de solicitar a troca da lâmpada do poste que fica próximo à guarita, pois a mesma encontra-se queimada.

At. te.,

Bruna Nico.",Troca de lâmpada de poste,Troca de lâmpada de poste,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2022020199,Troca de ar condicionado entre o Lounge da Reitoria e a ARI,2022-02-23 14:24,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados (as),

Por gentileza, realizar a troca do ar condiconado do lounge da reitoria pelo aparelho que está na ARI (Assessoria de Relaçôes Internacionais) devido ao tamanho do lounge a equpiamento deve ser maior, e o ar condicionado instalado no lounge, por gentileza, colocar na ARI. As chefias dos dois setores já estão cientes.

Muito grata,
Miame Chan",,,Elétrica > Instalações elétricas,,0.88,LSTM_BAIXA_CONF,Baixa
2022020202,Solicitação de manutenção de tomada,2022-02-23 18:06,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,38.06,,,,"-17.53488871263804, -39.72388509091665",,"Olá, boa tarde!

Solicito a manutenção das tomadas T-14, localizadas na sala técnica 2 do Laboratório Interdisciplinar 2, pois as mesmas estão sem energia elétrica.

At. te.,

Bruna Nico.",Troca de disjuntor,Troca de disjuntor,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2022020204,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Administrativo CJA,2022-02-24 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2022020205,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Aulas 1 CPF,2022-02-24 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2022020206,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Aulas 2 CPF,2022-02-24 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2022020207,Manutenção preventiva Mensal - Ar condicionado Split System - Espaço de Leitura CSC,2022-02-24 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.98,LSTM,Baixa
2022020208,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratórios CSC,2022-02-24 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.91,LSTM_BAIXA_CONF,Média
2022020210,Puxador da porta quebrado,2022-02-24 09:33,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"O puxador do lado interno da porta está solto, desparafusado e descolado.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2022020226,Manutenção semanal do gerador  de 55 kVA do CPF,2022-02-25 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2022020227,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Aulas CJA,2022-02-25 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2022020228,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco Docente CPF,2022-02-25 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2022020229,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Convenções CSC,2022-02-25 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2022020230,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Feiras CSC,2022-02-25 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022020231,Manutenção preventiva semanal do gerador 170 kVA do CSC,2022-02-25 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022020232,Manutenção preventiva semanal do gerador 55 kVA do CSC,2022-02-25 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 55 kVA do CSC conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022020233,Manutenção preventiva semanal do gerador 155 kVA do CSC,2022-02-25 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022020234,Manutenção preventiva semanal do gerador 75 kVA do CSC,2022-02-25 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Estrutura Predial > Infiltração,,0.61,LSTM_BAIXA_CONF,Média
2022020237,Infltração 4°pavimento,2022-02-25 09:46,Fechado,,,,Reitoria,,,,,Estrutura Predial > Infiltração,,,,4174.870000000001,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,

Estamos transferindo alguns equipamentos do subsolo para a sala técnica do 4°pavimento por conta do último evento de enchente do rio cachoeira, o qual, Adriano teve que se deslocar da sua residência para retirar alguns servidores e guarda-los em outra sala. Porém, acreditamos, que a sala técnica do 4°pavimento possui infiltrações em decorrência de não haver cobertura de telhado, dessa forma, solicitamos que sejam realizadas tais correções para que possamos realizar a transferência sem ter prejuízos para a instituição",Reparo e pintura em parede com infiltração; Complementar de reparo de parede com infiltração; Serviço Complementar de Reparo de infiltração em parede,Reparo e pintura em parede com infiltração; Complementar de reparo de parede com infiltração; Serviço Complementar de Reparo de infiltração em parede,Climatização > Ar condicionado,,1,LSTM,Baixa
2022020245,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Serviços CJA,2022-02-26 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2022020246,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratório 1° Ciclo - CFCS/CPF,2022-02-26 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
