ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
2022020247,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Anexo de Aulas CPF,2022-02-26 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2022020248,Manutenção preventiva Mensal - Ar condicionado Split System - Pórtico CSC,2022-02-26 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2022030001,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratório CEPLAC CJA,2022-03-01 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,#N/A,,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,TI / Dados / Rede > Coleta de dados,,0.67,LSTM_BAIXA_CONF,Baixa
2022030002,Backup de Planilhas,2022-03-01 00:00,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Coleta de dados,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito que seja feito o backup das planilhas de medição dos contratos geridos pela coordenação de manutenção. Ressalto que, os arquivos gerados devem ser salvos no diretórios dos respectivos contratos no endereço F:\DINFRA\DINFRA2\4_GESTÃO DE CONTRATOS.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2022030012,Ar condicionado não funciona,2022-03-03 08:44,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424657613462742, -39.135949237122865",,Ar condicionado não funciona pelo controle remoto e apresenta barulho estranho,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.68,LSTM_BAIXA_CONF,Baixa
2022030021,"Instalar o quadro de avisos da ACS, na parede da porta de entrada à di",2022-03-03 11:47,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Instalar o quadro de avisos da ACS, na parede da porta de entrada à direita. O quadro já se encontra encostado na parede a qual será instalado.",,,Hidrossanitária > Hidráulica,,0.47,LSTM_BAIXA_CONF,Baixa
2022030022,Bebedouros da Reitoria,2022-03-03 11:54,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Rafael,

solicito verificação da validade dos filtros dos bebedouros da Reitoria a fim de observar se os mesmos estão no prazo de validade.",,,Hidrossanitária > Hidráulica,,0.9,LSTM_BAIXA_CONF,Média
2022030027,Substituição de filtro de bebedouro,2022-03-03 15:03,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.53141331853135, -39.755891048013446",,Solicito a substituição do filtro do bebedouro do conforto de medicina da ufsb no Hospital Municipal de Teixeira de Freitas.,,,Climatização > Ar condicionado,,1,LSTM,Média
2022030028,Avaliação do controle do ar condicionado da Ceame,2022-03-03 15:05,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,114.64,,,,"-17.53488871263804, -39.72388509091665",,"Solicito avaliação e, se necessário, substituição do controle do ar condicionado da Ceame. Parou de funcionar. Já trocamos as pilhas, porém não funciona.",Reparo em controle de ar condicionado,Reparo em controle de ar condicionado,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,LSTM,Baixa
2022030029,Solução para incidência solar no Gabinete da Reitoria,2022-03-03 16:21,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,3960.1499999999996,,,,"-14.788316740297745, -39.27483123836992",,Solicito solução para incidência solar no gabinete da Reitoria.,Instalação de solução para incidência solar nas janelas,Instalação de solução para incidência solar nas janelas,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.61,LSTM_BAIXA_CONF,Baixa
2022030030,INSTALAÇÃO DE MAIS 1 PONTO DE REDE E 1 TOMADA,2022-03-03 16:26,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"PREZADOS;
DEVIDO A NECESSIDADE DE UMA ESTAÇÃO DE TRABALHO NA SALA DA EQUIPE DE APOIO DA UFSB (TERCEIRIZADOS) NO TÉRREO DO PRÉDIO DA REITORIA, SOLICITO AO SENHORES MAIS 1 PONTO DE REDE E MAIS UMA TOMADA NA SALA, POIS AS QUE ESTÃO NO LOCAL FICA LONGE DE ONDE VAI FICAR A ESTAÇÃO DE TRABALHO.
OBS: JÁ CONVERSEI COM O SR CARLOS (C.S).",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2022030032,Manutenção semanal do gerador  de 55 kVA do CPF,2022-03-04 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2022030033,Manutenção preventiva semanal do gerador 170 kVA do CSC,2022-03-04 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022030034,Manutenção preventiva semanal do gerador 55 kVA do CSC,2022-03-04 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 55 kVA do CSC conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2022030035,Manutenção preventiva semanal do gerador 155 kVA do CSC,2022-03-04 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022030036,Manutenção preventiva semanal do gerador 75 kVA do CSC,2022-03-04 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.95,LSTM_BAIXA_CONF,Baixa
2022030040,Piso tátil,2022-03-04 10:10,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,136.79,,,,"-16.422665621158817, -39.136300233483034",,"Piso tátil em geral do campus precisando de manutenção, tanto nos pisos emborrachados quanto os de concretos, pois alguns em algumas áreas precisando ser restaurados o mais breve possível por contas do inicio das aulas no dia 21/03/22 .",Reposição de piso tátil,Reposição de piso tátil,Climatização > Ar condicionado,,0.69,LSTM_BAIXA_CONF,Baixa
2022030043,Ar com problema,2022-03-04 11:09,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia, o ar condicionado da sala técnica do subsolo não liga",,,Hidrossanitária > Hidráulica,,0.44,LSTM_BAIXA_CONF,Baixa
2022030046,Troca dos refil dos Bebedouros,2022-03-04 15:59,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Prezados,

Solicito a troca dos refis dos filtros dos bebedouros industrial que estão instalados no campus CSC. Os refil já estão a disposição do o setor de patrimônio do CSC.
o Serviço demanda um certa urgência visto que as atividades acadêmicas presencial, mesmo que parcialmente, inicia-se dia 21/03/2022. Então teremos um fluxo maior de pessoas no campus e os bebedouros, desde que foram instados, não foi realizada a troca dos refil dos filtros.",,,Climatização > Ar condicionado,,1,LSTM,Média
2022030051,"Solicito reparo no ar condicionado AGRATTO da sala da ACS, que não est",2022-03-07 09:10,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito reparo no ar condicionado AGRATTO da sala da ACS, que não está funcionando.",,,Manutenção Preventiva > Aplicação cupinicida,,0.3,LSTM_BAIXA_CONF,Baixa
2022030059,Descupinização da sala do decano do CFCS,2022-03-07 15:39,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Aplicação cupinicida,,,,179.76999999999998,,,,"-17.535087645298226, -39.72375232834426",,Solicito descupinização da sala do decano do CFCS. Foi encontrada fuligem de madeira proveniente de infestação de cupins no ambiente.,Serviço de descupinização no CFCS,Serviço de descupinização no CFCS,Elétrica > Iluminação,,1,LSTM,Baixa
2022030061,Instalação de iluminação externa,2022-03-07 17:12,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,6236.339999999999,,,,"-16.423909554595376, -39.13629623502169",,"Prezados,

solicito instalação de refletores em área externa: Pav. de Feiras, Pav. Adm, Labs e Portico. Desto a necessidade de posicionar postes para que a iluminação atenda pontos mais distantes. Os pontos de iluminação ja estão alinhados com o Engenheiro Victor.",Instalação de iluminação externa; Complementar de Instalação de iluminação externa ,Instalação de iluminação externa; Complementar de Instalação de iluminação externa ,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.15,LSTM_BAIXA_CONF,Baixa
2022030062,Sinalização Covid--19/CSC,2022-03-07 17:18,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,3181.49,,,,"-16.423909554595376, -39.13629623502169",,"Prezados,

solicito autorização de confecção de placas e adesivos de de sinalização para o COVID-19. O engenheiro Victor ja esta com lista de placas.",Confecção de placas de sinalização,Confecção de placas de sinalização,Manutenção Preventiva > Ar condicionado central,,0.99,LSTM,Baixa
2022030063,Tratamento químico mensal da água de condensação do ar condicionado central,2022-03-08 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito tratamento químico de água de condensação de ar condicionado central. Este procedimento deverá acompanhar o documento em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"", com informações sobre o sistema de refrigeração no Item 7.
Os padrões técnicos a serem alcançados após o tratamento devem estar de acordo ao que consta no ANEXO IV do documento em anexo.
Após o tratamento, a UFSB deverá ser informada do serviço com a entrega de um relatório técnico informando sobre o processo.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.32,LSTM_BAIXA_CONF,Baixa
2022030068,Manutenção em bebedouros,2022-03-08 09:23,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.422665621158817, -39.136300233483034",,"Prezados,

com o retorno de aulas presenciais, solicitamos manutenção dos bebedouros de grande porte do campus:

Revisão de Hidráulica (vazamentos, troca de conexões, outros);
Verificação de torneiras (verificar se tem alguma quebrada e/ou retirar a torneira de contato direto);
Verificação do estado físico;
Troca de filtros (já estão no almoxarifado do campus);
Interagir com o Setor de Apoio Administrativo se encontrar algum dano;",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.22,LSTM_BAIXA_CONF,Baixa
2022030069,Checagem de Bebedouros CSC,2022-03-08 09:39,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Prezados,

com o retorno de aulas presenciais, solicitamos manutenção dos bebedouros de grande porte do campus:

Revisão de Hidráulica (vazamentos, troca de conexões, outros);
Verificação de torneiras (verificar se tem alguma quebrada e/ou retirar a torneira de contato direto);
Verificação do estado físico;
Troca de filtros (já estão no almoxarifado do campus);
Interagir com o Setor de Apoio Administrativo se encontrar algum dano;",,,Climatização > Ar condicionado,,0.77,LSTM_BAIXA_CONF,Baixa
2022030070,Aparelho de ar condicionado parou de refrigerar,2022-03-08 09:43,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Somente ventilando,,,Elétrica > Instalações elétricas,,0.9,LSTM_BAIXA_CONF,Baixa
2022030071,Adequação de Layout - Instalações Elétricas,2022-03-08 11:14,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,22402.68,,,,"-14.77147998352185, -39.23434744042999",,"Prezados,

Conforme diálogos estabelecidos com Simon, segue a solicitação para adequação das instalações elétricas do Núcleo Pedagógico do CJA, para atender ao layout proposto para os laboratórios de:

Laboratório de Ciências I;
Laboratório de Ciências II;
Laboratórios de Ciências III;
Laboratório de Matemática Computacional e Robótica;
Laboratório de Expressões Gráficas.

Desde já, agradeço.",Adequação de Layout e instalações elétricas; Pintura de Laboratórios no Nuped; Complementar de Pintura de Laboratórios no Nuped,Adequação de Layout e instalações elétricas; Pintura de Laboratórios no Nuped; Complementar de Pintura de Laboratórios no Nuped,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.93,LSTM_BAIXA_CONF,Baixa
2022030079,Verificação de tampas de vasos sanitários,2022-03-08 20:29,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,1738.82,,,,"-16.423909554595376, -39.13629623502169",,"Prezados,

solicito verificação de tampas de vasos sanitários (estado, necessidade de troca ou instalação).",Verificação de tampas de vasos sanitários,Verificação de tampas de vasos sanitários,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.14,LSTM_BAIXA_CONF,Baixa
2022030088,Persianas,2022-03-09 10:15,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Bom dia!
Verificar todas as persianas das salas de aula dos pórticos e a sala mata medonha colocar persianas em todas as janelas.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.16,LSTM_BAIXA_CONF,Baixa
2022030089,Banheiro Masculino,2022-03-09 10:25,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Uma porta de um box do banheiro masculino precisa ser estalada, pois encontra encostada na parede do banheiro.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.32,LSTM_BAIXA_CONF,Baixa
2022030091,Descarga e Cifão,2022-03-09 10:43,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"A pedido do coordenador do campus, o banheiro próximo a copa tem dois box precisando ser trocada as descargas, pois estão com a pressão da água fraca e também o cifão da pia encontra quebrado.",,,Climatização > Ar condicionado,,0.96,LSTM,Baixa
2022030092,Problema ar-condicionado sala DIRPLAN,2022-03-09 11:00,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito verificação do ar-condicionado marca Midea, pois o mesmo começou a emitir um som alto e pingando água.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.96,LSTM,Baixa
2022030094,Alterações de Infraestrutura para acolher Técnicos-administrativos,2022-03-09 11:19,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,415.23,,,,"-16.423909554595376, -39.13629623502169",,"Prezados,

solicito intervenções no antigo lab de ecologia e zooologia proximo ao lab interdisciplinar 03. Destacamos a intempestividade do pedido, pois, com mudanças recentes na infraestrutura e retorno presencial (Considerando Resolução Consuni 003/2022 e Portaria 775/2021) academicos dos labs o TAES necessitam de local com janelas para a circulação cruzada:
- Retirar a bancada que fica na parede oposta à parede da porta;
- Retirar a bancada das pias;
- Retirar as pias;
- Instalar dois pontos de rede (convalidar com posicionamento da mesas dos TAES);
- Instalar persianas;

Trocar o forro.",Alterações de infraestrutura,Alterações de infraestrutura,Climatização > Ar condicionado,,0.96,LSTM,Baixa
2022030099,Ar condicionado - Secretaria Executiva,2022-03-09 14:23,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Prezados,

Por favor, solicitamos verificação do ar condicionado da Secretaria Executiva. O aparelho desligou sozinho e não está respondendo aos comandos do controle remoto.

Agradecimentos antecipados.

Atenciosamente,",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2022030103,Conserto do ar condicionado no Laboratório de Ecotoxicologia na CEPLAC,2022-03-09 18:03,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.755969187255209, -39.23160150191233",,"Boa noite!
Espero que esteja bem e com saúde.
Gostaria que consertasse o ar condicionado no Laboratório de Ecotoxicologia na CEPLAC.
Soraya é a técnica responsável.
Agradeço.
Att.,",,,Estrutura Predial > Infiltração,,0.3,LSTM_BAIXA_CONF,Baixa
2022030110,Vazamento no forro do depósito,2022-03-10 15:21,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Averiguar e consertar uma goteira no depósito (próximo a quadra esportiva), que está vazando pelo forro e molhando notebooks e outros itens ali guardados.",,,"Manutenção Preventiva > Telhados, calhas, rufos, etc.",,0.58,LSTM_BAIXA_CONF,Baixa
2022030113,Claraboias banheiros CSC,2022-03-10 17:21,Fechado,,,,Campus Sosígenes Costa,,,,,"Manutenção Preventiva > Telhados, calhas, rufos, etc.",,,,15766.29,,,,"-16.423909554595376, -39.13629623502169",,"Solicito confecção de 38 claraboias com área de 2,34 m² cada, para substituição nos banheiros do CSC. As claraboias existentes estão opacas, devido ao tempo de uso. Segue em anexo fotos das peças existentes, bem como a indicação das localizações delas.",Claraboia dos banheiros,Claraboia dos banheiros,"Manutenção Preventiva > Telhados, calhas, rufos, etc.",,0.21,LSTM_BAIXA_CONF,Baixa
2022030114,Reforço calha ADM CSC,2022-03-10 17:35,Fechado,,,,Campus Sosígenes Costa,,,,,"Manutenção Preventiva > Telhados, calhas, rufos, etc.",,,,40349.3,,,,"-16.424036771315144, -39.13615281834591",,"Solicito reforço preventivo na calha do do pav. administrativo CSC com uma demão de Tecido+Resina. A área aproximada é de 20,25 m². A calha encontra-se com a fibra se desagregando em diversos pontos. Solicito também a instalação de grades nos tubos de queda, para evitar obstrução dos dutos.",Reforço calha Pav. Adm,Reforço calha Pav. Adm,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022030118,Manutenção semanal do gerador  de 55 kVA do CPF,2022-03-11 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022030119,Manutenção preventiva semanal do gerador 170 kVA do CSC,2022-03-11 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.

Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022030120,Manutenção preventiva semanal do gerador 55 kVA do CSC,2022-03-11 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 55 kVA do CSC conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022030121,Manutenção preventiva semanal do gerador 155 kVA do CSC,2022-03-11 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022030122,Manutenção preventiva semanal do gerador 75 kVA do CSC,2022-03-11 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.78,LSTM_BAIXA_CONF,Baixa
2022030134,remoção de persiana de sala de aula do portico para o laboratório de zoologia,2022-03-13 18:17,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Remoção de persiana de sala de aula do portico para a janela de fundos do laboratório de zoologia.
Ao final da tarde o Sol atinge a janela dos fundos do novo laboratório de zoologia, atingindo lupas e computador. Necessitamos de uma cortina,ou persiana ou algo que quebre a luz com uma certa urgência por causa dos equipamentos.
A transferência foi colocada para o Setor de Infra (Victor) e o setor de Patrimonio (Marcio), autorizando a transfêrencia.",,,Hidrossanitária > Hidráulica,,0.95,LSTM,Baixa
2022030135,Vazamento na pia do novo laboratório de zoologia,2022-03-13 18:20,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.424310442233665, -39.1367972326299",,Ocorre um vazamento na pia do novo laboratório de zoologia. Solicitamos conserto,,,Estrutura Predial > Infiltração,,0.42,LSTM_BAIXA_CONF,Baixa
2022030136,Mofo/ umidade na parede do novo laboratório de zoologia,2022-03-13 18:27,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-16.424310442233665, -39.1367972326299",,As paredes do recem pintado e novo laboratório de zoologia encontram-se com umidade e mofo. Verificar possível vazamento ou outra causa e realizar reparo,,,Manutenção Preventiva > Extintor,,0.56,LSTM_BAIXA_CONF,Baixa
2022030137,Recarga de extintores do Laboratório do CEPEC - CJA,2022-03-14 00:00,Fechado,,,,Campus Jorge Amado,,,,,"Manutenção Preventiva > Sistemas de combate a incêndio (extintores, hidrantes)",,,,2594.2200000000003,,,,"-14.77147998352185, -39.23434744042999",,"Solicito recarga dos extintores. Considerar os extintores localizados nos laboratórios da UFSB localizados no CEPEC da CEPLAC. Para o cadastro dos equipamentos, utilizar os documentos em anexo.",Recarga de extintores CEPEC - CJA,Recarga de extintores CEPEC - CJA,Manutenção Preventiva > Extintor,,0.52,LSTM_BAIXA_CONF,Baixa
2022030138,Recarga de extintores do NUPED - CJA,2022-03-14 00:00,Fechado,,,,Campus Jorge Amado,,,,,"Manutenção Preventiva > Sistemas de combate a incêndio (extintores, hidrantes)",,,,9149.59,,,,"-14.770309469288907, -39.23560995592077",,"Solicito recarga dos extintores. Considerar os extintores localizados no Núcleo Pedagógico do CJA. Para o cadastro dos equipamentos, utilizar os documentos em anexo.",Recarga de extintores do NUPED; Complementar de recarga de extintores NUPED,Recarga de extintores do NUPED; complementar de recarga de extintores NUPED,Manutenção Preventiva > Sistemas de incêndio,,0.1,LSTM_BAIXA_CONF,Alta
2022030139,Teste Hidrostático nas Mangueiras de incêndio - NUPED CJA,2022-03-14 00:00,Fechado,,,,Campus Jorge Amado,,,,,"Segurança contra Incêndio > Sistemas de combate a incêndio (extintores, hidrantes)",,,,0,,,,"-14.770309469288907, -39.23560995592077",,Solicito teste hidrostático nas mangueiras de Incêndio localizadas no Núcleo Pedagógico do CJA,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.37,LSTM_BAIXA_CONF,Baixa
2022030141,Bancos de jardim em concreto,2022-03-14 13:03,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Prezados,

conforme alinhamento com Diretora Lívia, solicito a confecção de 30 bancos de jardim em concreto. (ver modelo com o engenheiro Victor).",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.5,LSTM_BAIXA_CONF,Baixa
2022030143,Repara em Tampa de caixa de passagem,2022-03-14 14:02,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.422665621158817, -39.136300233483034",,"Prezados,

Solicito repara na caixa de passagem que fica próximo a copa. os beiral da caixa encontra-se danificadas. Como é local de passagem de pessoas constante, pois fica em um passeio, pode está ocorrendo algum acidente.

Segue arquivo em foto para constatar a situação relatada.",,,Hidrossanitária > Hidráulica,,0.98,LSTM,Baixa
2022030146,Instalação Pia e Ponto de Agura (Sala DCE),2022-03-14 14:32,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,1211.28,,,,"-16.423909554595376, -39.13629623502169",,"Prezados,

com o retorno de atividades presenciais e em razão do prédio do restaurante esta em reformas solicito:

Instalação de ponto de Agua na atual sala do DCE
Instalação de Esgoto e entrocamento com esgoto existente.
instalação da Pia de Inox que esta no Restaurante
Solução de ceramica para entorno da pia",Instalação de pia e ponto de água; Complementar de instalação de pia e ponto de água,Instalação de pia e ponto de água; Complementar de instalação de pia e ponto de água,Hidrossanitária > Hidráulica,,0.74,LSTM_BAIXA_CONF,Baixa
2022030160,Vazamento em vaso do banheiro ao lado da Ceame,2022-03-15 17:31,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.53488871263804, -39.72388509091665",,"Favor verificar a causa, e se possível realizar reparo, no vaso do banheiro feminino que fica ao lado da Ceame.

Att
Samuel Siquara",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.39,LSTM_BAIXA_CONF,Baixa
2022030162,Acesso ao computador indisponível,2022-03-16 09:45,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"número de patrimônio: 2018006967
service tag: 3L40012
Express service tag: 7806855206

Obs: consigo acessar normalmente em outros dispositivos (senha ativa).",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.39,LSTM_BAIXA_CONF,Baixa
2022030165,Acesso ao computador indisponível,2022-03-16 10:20,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"número de patrimônio: 2018006967

service tag: 3L40012

Express service tag: 7806855206

Obs: consigo acessar normalmente em outros dispositivos (senha ativa)",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2022030168,ar condicionado sala do pró-reitor da PROGEAC não funciona. Dando erro,2022-03-16 13:20,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,ar condicionado sala do pró-reitor da PROGEAC não funciona. Dando erro E-3.,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.83,LSTM_BAIXA_CONF,Baixa
2022030169,Caixa de proteção para Access Point,2022-03-16 14:48,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,11419.050000000001,,,,"-16.423909554595376, -39.13629623502169",,"Caros colegas,
Estamos precisando de 30 caixas em grade de ferro para proteção dos Access Point do campus, que estão situados nos pavilhões de aulas, alguns para os Cunis, laboratórios, biblioteca e em alguns locais de circulação.
Os aparelhos que possuímos são da MARCA Ruckus, R320, R600 e R710.
Att.,",Caixas de proteção para Access Points,Caixas de proteção para Access Points,Elétrica > Iluminação,,0.97,LSTM,Média
2022030180,Lâmpadas falhando - Sala técnica 1 do Laboratório Interdisciplinar 2,2022-03-17 14:10,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.53488871263804, -39.72388509091665",,"Prezad@s,

Espero que estejam bem.

As lâmpadas da sala técnica 1, que ficam dentro do laboratório interdisciplinar 2, estão falhando de modo contínuo. Isso torna o trabalho inviável dentro do laboratório, visto que essa sala é o local onde se faz análises de DNA e proteínas, em volumes mínimos, de modo que uma iluminação adequada é essencial para a execução das atividades no laboratório..
Esse é um problema antigo, já mencionado anteriormente, mas nunca resolvido. Contudo, com o retorno presencial das atividades, não se pode mais postergar tal demanda.

Logo, solicito o ajuste na iluminação da sala técnica 1 do laboratório interdisciplinar 2.

Estou à disposição para acompanhar a execução do reparo, quando for ser realizado.

Cordialmente.",,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.54,LSTM_BAIXA_CONF,Média
2022030181,Goteira no Laboratório Interdisciplinar 2,2022-03-17 14:12,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,684.4,,,,"-17.53488871263804, -39.72388509091665",,"Prezad@s,

Espero que estejam bem.

Existe uma goteira na região acima da bancada onde fica o micro-ondas no laboratório interdisciplinar 2 (local onde foi instalado o exaustor). Devido o perigo de dano aos equipamentos, solicito reparo do telhado a fim de evitar-se infiltrações e goteiras no laboratório.

Estou à disposição para acompanhar o reparo.

Cordialmente.",Reparo em ar condicionado com vazamento,Reparo em ar condicionado com vazamento,Outros > Erro de chamado,,0.59,LSTM_BAIXA_CONF,Baixa
2022030183,email for education,2022-03-17 18:12,Fechado,,,,Campus Sosígenes Costa,,,,,Outros > Erro de chamado,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Ola,
Gostaria de solicitar a criação do email institucional for education

Grato",,,Manutenção Preventiva > Gerador,,0.95,LSTM,Baixa
2022030185,Manutenção semanal do gerador  de 55 kVA do CPF,2022-03-18 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2022030186,Manutenção preventiva semanal do gerador 170 kVA do CSC,2022-03-18 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.

Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.97,LSTM,Baixa
2022030187,Manutenção preventiva semanal do gerador 55 kVA do CSC,2022-03-18 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 55 kVA do CSC conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.98,LSTM,Baixa
2022030188,Manutenção preventiva semanal do gerador 155 kVA do CSC,2022-03-18 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022030189,Manutenção preventiva semanal do gerador 75 kVA do CSC,2022-03-18 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Hidrossanitária > Hidráulica,,0.19,LSTM_BAIXA_CONF,Baixa
2022030191,Vazamento de água,2022-03-18 09:10,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Bom dia!

Vazamento de água na pia da copa e precisa ser trocado o cifão.",,,Estrutura Predial > Infiltração,,0.41,LSTM_BAIXA_CONF,Baixa
2022030193,Infiltração no teto,2022-03-18 10:10,Fechado,,,,Reitoria,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados/as colegas da Dinfra, bom dia!

Espero que tudo esteja bem e tranquilo com vocês.
Entro em contato para informar que há uma infiltração no teto da sala onde está localizada a ACS (4º andar do prédio da Reitoria). Hoje pela manhã observamos gotejamento intenso em função da chuva. Solicitamos reparo tão logo seja possível, pois a goteira fica sobre uma das estações de trabalho em uso.
Agradeço a atenção e fico no aguardo.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.57,LSTM_BAIXA_CONF,Baixa
2022030220,Ponto de Rende parou de funcionar,2022-03-21 08:34,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Ponto de Rede (147)de minha maquina parou de funcionar.,,,Hidrossanitária > Hidráulica,,0.57,LSTM_BAIXA_CONF,Baixa
2022030222,Vazamento de água em banheiros,2022-03-21 13:43,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Boa Tarde!

Banheiros com as válvulas das descargas com problemas e ao mesmo tempo com vazamento. Precisando de reparo ou troca -las. Verificar banheiros femininos e masculinos.",,,Elétrica > Iluminação,,1,LSTM,Média
2022030224,Substituição de refletores defeituosos,2022-03-21 14:36,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,332.13,,,,"-17.53335341230621, -39.72217542816204",,Solicito a substituição de 4 refletores defeituosos no IHAC.,Substituição de refletores defeituosos - CPF,Substituição de refletores defeituosos - CPF,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.61,LSTM_BAIXA_CONF,Média
2022030225,Reparo em portão do campo de futebol,2022-03-21 14:38,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,163.32999999999998,,,,"-17.53335341230621, -39.72217542816204",,Solicito serviço de solda do portão do campo de futebol que rompeu.,Reparo em portão do campo; Complementar de reparo no portão do campo,Reparo em portão do campo; Complementar de reparo no portão do campo,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.16,LSTM_BAIXA_CONF,Baixa
2022030226,Cobertura Almoxarifado de reagentes,2022-03-21 14:52,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,6959.91,,,,"-16.424310442233665, -39.1367972326299",,"A cobertura do almoxarifado de reagentes apresenta alguns pontos de vazamentos. sugiro os seguintes serviços:

Aplicação de manta nas juntas das telhas metálicas;
Limpeza da cobertura;
Ampliação dos furos existentes no perfil utilizado como dreno e abertura de pelo menos mais 2 pontos;
Substituição das placas de revestimento interno danificadas.",Cobertura Almoxarifado de reagentes,Cobertura Almoxarifado de reagentes,Manutenção Preventiva > Ar condicionado central,,0.85,LSTM_BAIXA_CONF,Baixa
2022030228,Limpeza Química dos trocadores de calor - Ar condicionado central,2022-03-21 14:55,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado central,,,,5670.200000000001,,,,"-16.423909554595376, -39.13629623502169",,Solicito Limpeza química dos trocadores de calor do ar condicionado central do Campus Sosígenes Costa,Limpeza Química dos trocadores de calor - Ar condicionado central CSC,Limpeza Química dos trocadores de calor - Ar condicionado central CSC,Outros > Erro de chamado,,0.18,LSTM_BAIXA_CONF,Baixa
2022030230,Erro no calculo da nota de RCC,2022-03-21 15:52,Fechado,,,,Campus Paulo Freire,,,,,Outros > Erro de chamado,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Soliito placa de identificação do decanato do centro de formação em ciências da saúde.,,,Instalação de Acessórios e Mobiliário > Placas de identificação,,0.37,LSTM_BAIXA_CONF,Baixa
2022030231,Placa de identificação do CFCS,2022-03-21 15:53,Fechado,,,,Campus Paulo Freire,,,,,Instalação de Acessórios e Mobiliário > Placas de identificação,,,,37.86,,,,"-17.535087645298226, -39.72375232834426",,"Segue a arte da placa conforme solicitados
Att",Placa de Identificação,Placa de Identificação,Elétrica > Iluminação,,0.14,LSTM_BAIXA_CONF,Baixa
2022030241,Banheiros do Porticos,2022-03-22 13:46,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Boa Tarde!

Banheiros no pórtico com lampadas queimadas, por favor verificar.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.96,LSTM,Baixa
2022030242,Insufilm janela da Assus - 3 andar reitoria,2022-03-22 16:27,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,1014.6999999999999,,,,"-14.788316740297745, -39.27483123836992",,"Prezados/as
Dinfra/manutenção predial
UFSB
Em decorrência do período de mudança para a nova sede do CJA, considerando a necessidade de dar continuidade aos processos de perícias de modo adequado, solicitamos aplicação de insufilm nas janelas da sala da Assessoria de Sustentabilidade (3º andar Reitoria, em frente ao elevador) para que as perícias possam ocorrer na respectiva sala.
Solicitamos urgência.
Respeitosamente,",Instalação de insulfilme nas janelas,Instalação de insulfilme nas janelas,Climatização > Ar condicionado,,1,LSTM,Baixa
2022030245,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco Administrativo CPF,2022-03-23 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2022030246,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Administrativo CSC,2022-03-23 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2022030247,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Serviços CSC,2022-03-23 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Estrutura Predial > Infiltração,,0.4,LSTM_BAIXA_CONF,Baixa
2022030252,"Prezado,     Informo que há um infiltração de água na laje da sala dos",2022-03-23 10:12,Fechado,,,,Reitoria,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezado,

Informo que há um infiltração de água na laje da sala dos conselhos da reitoria da UFSB.

Fotos em anexo.

Att.,",,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.11,LSTM_BAIXA_CONF,Média
2022030258,Reparo em calha do laha,2022-03-23 12:15,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,440.34,,,,"-17.534583079307623, -39.723940092553796",,"Solicito reparo em calha do laha que cedeu. Serão necessários os seguintes materiais:
01 calha tigre
04 emenda
11 borrachas",Reparo em calha do laha,Reparo em calha do laha,Climatização > Ar condicionado,,1,LSTM,Baixa
2022030267,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Administrativo CJA,2022-03-24 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2022030268,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Aulas 1 CPF,2022-03-24 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2022030269,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Aulas 2 CPF,2022-03-24 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2022030270,Manutenção preventiva Mensal - Ar condicionado Split System - Espaço de Leitura CSC,2022-03-24 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2022030271,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratórios CSC,2022-03-24 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Suprimentos / Apoio Técnico > Materiais,,0.36,LSTM_BAIXA_CONF,Baixa
2022030273,Embalar a Cabine NB2,2022-03-24 10:17,Fechado,,,,Campus Sosígenes Costa,,,,,Suprimentos / Apoio Técnico > Materiais,,,,580.71,,,,"-16.424310442233665, -39.1367972326299",,"Prezados, bom dia!

Após contato telefônico com o Fagner, fui orientado a abrir este chamado solicitando que a cabine de biossegurança localizada no laboratório interdisciplinar 2 seja embalada para transporte rodoviário até o interior de SP onde será instalada uma válvula de gás. O referido equipamento foi entregue embalado em uma estrutura de madeira que se perdeu após a entrega. Tal estrutura reforçada se faz necessária devido à fragilidade do equipamento e pela distância a ser percorrida.
Solicito urgência no atendimento, uma vez que o equipamento pode ser retirado a qualquer momento pela transportadora.
Estou à disposição para quaisquer esclarecimentos.
Cordialmente,

Thiago Mafra",Fechamento de equipamento para transporte,Fechamento de equipamento para transporte,Hidrossanitária > Hidráulica,,0.24,LSTM_BAIXA_CONF,Baixa
2022030274,Vazamento Bebedouro,2022-03-24 11:08,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Bom dia!

Bebedouro na varanda oeste com vazamento, por favor verificar.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.61,LSTM_BAIXA_CONF,Baixa
2022030275,Instalar ponto de rede,2022-03-24 13:02,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"1 Ponto de rede ao lado do ponto CE169

1 ponto de rede próximo ao CE 157",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.67,LSTM_BAIXA_CONF,Média
2022030276,Reparo em Porta interna da DINFRA,2022-03-24 13:37,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezado,

Solicito reparo na porta interna que dá acesso à Coordenação de Projetos.",,,Elétrica > Iluminação,,0.66,LSTM_BAIXA_CONF,Média
2022030277,Tomada com defeito,2022-03-24 13:52,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Boa Tarde!

Na sala de apoio dos vigilantes no pavilhão de convenções precisa ser trocada tomada de energia",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2022030280,Aparelho de ar condicionado com problemas no funcionamento.,2022-03-24 15:09,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados(as), boa tarde.

