ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
Solicito a verificação e resolução do problema do aparelho de ar condicionado da sala da Coordenação de compras e patrimônio, nº de tombo 2016001997. O equipamento não funciona, apresentando ""EC"" em seu painel.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022030284,Manutenção semanal do gerador  de 55 kVA do CPF,2022-03-25 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2022030285,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Aulas CJA,2022-03-25 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2022030286,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco Docente CPF,2022-03-25 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2022030287,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Convenções CSC,2022-03-25 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2022030288,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Feiras CSC,2022-03-25 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022030289,Manutenção preventiva semanal do gerador 170 kVA do CSC,2022-03-25 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.

Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022030290,Manutenção preventiva semanal do gerador 55 kVA do CSC,2022-03-25 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 55 kVA do CSC conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022030291,Manutenção preventiva semanal do gerador 155 kVA do CSC,2022-03-25 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022030292,Manutenção preventiva semanal do gerador 75 kVA do CSC,2022-03-25 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Hidrossanitária > Hidráulica,,0.97,LSTM,Média
2022030313,Banheiro com descarga com defeito.,2022-03-25 13:38,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Banheiro do segundo andar estar com a descarga com defeito.,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.91,LSTM_BAIXA_CONF,Baixa
2022030317,Pontos de rede no Laboratório Interdisciplinar de Humanidades (Oca maior),2022-03-25 15:11,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-16.42654858445351, -39.135574841004974",,"Prezadas/os
Solicito 3 pontos de rede na Oca de Humanidades (maior) destinada ao Laboratório Interdisciplinar em Humanidades
Att",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2022030320,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Serviços CJA,2022-03-26 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2022030321,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratório 1° Ciclo - CFCS/CPF,2022-03-26 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2022030322,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Anexo de Aulas CPF,2022-03-26 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.98,LSTM,Baixa
2022030323,Manutenção preventiva Mensal - Ar condicionado Split System - Pórtico CSC,2022-03-26 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.19,LSTM_BAIXA_CONF,Baixa
2022030325,CHURRASCARIA ESPETO DE BOI,2022-03-28 08:20,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"BOM DIA! SOLICITO ATRAVÉS DESTE, LOGIN E SENHA DA INTERNET PARA UTILIZAR NAS MAQUINAS DE CARTÃO E NO CELULAR QUE RECEBE PEDIDO DAS MARMITAS, A REDE VISITANTE NÃO ESTÁ DISPONÍVEL E QUANDO ESTÁ FICA INSTÁVEL, GOSTARIA DO ACESSO EM OUTRA REDE.

DESDE JÁ AGRADEÇO

ATT,

JOSÉ JÚNIOR",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,1,LSTM,Média
2022030326,Fechadura com defeito,2022-03-28 09:21,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,52.08,,,,"-17.533274716800296, -39.72248779186285",,"Prezado,

Solicito avaliação e , se necessário, reparo na fechadura da recepção do bloco administrativo. Att

Samuel Siquara",Reparo em porta,Reparo em porta,Elétrica > Iluminação,,0.76,LSTM_BAIXA_CONF,Média
2022030327,Iluminação com defeito,2022-03-28 09:22,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.53488871263804, -39.72388509091665",,"Prezado,

Solicito avaliação e, se necessário, reparo na iluminação do banheiro do consultório 04 da Clínica Escola de Medicina.

Att

Samuel Siquara",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2022030329,Ar condicionado vazando,2022-03-28 10:05,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Bom dia,
Um ar condicionado do Laboratório de Carcinologia e Biodiversidade Aquática está apresentando vazamento.",,,Hidrossanitária > Hidráulica,,1,LSTM,Média
2022030333,Torneira do bebedouro quebradas - bebedouro ao lado do auditório,2022-03-28 11:20,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,56.75,,,,"-17.534828808942148, -39.72394543442796",,Torneira do bebedouro quebradas - bebedouro ao lado do auditório,Reparo em torneira de bebedouro,Reparo em torneira de bebedouro,"Estrutura Predial > Esquadrias, porta, portão e janelas",,1,LSTM,Média
2022030337,Maçaneta da portal está solta,2022-03-28 14:19,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,227.14000000000001,,,,"-16.423822637563376, -39.13549260894328",,"A maçaneta da porta da sala de Enfermagem está solta, necessitando de conserto.",Substituição de fechaduras,Substituição de fechaduras,Climatização > Ar condicionado,,1,LSTM,Baixa
2022030343,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratório CEPLAC CJA,2022-03-29 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,#N/A,,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.17,LSTM_BAIXA_CONF,Baixa
2022030350,Serviços Noturno Manutenção,2022-03-29 16:03,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Prezados,

com o retorno de atividades presenciais noturnas no CSC a parti do dia 04/04/2022, solicito o retorno do colaborador que trabalhava das 13 as 22 horas. Observamos que a possibilidade de contar com alguem na manutenção no período, pode ajudar em demandas de curtissimo prazo no período de aulas.",,,Estrutura Predial > Infiltração,,0.73,LSTM_BAIXA_CONF,Baixa
2022030365,Infiltração no Data Center,2022-03-30 15:31,Fechado,,,,Reitoria,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados, boa tarde!

Informo que está ocorrendo a infiltração nas paredes do Data Center por conta do segundo ar condicionado cuja marca Midea, causando o descascamento. Isso é muito perigoso para o ambiente do Data Center, principalmente os fungos, poeira, etc. Seguem anexas as imagens para seu conhecimento.

Saudações tecnológicas!",,,Manutenção Preventiva > Ar condicionado split,,0.75,LSTM_BAIXA_CONF,Baixa
2022030368,Instalação de ar condicionados no Núcleo Pedagógico CJA,2022-03-31 08:27,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,21341.13,,,,"-14.770309469288907, -39.23560995592077",,Solicito instalação de ar condicionados no Núcleo Pedagógico do Campus Jorge Amado,Instalação de ar condicionados no Núcleo Pedagógico; Compra de gas refrigerante,Instalação de ar condicionados no Núcleo Pedagógico; Compra de gas pra os aparelhos de ar,Elétrica > Iluminação,,0.84,LSTM_BAIXA_CONF,Baixa
2022030375,Lampada queimada,2022-03-31 10:35,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"encontra-se na adm, na sala de pós graduação 2 lâmpadas queimadas!",,,Hidrossanitária > Hidráulica,,0.14,LSTM_BAIXA_CONF,Baixa
2022030377,vazamento,2022-03-31 10:56,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.423058409985778, -39.136850127779546",,Favor verificar vazamento no pavilhão do feiras!,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.73,LSTM_BAIXA_CONF,Baixa
2022030383,Em alguns banheiro no pavilhão de feiras portas em alguns box danifica,2022-03-31 15:43,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Em alguns banheiro no pavilhão de feiras portas em alguns box danificadas precisando de concerto ou até mesmo ser trocadas, Por favor verificar.",,,Climatização > Ar condicionado,,0.55,LSTM_BAIXA_CONF,Média
2022030387,Reparo em aparelho de ar condicionado,2022-03-31 16:24,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,644.49,,,,"-17.534582646209113, -39.72461446135704",,"Solicito reparo no aparelho de ar condicionado da UBS Colina Verde, que caiu por rompimento do suporte.",Reparo em ar condicionado do Posto de Saúde,Reparo em ar condicionado do Posto de Saúde,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022030390,Manutenção semanal do gerador  de 55 kVA do CPF,2022-04-01 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022030391,Manutenção preventiva semanal do gerador 170 kVA do CSC,2022-04-01 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022030392,Manutenção preventiva semanal do gerador 55 kVA do CSC,2022-04-01 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 55 kVA do CSC conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022030393,Manutenção preventiva semanal do gerador 155 kVA do CSC,2022-04-01 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022030394,Manutenção preventiva semanal do gerador 75 kVA do CSC,2022-04-01 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,TI / Dados / Rede > Coleta de dados,,0.38,LSTM_BAIXA_CONF,Baixa
2022040001,Backup de Planilhas,2022-04-01 00:00,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Coleta de dados,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito que seja feito o backup das planilhas de medição dos contratos geridos pela coordenação de manutenção. Ressalto que, os arquivos gerados devem ser salvos no diretórios dos respectivos contratos no endereço F:\DINFRA\DINFRA2\4_GESTÃO DE CONTRATOS.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.12,LSTM_BAIXA_CONF,Baixa
2022040004,Área de lavagem pesada labs,2022-04-01 10:31,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Conforme solicitação do Centro de Formação em Ciências Ambientais, formliza pedido para confecção de área de ""lavagem pesada"", na área externa aos labs de Ciências CSC:

Área com revestimento cerãmico, parede e piso, com hidráulica para vasão de residuos pesados (lama, outros);

02 pias com bancada resistente - lavagem de amostras com residuos grosseiros (se possível dispor de caixa de passagem ""tipo gordura"", para posterior retirada de detritos acumulados) ;

Ponto com mangueira de pressão média;",,,Elétrica > Gerador,,0.14,LSTM_BAIXA_CONF,Baixa
2022040007,Problemas com o gerador do CSC,2022-04-01 11:31,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Prezados,

Informo que o gerador do CSC vem apresentando problemas, segundo relatos do eletricista da equipe de manutenção, o equipamento não está sendo ativado no modo automático e há dificuldades de liga-lo mesmo no modo manual. Lembro que esse sistema cobre os ultrafreezers dos laboratórios que armazenam produtos de alto valor financeiro e podem haver perdas caso estes equimaentos fiquem muito tempo sem alimentação de energia elétrica.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2022040013,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Administrativo CPF,2022-04-02 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2022040014,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Administrativo CSC,2022-04-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2022040015,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Anexo de Aulas CPF,2022-04-02 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2022040016,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Aulas 1 CPF,2022-04-02 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2022040017,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Aulas 2 CPF,2022-04-02 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2022040018,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco de Serviços CSC,2022-04-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2022040019,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Docente CPF,2022-04-02 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2022040020,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - CFCTAf/Ceplac CJA,2022-04-02 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,#N/A,,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2022040021,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Complexo de Ocas CSC,2022-04-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.42654858445351, -39.135574841004974",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2022040022,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Espaço de leitura CSC,2022-04-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2022040023,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Laboratório 1° Ciclo/CFS CPF,2022-04-02 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2022040024,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Laboratórios CSC,2022-04-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2022040025,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pavilhão Administrativo CJA,2022-04-02 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2022040026,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pavilhão de aulas CJA,2022-04-02 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2022040027,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pavilhão de Convenções CSC,2022-04-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2022040028,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pavilhão de Feiras CSC,2022-04-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2022040029,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pavilhão de serviços CJA,2022-04-02 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2022040030,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Portaria CSC,2022-04-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.420061877245463, -39.136391365397536",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2022040031,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pórtico CSC,2022-04-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2022040032,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Quadra CPF,2022-04-02 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.532979931742542, -39.7220601067383",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2022040033,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Reitoria CJA,2022-04-02 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2022040034,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Restaurante CSC,2022-04-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.426141435445587, -39.135649217286215",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2022040035,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Subestação CJA,2022-04-02 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2022040036,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Subestação CSC,2022-04-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.42242076195677, -39.139353895289744",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Elétrica > Iluminação,,0.72,LSTM_BAIXA_CONF,Baixa
2022040037,Iluminação em torno as ocas CSC e em torno ao campo,2022-04-03 10:16,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,4106.48,,,,"-16.423909554595376, -39.13629623502169",,"Prezados,

solicito instalação imediata e refletores no em torno das Ocas. Como retorno de aulas na respectiva região, percebemos que a iluminação atual não é satisfatória, deixando pontos de escuridão.
Também solicito iluminação no em torno do campo de futebol e proximo ao limite da cerca do fundo do campus.",Fornecimento e instalação de refletores,Fornecimento e instalação de refletores,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.94,LSTM_BAIXA_CONF,Baixa
2022040040,Solicito mudança das fechaduras dos banheiros do LAB NEA para fechadur,2022-04-04 09:41,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.424310442233665, -39.1367972326299",,Solicito mudança das fechaduras dos banheiros do LAB NEA para fechaduras padrão de banheiros (tranca com chave removível na parte externa e tranca com chave fixa na parte interna).,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,1,LSTM,Média
2022040042,Porta do decanato de saúde com fechadura com defeito,2022-04-04 09:59,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,155.21,,,,"-17.535087645298226, -39.72375232834426",,"Prezados,
Solicito avaliação e, se necessário, correção da fechadura da porta do decanato de Saúde.

Att. Samuel Siquara",Substituição de fechadura,Substituição de fechadura,Elétrica > Iluminação,,1,LSTM,Média
2022040074,Substituição de lâmpada de poste,2022-04-05 15:50,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,236.84,,,,"-17.534828808942148, -39.72394543442796",,Solicito substituição de uma lâmpada de poste próximo às salas de tutoria.,Substituição de lâmpada de poste,Substituição de lâmpada de poste,Elétrica > Instalações elétricas,,0.96,LSTM,Baixa
2022040114,Solicitação de instalação de tomada dupla no laboratório,2022-04-08 10:29,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,26.62,,,,"-17.534235850278133, -39.724091821208056",,"Olá, bom dia!

Gostaria de solicitar a instalação de uma tomada dupla no Laboratório Interdisciplinar 1, para ligar as estufas de secagem e esterilização.

At. te.,

Bruna Nico.",Instalação de tomada dupla,Instalação de tomada dupla,Manutenção Preventiva > Ar condicionado central,,0.92,LSTM_BAIXA_CONF,Baixa
2022040075,Tratamento químico mensal da água de condensação do ar condicionado central,2022-04-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito tratamento químico de água de condensação de ar condicionado central. Este procedimento deverá acompanhar o documento em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"", com informações sobre o sistema de refrigeração no Item 7.
Os padrões técnicos a serem alcançados após o tratamento devem estar de acordo ao que consta no ANEXO IV do documento em anexo.
Após o tratamento, a UFSB deverá ser informada do serviço com a entrega de um relatório técnico informando sobre o processo.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.79,LSTM_BAIXA_CONF,Baixa
2022040070,Instalação de Base Estável para Autoclave de 75 Litros,2022-04-05 14:10,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53488871263804, -39.72388509091665",,"Prezad@s,
Temos no laboratório interdisciplinar 2 uma autoclave que precisa ser alocada em uma superfície suspensa. Como no ato da instalação não havia tal superfície no laboratório, foram colocados alguns pedaços de madeira para suportá-la. Todavia, tal ação foi provisória de modo que se faz necessário a instalação de uma base estável, a fim de se evitar acidentes, visto que se trata de um equipamento que funciona sob alta temperatura e pressão.

Logo, solicito avaliação e instalação de uma base estável para a autoclave de 75 litros (branca) que está no laboratório interdisciplinar 2.

Cordialmente.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.26,LSTM_BAIXA_CONF,Baixa
2022040087,SIGAA Docente em 2014.3,2022-04-06 13:53,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Boa tarde,
Hoje fui preencher meu PIT no SIGAA, porém a informação era que o quadrimestre corrente é 2014.3.
Não havia opção para que eu alterasse.
É possível fazer essa correção?
Desde já agradeço.

Atenciosamente,
Professora Pâmela Peregrino",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.6,LSTM_BAIXA_CONF,Baixa
2022050024,Instalação de ponto de rede e energia,2022-05-02 15:37,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Olá!
Dois computadores da Proaf, no canto próximo a entrada da sala do Pró-Reitor, estão sem ponto de rede e sem tomadas de energia. Com o gradativo retorno dos servidores ao regime presencial, essa disponibilidade é fundamental para as atividades.
Gostaria de solicitar a instalação dos pontos de rede e de energia. Ressalto que a tubulação já está presente na parede, contudo as mesas não estão próximas as conexões.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.21,LSTM_BAIXA_CONF,Baixa
2022040093,Placas de sinalização do campus,2022-04-07 10:53,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,7166.43,,,,"-16.422665621158817, -39.136300233483034",,"Conforme interação com o coordenador Simon, solicito instalação de placas indicativas do campus, da seguinte forma:

Na entrada do Campus, dos dois lados da pista indicando ""Campus Sosígenes Costa da Universidade Federal do Sul da Bahia - UFSB"";
- a 1 km da entrada, dos dois lados da pista ""Entrada do Campus Sosígenes Costa da Universidade Federal do Sul da Bahia - UFSB a 1 km"";",Placas de sinalização do campus,Placas de sinalização do campus,Elétrica > Nobreak,,0.7,LSTM_BAIXA_CONF,Baixa
2022040095,Troca de Nobreak,2022-04-07 11:12,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Nobreak,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito a troca do nobreak que atende o computador da seção de compras - CPF, o mesmo não esta segurando carga.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2022040276,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratório CEPLAC CJA,2022-04-27 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,#N/A,,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.31,LSTM_BAIXA_CONF,Baixa
2022040099,Placas de sinalização do Campus Paulo Freire,2022-04-07 14:24,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,7350.639999999999,,,,"-17.53335341230621, -39.72217542816204",,"Conforme interação com o coordenador Simon, solicito instalação de placas indicativas do campus, da seguinte forma: Na entrada do Campus, dos dois lados da pista indicando ""Campus Paulo Freire da Universidade Federal do Sul da Bahia - UFSB""; - a 1 km da entrada, dos dois lados da pista ""Entrada do Campus Paulo Freire da Universidade Federal do Sul da Bahia - UFSB a 1 km"";

Favor consultar o Memorando em anexo e para maiores informações entrar em contato com Simon.",Placas de sinalização do Campus Paulo Freire,Placas de sinalização do Campus Paulo Freire,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.55,LSTM_BAIXA_CONF,Baixa
2022040102,Cópia de chave,2022-04-07 16:09,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,27.520000000000003,,,,"-17.535306322127855, -39.72446535585202",,"O supervisor do SEP - Serviço Escola de Psicologia, solicita uma cópia da chave do armário de prontuário.",Serviço em armário,Serviço em armário,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022040104,Manutenção semanal do gerador  de 55 kVA do CPF,2022-04-08 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2022040105,Manutenção preventiva semanal do gerador 170 kVA do CSC,2022-04-08 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022040106,Manutenção preventiva semanal do gerador 55 kVA do CSC,2022-04-08 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 55 kVA do CSC conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2022040107,Manutenção preventiva semanal do gerador 155 kVA do CSC,2022-04-08 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022040108,Manutenção preventiva semanal do gerador 75 kVA do CSC,2022-04-08 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Ar condicionado split,,0.95,LSTM,Baixa
2022040109,Limpeza Geral/Manutenção Trimestral dos Ar condicionados - Sala do servidor / DG CSC,2022-04-08 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424307884397862, -39.136705238608734",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados do DG do Bloco de Serviços do CSC. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2022040110,Manutenção preventiva Trimestral - Ar condicionado Split System - Laboratório Genética CSC,2022-04-08 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados do laboratório de Genética do Laboratório de Biologia Molecular . Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,Climatização > Ar condicionado,,0.98,LSTM,Baixa
2022040138,Manutenção ar condicionado,2022-04-12 13:21,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Solicito reparo para o ar condicionado que está localizado na sala da copa do CFCAF.
Não está funcionando.",,,Hidrossanitária > Hidráulica,,0.64,LSTM_BAIXA_CONF,Baixa
2022040117,Vazamento banheiro feminino,2022-04-08 13:39,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Boa Tarde!

No pavilhão de feiras no banheiro feminino próximo onde esta ficando o pessoal do restaurante, está tendo um vazamento que esta alagando todo o banheiro. Precisando que verifique com uma certa urgência.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.82,LSTM_BAIXA_CONF,Baixa
2022040124,"Solicita instalação de bancada, prateleiras e móvel com porta",2022-04-11 09:48,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Prezados(as) Senhores(as),
Conforme entendimento com o Decanato do CFCAM e Coordenação do CSC, o Grupo de pesquisa sobre Lixo marinho que coordeno passará a utilizar os seguintes espaços: 1) espaço térreo da torre do CFCAM no Pavilhão de Feiras; 2) espaço de 6 m2 do canto superior direito da antiga Coleção de Zoologia (atual sala de Almoxarifado). Neste sentido, solicito as seguintes providências:

Para a sala da torre do CFCAM (a ser utilizada pela Coleção Didático-Científica de Lixo Marinho):

Confecção e instalação de placa de identificação com o nome “Coleção Didático-Científica de Lixo Marinho”;
Instalação de bancada de mármore na parede comum à outra sala do térreo;
Instalação de balcão com portas e divisórias abaixo da bancada, o qual será utilizado para armazenamento de amostras;
Instalação de prateleiras (2 ou 3) acima da bancada.

Para o espaço do atual Almoxarifado (a ser utilizada para as atividades do Laboratório de Lixo Marinho:

Limpeza de bancada de mármore e armários;
Instalação de meia divisória de drywall a ser instalada de modo a reservar as duas pias presentes para uso do laboratório.

Me coloco à disposição para indicar os detalhes das solicitações.

Att
Leonardo Moraes
