ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
(73) 999590842",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2022040125,Bom dia  Solicito a verificação do ar condicionado da sala de reunião,2022-04-11 10:40,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia
Solicito a verificação do ar condicionado da sala de reunião do último pavimento (não é a sala do CONSUNI) , assim como a disponibilização do controle do aparelho.",,,Manutenção Preventiva > Extintor,,0.68,LSTM_BAIXA_CONF,Baixa
2022040143,Recarga de extintor na Reitoria,2022-04-13 00:00,Fechado,,,,Reitoria,,,,,"Manutenção Preventiva > Sistemas de combate a incêndio (extintores, hidrantes)",,,,2658.09,,,,"-14.788316740297745, -39.27483123836992",,"Solicito recarga dos extintores.
Para o cadastro dos equipamentos, utilizar os documentos em anexo.",Recarga de extintores,Recarga de extintores,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.9,LSTM_BAIXA_CONF,Baixa
2022040152,Instalação de grades de proteção no laboratório de biologia molecular,2022-04-13 13:51,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,6932.96,,,,"-16.424310442233665, -39.1367972326299",,"Prezados, boa tarde!
Tendo em vista a finalização da obra do laboratório de biologia molecular, biotecnologia, microbiologia e parasitologia do CSC, venho solicitar a instalação de grades nas janelas e na porta principal do referido laboratório. Diversos equipamentos de elevado custo serão instalados neste espaço, o que justifica a necessidade de medidas de proteção contra arrombamentos.
Cordialmente,

Thiago Mafra",Instalação de grades de proteção no laboratório de biologia molecular; Instalação de grades de proteção no laboratório de biologia molecular,Instalação de grades de proteção no laboratório de biologia molecular; Instalação de grades de proteção no laboratório de biologia molecular,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2022040160,Manutenção semanal do gerador  de 55 kVA do CPF,2022-04-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2022040161,Manutenção preventiva semanal do gerador 170 kVA do CSC,2022-04-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022040162,Manutenção preventiva semanal do gerador 55 kVA do CSC,2022-04-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 55 kVA do CSC conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2022040163,Manutenção preventiva semanal do gerador 155 kVA do CSC,2022-04-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022040164,Manutenção preventiva semanal do gerador 75 kVA do CSC,2022-04-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Ar condicionado central,,0.54,LSTM_BAIXA_CONF,Baixa
2022040167,Manutenção Anual - Ar condicionado Central (Chiller) - CSC,2022-04-18 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva anual do ar condicionado central do CSC de acordo ao arquivo em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"". O acompanhamento deste chamado deve ser de acordo com as atividades descritas no ANEXO III. O retorno destas atividades devem ser dados à Coordenação de Manutenção ou à Coordenação de Campus do CSC, de modo que a UFSB tenha ciência das atividades preventivas realizadas no equipamento. Caso haja alguma necessidade de material(is) para manutenção corretiva, este(s) deverá(ão) ser solicitado(s) de imediato de modo que a aquisição seja o mais rápido possível. O fechamento deste chamado está condicionado ao retorno deste documento.",,,Climatização > Ar condicionado,,1,LSTM,Média
2022040175,Aparelho de ar condicionado com defeito,2022-04-18 10:09,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,846.1700000000001,,,,"-17.534582646209113, -39.72461446135704",,"Prezados, bom dia.

Solicito reparo em aparelho de ar condicionado da UBS Ouro Verde que encontra-se com defeito.",Manutenção em ar condicionado,Manutenção em ar condicionado,Hidrossanitária > Hidráulica,,0.51,LSTM_BAIXA_CONF,Baixa
2022040183,Válvula Descarga,2022-04-18 14:01,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"No Banheiro masculino no pavilhão de feiras, encontra em um dos box válvula de descarga quebrada, Precisando urgente de reparo.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.85,LSTM_BAIXA_CONF,Média
2022040185,Porta com roldana quebrada,2022-04-18 14:44,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,199.86,,,,"-17.535306322127855, -39.72446535585202",,"SEP-Serviço Escola de Psicologia no Centro de Formação, a porta principal está com a roldana quebrada.",Reparo em portão no Centro de Formação,Reparo em portão no Centro de Formação,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.64,LSTM_BAIXA_CONF,Baixa
2022040190,Porta sala multimidia,2022-04-19 09:49,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.424036771315144, -39.13615281834591",,"A fechadura da sala de multimídia está soltando o tempo todo.
Seria possível alguém arrumar?",,,Elétrica > Instalações elétricas,,0.81,LSTM_BAIXA_CONF,Baixa
2022040192,Solicitação de inspeção no duto elétrico do lab 2,2022-04-19 10:19,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.53488871263804, -39.72388509091665",,"Olá, bom dia!

Gostaria de solicitar a inspeção no duto elétrico que fica sob a bancada do laboratório interdisciplinar 2, pois o mesmo está apresentando vazamento de água. Existem três dutos sob a bancada, o que está apresentando vazamento é o duto do meio.

At. te.,

Bruna Nico.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.45,LSTM_BAIXA_CONF,Baixa
2022040202,Instalação de Canaletas - Secretaria Executiva,2022-04-19 12:28,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Prezados Colegas:

Por gentileza, solicitamos a instalação de canaletas para contenção dos cabos de rede que estão passando atrás da minha mesa, na sala da Secretaria Executiva.

Agradecimentos antecipados.

Atenciosamente,",,,Hidrossanitária > Hidráulica,,0.9,LSTM_BAIXA_CONF,Baixa
2022040242,Falta de Água Abruta e Recorrente no Laboratório,2022-04-25 09:58,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.53488871263804, -39.72388509091665",,"Prezad@s, bom dia.

Espero que estejam bem.

Venho por meio deste relatar que nas últimas semanas tem havido recorrente falta de água nos laboratórios, sem motivo aparente ou aviso prévio. Tal problema, além de inviabilizar o desenvolvimento das atividades nos laboratórios tem gerado riscos de acidentes envolvendo equipamentos e usuários. Posso citar como exemplo os destiladores de água, equipamentos que precisam de água e trabalham a altas temperaturas, de modo que com a falta abrupta de água, podem superaquecer e, como já aconteceu anteriormente, queimar a resistência (na última vez, um deles apresentou ruptura dos cabos da resistência devido a pequena ""explosão"" que houve associada ao superaquecimento). Tal fato se mostra um risco não somente ao equipamento, mas também aos usuários dos laboratórios. No laboratório interdisciplinar 2 são desenvolvidas pesquisas que envolvem diversas áreas, inclusive as da saúde, trabalhando com material potencialmente contaminado. Dessa forma, o barulho de uma pequena ""explosão"" (ou, como dito popularmente, ""pipoco"" rs) pode assustar o usuário do laboratório enquanto este manipula materiais perfurocortantes, ácidos ou reagentes tóxicos ou perigosos, podendo ocasionar acidentes graves no laboratório.

Dessa forma, devido aos riscos a estrutura física, equipamentos e usuários dos laboratórios do Campus Paulo Freire, solicito avaliação urgente do caso e correção do problema o quanto antes.

Ademais, coloco-me à disposição para quaisquer esclarecimentos.

Cordialmente.",,,Hidrossanitária > Hidráulica,,0.09,LSTM_BAIXA_CONF,Baixa
2022040211,Aumento da fatura EMASA,2022-04-19 17:08,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados,
Segue em anexo fatura EMASA com vencimento em 27/05/22, no valor de R$ 21.228,34.
Solicito que seja verificado o motivo da elevação do consumo mensal e do valor da fatura emitida pela empresa.
Segue a tabela dos valores das faturas anteriores.

Data de vencimento
Nº do processo
Valor

27/01/22
23746.000073/2022-92
R$ 6.703,53

27/02/22
23746.000073/2022-92
R$ 7.159,95

28/03/22
23746.000073/2022-92
R$ 9.791,06

27/04/22
23746.000073/2022-92
R$ 3.830,79

No aguardo.",,,Climatização > Ar condicionado,,0.98,LSTM,Média
2022040212,Reparo em aparelho de ar condicionado,2022-04-19 17:08,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,45.519999999999996,,,,"-17.53858354170206, -39.76087854575488",,"Prezados, boa tarde.

Solicito reparo em aparelho de ar condicionado no complexo ubirajara, que encontra-se danificado.",Reparo em ar condicionado com vazamento,Reparo em ar condicionado com vazamento,Elétrica > Instalações elétricas,,0.78,LSTM_BAIXA_CONF,Baixa
2022040213,Instalação de ponto elétrico e fixação de mini desktop na parede,2022-04-19 18:50,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Prezados
Solicito que seja instalado 02 pontos elétricos na parte superior onde fica a TV na sala de TIC, solicito também que seja fixado na parede com o suporte o Mini Desktop.",,,Elétrica > Nobreak,,0.28,LSTM_BAIXA_CONF,Baixa
2022040230,data de nascimento errado fornecido para criação da assinatura digital,2022-04-20 17:46,Fechado,,,,Reitoria,,,,,Elétrica > Nobreak,,,,0,,,,#N/A,,"Olá Boa tarde!. estou tentando criar um certificao pessoal conforme tutorial, mas minha data de nascimento fornecido pela universidade está 01/01/1900. minha data é 01/02/1984
conforme abaixo
è possível alterar, por favor",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022040232,Manutenção semanal do gerador  de 55 kVA do CPF,2022-04-22 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022040233,Manutenção preventiva semanal do gerador 170 kVA do CSC,2022-04-22 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022040234,Manutenção preventiva semanal do gerador 55 kVA do CSC,2022-04-22 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 55 kVA do CSC conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022040235,Manutenção preventiva semanal do gerador 155 kVA do CSC,2022-04-22 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022040236,Manutenção preventiva semanal do gerador 75 kVA do CSC,2022-04-22 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2022040237,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco Administrativo CPF,2022-04-23 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2022040238,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Administrativo CSC,2022-04-23 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2022040239,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Serviços CSC,2022-04-23 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Posto de trabalho > Contratação de Posto de trabalho,,0.98,LSTM,Baixa
2022040240,Contratação de pessoal - Auxiliar de Manutenção predial,2022-04-24 23:19,Fechado,,,,Campus Sosígenes Costa,,,,,Posto de trabalho > Contratação de Posto de trabalho,,,,9459.34,,,,"-16.423909554595376, -39.13629623502169",,Contratação de 3 und de auxiliar de manutenção para o CSC e cancelamento de 3 unidades no CPF,Contratação 3 und de auxiliar de manutenção para o CSC,Contratação 3 und de auxiliar de manutenção para o CSC e cancelamento de 3 und. de auxiliar de manutenção para o CPF,Posto de trabalho > Contratação de Posto de trabalho,,0.76,LSTM_BAIXA_CONF,Baixa
2022040241,Contratação de pessoal - Auxiliar de Manutenção predial,2022-04-24 23:21,Fechado,,,,Reitoria,,,,,Posto de trabalho > Contratação de Posto de trabalho,,,,6306.22,,,,"-14.788316740297745, -39.27483123836992",,Contratação de 2 und de auxiliar de manutenção para reitoria e cancelamento de 2 und de auxiliar para o CJA,Contratação de 2 und de auxiliar de manutenção para Reitoria,Contratação de 2 und de auxiliar de manutenção para Reitoria e cancelamento de 2 und de auxiliar de manutenção para CJA,Climatização > Ar condicionado,,1,LSTM,Baixa
2022040251,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Administrativo CJA,2022-04-26 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2022040252,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Aulas CJA,2022-04-26 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2022040253,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Serviços CJA,2022-04-26 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2022040254,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Aulas 1 CPF,2022-04-26 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2022040255,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Aulas 2 CPF,2022-04-26 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2022040256,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco Docente CPF,2022-04-26 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2022040257,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratório 1° Ciclo - CFCS/CPF,2022-04-26 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2022040258,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Anexo de Aulas CPF,2022-04-26 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2022040259,Manutenção preventiva Mensal - Ar condicionado Split System - Espaço de Leitura CSC,2022-04-26 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2022040260,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratórios CSC,2022-04-26 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.98,LSTM,Baixa
2022040261,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Convenções CSC,2022-04-26 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.97,LSTM,Baixa
2022040262,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Feiras CSC,2022-04-26 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.98,LSTM,Baixa
2022040263,Manutenção preventiva Mensal - Ar condicionado Split System - Pórtico CSC,2022-04-26 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.11,LSTM_BAIXA_CONF,Baixa
2022050023,Cuni Eunápolis,2022-05-02 15:27,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,1703.8599999999997,,,,"-16.381244291782618, -39.589120860150686",,"Prezados,
A sala do assistente operacional do Cuni Eunápolis está apresentando um vazamento de água na cobertura. Ao verificar o telhado, verificou-se que não há um beiral na cobertura e o telhado termina no alinhamento da parede, que também é o muro do colégio. Segue anexo croquit para instalação de uma calha e manta em uma faixa do telhado, a fim de reparar os danos. Após os final dos serviços a ""empena"" com blocos expostos do telhado deve ser rebocada e pintada. O interior da sala também deve ser repintado.

Há algum tempo foi aberto o chamado 2021010108, que entre outros pontos estava prevista a instalação de um sumidouto para 3 pias que foram instaladas no colégio. Este serviço não foi executado em conformidade com as orientações e croquit disponibilizado na ocasião. Foi criada uma vala de infiltração com britas, cuja vazão não está sendo suficiente para o uso da pias. Solicito que o serviço seja refeito, como orientado, instalando-se uma manilha com DN 400mm e tamba de concreto, profundidade de 1 m e fundo de brita. Segue em anexo o croquit do chamado 2021010108 para verificação da localização do sumidouro.",Manutenção no CUNI Eunápolis; Complementar de manutenção no CUNI Eunápolis,Manutenção no CUNI Eunápolis; Complementar de manutenção no CUNI Eunápolis,Climatização > Ar condicionado,,0.98,LSTM,Baixa
2022040281,O ar condicionado não liga - Secretaria Executiva CSC.,2022-04-27 08:49,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Prezado Colegas:
Venho informar que estamos com problema no ar condicionado, na Secretaria Executiva CSC.
o aparelho não responde ao comando do controle.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.9,LSTM_BAIXA_CONF,Baixa
2022040283,Remanejar ponto de rede 62 do lab ciência,2022-04-27 10:10,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito o remanejamento do ponto de rede 62 do lab ciência para o teto, logo acima do ponto.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.91,LSTM_BAIXA_CONF,Baixa
2022040288,Porta com problema,2022-04-27 13:25,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,#N/A,,"Boa tarde,
As abas da porta de vidro da entrada principal do CFCAf estão desalinhadas e a porta acaba por abrir sozinha.",,,Estrutura Predial > Forro,,0.26,LSTM_BAIXA_CONF,Baixa
2022040289,Vazamento e goteira pelo forro,2022-04-27 14:58,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Forro,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Olá,
Solicito manutenção no telhado e forro na sala de apoio aos laboratório (laboratório interdisciplinar 3) pois com a chuva, começou a aparecer vazamento pelo forro e lâmpada. A demanda é de urgência pois o local da goteira é sobre a mesa de computador causando muito transtorno com a remoção do mesmo para outro lugar. Desde já agradeço.",,,Elétrica > Instalações elétricas,,0.93,LSTM_BAIXA_CONF,Alta
2022040303,Queda de disjuntor - Rede elétrica Coleção Zoológica,2022-04-28 13:23,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Há queda de energia elétrica (disjuntor desarma) na coleção zoológica quando ligamos uma B.O.D. (tipo geladeira) na tomada.
O Equipamento não demanda elevada potência (comparável ao consumo de uma geladeira), mas mesmo assim ao ligá-lo na tomada ocorre a queda geral da energia no espaço.
Alta urgência por se tratar de Risco de curto e queima de equipamentos.",,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.71,LSTM_BAIXA_CONF,Baixa
2022040305,"Boa tarde,  É necessário realizar algumas modificações na sala do rack",2022-04-28 14:34,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,4852.2,,,,"-14.788316740297745, -39.27483123836992",,"Boa tarde,
É necessário realizar algumas modificações na sala do rack 03, no 4º pavimento, a ponto de que possa receber os equipamentos do datacenter, devido ao risco de enchente, visando obter ao menos uma salvaguarda mínima:
1º - Colocar leito para cabos, na mesma altura da calha que já existe, em cima dos racks, com um comprimento de 1,7 m(ou seja, de uma lateral de um rack à outra lateral do outro rack). O leito deve ser afastado da parede o suficiente para passar paralelamente à calha existente;
2º - Abrir 2 furos na tampa de aço do rack (está na sala da Dastic, já marcado o ponto de corte), de modo que estes fiquem sem rebarba, dado que serão para passagem de cordões óticos;
3º - Instalar pontos de energia A e B, dois pontos para cada circuito, vindos dos nobreaks de 6kva para ligar os servidores e equipamentos de rede, no rack de servidor, no mesmo padrão que na sala do datacenter, a partir do piso;
4º - Instalar/transferir o ponto de energia do rack de rede de modo a receber a conexão dos circuitos A e B vindos dos nobreaks de 6kva;
5º - Passagem de fibras óticas, ao todo 24FO padrão multimodo OM4, a partir do datacenter, chegando em DIO no rack de servidores de 24U;
Estamos à disposição para esclarecimentos de modo que o pedido seja adequadamente entendido e executado, sem o qual não será possível utilizar a sala para essa finalidade.",Fusão de fibras na reitoria; Aquisição de disjuntores,Fusão de fibras na reitoria; Aquisição de dois disjuntores 40 A para instalação de nobreak na sala do rack,Instalação de Acessórios e Mobiliário > Placas de identificação,,0.52,LSTM_BAIXA_CONF,Baixa
2022040308,CUNI Posto da Mata - Placa de Identificação,2022-04-28 15:37,Fechado,,,,Campus Paulo Freire,,,,,Instalação de Acessórios e Mobiliário > Placas de identificação,,,,1746.0700000000002,,,,"-17.886258737153273, -39.848623404456525",,Segue a solicitação para execução da placa de identificação do CUNI Posto da Mata.,Placa de identificação do CUNI Posto da Mata,Placa de identificação do CUNI Posto da Mata,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.89,LSTM_BAIXA_CONF,Baixa
2022040309,Fechadura,2022-04-28 21:03,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Senhores, solicito substituição das fechaduras das portas das salas técnicas do novo núcleo pedagógico.
Motivo: Insegura, qualquer objeto rígido de ponta, abre a fechadura.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2022040310,Manutenção semanal do gerador  de 55 kVA do CPF,2022-04-29 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2022040311,Manutenção preventiva semanal do gerador 170 kVA do CSC,2022-04-29 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2022040312,Manutenção preventiva semanal do gerador 55 kVA do CSC,2022-04-29 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 55 kVA do CSC conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2022040313,Manutenção preventiva semanal do gerador 155 kVA do CSC,2022-04-29 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2022040314,Manutenção preventiva semanal do gerador 75 kVA do CSC,2022-04-29 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2022040319,ar condicionado não está gelando,2022-04-29 09:54,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados, já é o quarto chamado que eu abro em relação ao defeito do ar condicionado aqui na sala, o que fica acima da mesa da diretora. O ar não está gelando. Só está funcionando o ar da entrada...
Aguardo uma solução.
Grata!",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.23,LSTM_BAIXA_CONF,Baixa
2022040322,Cortinas,2022-04-29 11:51,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados/as colegas da Dinfra, bom dia.

Entro em contato para solicitar a instalação de cortinas nas janelas da sala da ACS. Devido à orientação do prédio, a sala é invadida pelo sol no período da tarde, o que inviabiliza o trabalho de quem ocupa a mesa próxima à janela. Não há possibilidade de movimentar a mesa e o equipamento (computador) porque todos os pontos de rede da sala já se encontram ocupados.
Sendo isso para o momento, agradeço a atenção e fico no aguardo.",,,TI / Dados / Rede > Coleta de dados,,0.37,LSTM_BAIXA_CONF,Baixa
2022050002,Backup de Planilhas,2022-05-02 00:00,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Coleta de dados,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito que seja feito o backup das planilhas de medição dos contratos geridos pela coordenação de manutenção. Ressalto que, os arquivos gerados devem ser salvos no diretórios dos respectivos contratos no endereço F:\DINFRA\DINFRA2\4_GESTÃO DE CONTRATOS.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.81,LSTM_BAIXA_CONF,Baixa
2022050004,Ponto de rede na DPA,2022-05-02 09:54,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Problemas de falta de internet em maquina, Protic informou que é necessário criar outro ponto de rede.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.53,LSTM_BAIXA_CONF,Baixa
2022050006,Bom dia!  Reforço o chamado já realizado:  Ponto de rede  Descrição :,2022-05-02 10:12,Fechado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia!
Reforço o chamado já realizado:
Ponto de rede
Descrição : 1 Ponto de rede ao lado do ponto CE169
Local: PROAF
Necessito urgentemente desse ponto de rede para trabalho presencial!
Chamado realizado há mais ou menos 1 mês, mas sem sucesso!
Obrigado!",,,Climatização > Ar condicionado,,0.96,LSTM,Baixa
2022050008,Envio de 01 Ar Condicionado para manutenção.  Patrimônio 2016001992,2022-05-02 10:42,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Envio de 01 Ar Condicionado para manutenção.
Patrimônio 2016001992",,,Elétrica > Iluminação,,0.99,LSTM,Média
2022050009,Solicitação de troca de lâmpada de poste,2022-05-02 10:48,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,216.02999999999997,,,,"-17.534828808942148, -39.72394543442796",,"OLá, bom dia!

Gostaria de solicitar a troca da lâmpada queimada do poste que fica em frente a sala do Setor de Laboratórios.

At. te.,

Bruna Nico.",Substituição de lâmpadas queimadas,Substituição de lâmpadas queimadas,Hidrossanitária > Hidráulica,,0.99,LSTM,Baixa
2022050011,Manutenção em pia do Laboratório de Genética e Biologia Molecular,2022-05-02 10:56,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,343.93999999999994,,,,"-16.424310442233665, -39.1367972326299",,"Prezado(a), solicito manutenção na pia do Laboratório de Genética e Biologia Molecular. Está ocorrendo vazamento e a água molhou os armários embaixo da pia. O grau elevado de urgência se deve ao foto de que nesse laboratório são realizadas pesquisas com materiais delicados e um ambiente muito úmido promove a proliferação de fungos, sendo estes micro-organismos indesejados em um laboratório como este.",Manutenção em pia do Laboratório de Genética e Biologia Molecular,Manutenção em pia do Laboratório de Genética e Biologia Molecular,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.96,LSTM,Média
2022050014,Troca da chave da sala de mergulho do LECOMAR,2022-05-02 11:08,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,110.44,,,,"-16.424310442233665, -39.1367972326299",,"O Trinco da sala de mergulho do LECOMAR, onde ficam acondicionados a maior parte do equipamento de mergulho e de campo em uso pelo referido laboratório está emperrado, motivo pelo qual a porta não fecha com chave. É urgente o processo de manutenção da fechadura para que seja trocada e um novo trinco instalado na porta para proteção do equipamento que se encontra la dentro.",Substituição de fechadura,Substituição de fechadura,Estrutura Predial > Forro,,0.44,LSTM_BAIXA_CONF,Baixa
2022050015,Instalação de forro pvc na sala do Cuni Posto da Mata,2022-05-02 11:14,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Forro,,,,9781.57,,,,"-17.886258737153273, -39.848623404456525",,"Prezados,

Solicito a instalação de um forro de pvc na sala do Cuni Posto da Mata. Há infestação por morcegos no colégio e a sala de aula encontra-se constantemente suja.",Revisão no telhado e instalação de forro no CUNI Posto da Mata,Revisão no telhado e instalação de forro no CUNI Posto da Mata,Manutenção Preventiva > Hidráulica,,0.64,LSTM_BAIXA_CONF,Baixa
2022050033,Vazamento banheiro feminino,2022-05-03 10:11,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Favor verificar vazamento na pia do banheiro feminino do terceiro andar,,,Hidrossanitária > Hidráulica,,1,LSTM,Média
2022050035,Conserto de Torneira em Bebedouro,2022-05-03 09:59,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,3101.92,,,,"-14.788316740297745, -39.27483123836992",,"Solicitamos o conserto de torneira em bebedouro industrial localizado no pavilhão de aulas, em Ferradas. Após o conserto, pedimos que a tubulação de água seja retirada e vedado o atual ponto de água, pois, haverá transferência desse equipamento para o núcleo pedagógico.",Reparo e instalação de bebedouros,Reparo e instalação de bebedouros,Climatização > Ar condicionado,,0.94,LSTM_BAIXA_CONF,Baixa
2022050041,Ar condicionado vice-reitoria,2022-05-03 11:44,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados (as),

Por gentileza, verificar o ar condicionado da sala do Prof. Mesquita, pois não está funcionando.",,,Área Externa e Ambiental > Manutenção área externa / meio ambiente,,0.17,LSTM_BAIXA_CONF,Baixa
2022050042,Poda de árvore,2022-05-03 13:32,Fechado,,,,Campus Paulo Freire,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Prezados, boa tarde.

Solicito avaliação do setor de meio ambiente e solução para um problema causado por 2 pés de jamelão que constantemente deixam as calçadas de acesso aos laboratórios e à CEAME sujas. Segue fotos em anexo.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.35,LSTM_BAIXA_CONF,Baixa
2022050045,Recebimento e-mails lista todos,2022-05-03 14:29,Fechado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Boa tarde.
Solicito inclusão do e-mail: ayallachaves@ufsb.edu.br nas lista de e-mails encaminhados para
""todos l"" e
""todos.cja l""

Grata.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2022050341,Manutenção semanal do gerador  de 55 kVA do CPF,2022-05-27 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Extintor,,0.87,LSTM_BAIXA_CONF,Baixa
2022050051,Recarga de extintor no CSC,2022-05-04 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,"Manutenção Preventiva > Sistemas de combate a incêndio (extintores, hidrantes)",,,,8928.54,,,,"-16.423909554595376, -39.13629623502169",,"Solicito recarga dos extintores.
Para o cadastro dos equipamentos, utilizar os documentos em anexo.",Recarga de extintores,Recarga de extintores,Hidrossanitária > Hidráulica,,1,LSTM,Média
2022050055,Vazamento na descarga do vaso sanitário,2022-05-04 14:55,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,43.349999999999994,,,,"-17.53335341230621, -39.72217542816204",,"Consertar o vazamento, na descarga do vaso do banheiro feminino, do Campus Paulo Freire.",Reparo em vazamento em descarga,Reparo em vazamento em descarga,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.74,LSTM_BAIXA_CONF,Baixa
2022050082,Ponto de rede,2022-05-05 16:46,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito a instalação de ponto 186 de cabeamento estruturado, conforme layout em anexo.",,,Hidrossanitária > Hidráulica,,0.86,LSTM_BAIXA_CONF,Baixa
2022050084,Conserto de ponto de água para o viveiro,2022-05-05 18:08,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.422665621158817, -39.136300233483034",,"Prezados,
o ponto de água do viveiro encontra-se sem funcionar. Solicito providências para restabelecer o funcionamento.

Att,
Jorge",,,Elétrica > Iluminação,,0.49,LSTM_BAIXA_CONF,Baixa
2022050085,Instalação provisória de pontos de iluminação,2022-05-05 18:54,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito a instalação de pontos de iluminação no acervo da biblioteca csc. Destaco que a biblioteca continua funcionando a noite para a realização de serviços internos e é recorrente e necessário que tenhamos que acessar e manipular o acervo bibliográfico que se encontra nesse momento totalmente às escuras. Reconheço que tenho ciência de que em algum momento futuro nossas luminárias serão reinstaladas, mas até lá é de fundamental importância que tenhamos algum tipo de iluminação no acervo.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2022050086,Manutenção semanal do gerador  de 55 kVA do CPF,2022-05-06 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022050087,Manutenção preventiva semanal do gerador 170 kVA do CSC,2022-05-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022050088,Manutenção preventiva semanal do gerador 55 kVA do CSC,2022-05-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 55 kVA do CSC conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022050089,Manutenção preventiva semanal do gerador 155 kVA do CSC,2022-05-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022050090,Manutenção preventiva semanal do gerador 75 kVA do CSC,2022-05-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Ar condicionado central,,0.96,LSTM,Baixa
2022050091,Tratamento químico mensal da água de condensação do ar condicionado central,2022-05-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito tratamento químico de água de condensação de ar condicionado central. Este procedimento deverá acompanhar o documento em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"", com informações sobre o sistema de refrigeração no Item 7.
Os padrões técnicos a serem alcançados após o tratamento devem estar de acordo ao que consta no ANEXO IV do documento em anexo.
Após o tratamento, a UFSB deverá ser informada do serviço com a entrega de um relatório técnico informando sobre o processo.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.39,LSTM_BAIXA_CONF,Baixa
2022050110,"Prezados colegas, boa tarde!     Solicitamos, por favor, a verificação",2022-05-09 15:43,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados colegas, boa tarde!

Solicitamos, por favor, a verificação/ajuste da porta de vidro localizada na entrada da Proaf.

Obrigada!

Respeitosamente,

Equipe Proaf",,,Elétrica > Instalações elétricas,,0.86,LSTM_BAIXA_CONF,Baixa
