ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
2022050098,Tomada 2P+T,2022-05-06 13:56,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito a instalação de tomada 2P+T , conforme layout em anexo. Ressalta-se que, o circuito utilizado será o F10.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.4,LSTM_BAIXA_CONF,Baixa
2022050099,Suporte para torneiras no jardim,2022-05-06 14:33,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Prezados,

Solicito confecção de suporte para 2 torneiras localizadas no jardim. Atualmente estão escoradas em uma tábua de madeira, esteticamente desagradável. O suporte pode ser confeccionado em canos de pvc fincados no solo e pintados.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2022050102,Ar condicionado continua com ruído,2022-05-09 09:03,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados, o aparelho da sala continua emitindo ruído",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.51,LSTM_BAIXA_CONF,Baixa
2022050103,Algumas mesas continuam com pontos de rede desativados,2022-05-09 11:05,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Algumas mesas continuam com pontos de rede desativados,,,Elétrica > Nobreak,,0.18,LSTM_BAIXA_CONF,Baixa
2022050105,Acesso ao Google Scholar,2022-05-09 14:06,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Nobreak,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Prezados,

sou professora nova na IES e gostaria de solicitar o apoio de vocês.

Estou ministrando disciplinas remotamente e ainda não tenho acesso às funcionalidades do Google Sala de Aula.

Podem me auxiliar, por gentileza?

Meu nome é Gleicimara Araujo Queiroz Klotz e minha MATRICULA SIAPE: 3282188.

grata desde já",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.45,LSTM_BAIXA_CONF,Baixa
2022070238,ALGERAÇÃO DRENO DE AR CONDICIONADO,2022-07-12 15:20,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito redirecionamento do dreno de ar condicionado que joga água no estacionamento da reitoria.,,,Climatização > Ar condicionado,,1,LSTM,Baixa
2022050111,Ar Condicionado - Sala dos Conselhos Superiores,2022-05-09 15:48,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados/as responsáveis
Dinfra/Propa
UFSB

Com nossos cumprimentos, de ordem da Reitora, considerando retomada das atividades administrativas e, em especial, retorno presencial das reuniões do Consuni, solicitamos reparo dos equipamentos de ar condicionados da sala dos Conselhos Superiores (3o andar - Reitoria) no que tange ao ruído e ao resfriamento.

Informamos que, a princípio, a sala é utilizada todas as segundas-feiras a tarde, além das reuniões do Consuni (agenda: https://ufsb.edu.br/images/CONSUNI/2022/2-_Calenda769rio_das_Reunio771es_Ordina769rias_do_CONSUNI_2022.pdf ).
Demais reuniões na referida sala podem ser consultadas na Secretaria do Gabinete da Reitoria.

Respeitosamente,

Profa. fran Silva
Chefe de Gabinete da Reitoria
UFSB",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.32,LSTM_BAIXA_CONF,Baixa
2022050112,Ponto de rede,2022-05-09 16:19,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezado, (a), solicito a verificação de pontos de rede na sala da progeac, o pessoal do setor pode acompanhar.",,,Hidrossanitária > Hidráulica,,1,LSTM,Média
2022050119,Torneira do bebedouro quebradas - bebedouro ao lado do auditório,2022-05-10 11:17,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,97.08000000000001,,,,"-17.534828808942148, -39.72394543442796",,Torneira do bebedouro quebradas - bebedouro ao lado do auditório,Manutenção em bebedouro,Manutenção em bebedouro,Manutenção Preventiva > Extintor,,0.88,LSTM_BAIXA_CONF,Baixa
2022050126,Recarga de extintor no CPF,2022-05-11 00:00,Fechado,,,,Campus Paulo Freire,,,,,"Manutenção Preventiva > Sistemas de combate a incêndio (extintores, hidrantes)",,,,5204.66,,,,"-17.53335341230621, -39.72217542816204",,"Solicito recarga dos extintores.
Considerar os extintores localizados no Campus Paulo Freire e no Centro de Formação em Ciências da Saúde - CFCS
Para o cadastro dos equipamentos, utilizar os documentos em anexo.",Recarga de extintores ,Recarga de extintores ,Elétrica > Instalações elétricas,,0.98,LSTM,Baixa
2022050127,Instalação de tomada para equipamento no Laboratório de Botânica,2022-05-11 09:37,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Bom dia,
Reforço a solicitação de instalação de tomada para a Câmara de germinação (BOD) no laboratório de Botânica. A instalação deverá ser feita no local entre a porta e a bancada, na parede de divisória entre o Lab de Botânica e o Herbário.",,,Hidrossanitária > Hidráulica,,0.14,LSTM_BAIXA_CONF,Baixa
2022050135,Dados sobre o fornecimento de água - CEPLAC,2022-05-11 15:08,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.755969187255209, -39.23160150191233",,"Prezados,

Estou responsável pela instauração do processo de pagamento da fatura de água - CJA CEPLAC.
Para realizar a consulta da fatura no site da concessionária, preciso dos seguintes dados:
Caso a fornecedora seja a EMBASA: Nº da matrícula (ver anexos); Caso a fornecedora seja a EMASA: Nº da inscrição e dígito (ver anexos).
Solicito também que me informem:
Data da inscrição/matrícula do CJA-CEPLAC junto à fornecedora; Data do início do abastecimento de água no CJA-CEPLAC; Se a r. fatura já esta sendo enviada automaticamente para algum e-mail institucional. Se não estiver, mas houver a possibilidade de envio automático. No aguardo.

Geydson Damião",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2022050140,Manutenção preventiva Mensal - Ar condicionado - CSC - LABMOL,2022-05-12 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Hidrossanitária > Hidráulica,,0.19,LSTM_BAIXA_CONF,Baixa
2022050157,Remoção dos Equipamentos - Reforma do Laboratório Interdisciplinar 2,2022-05-13 09:18,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.53488871263804, -39.72388509091665",,"Prezad@s,

Nos próximos dias o laboratório interdisciplinar 2 estará passando por reformas. Por conta disso, precisamos desinstalar equipamentos que estão conectados diretamente no sistema elétrico (autoclave de 75 litros, destiladores de água...) e hidráulico (destiladores de água, ultrapurificador de água...). Dessa forma, solicito suporte para a desinstalação e remoção dos equipamentos dos ambientes que passarão por reforma no laboratório interdisciplinar 2.

Cordialmente.",,,Climatização > Ar condicionado,,0.98,LSTM,Baixa
2022050141,Controle Ar Condicionado GREE,2022-05-12 09:08,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicitamos controle para ao ar condicionado marca GREE da sala da PROGEPE.,,,Hidrossanitária > Hidráulica,,0.78,LSTM_BAIXA_CONF,Baixa
2022050143,Vazamento em banheiro do consultório 5,2022-05-12 12:17,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.53488871263804, -39.72388509091665",,"Prezado

Informo vazamento no banheiro do consultório 5 da Ceame. Solicito avaliação, e correção, caso necessário.

At.te

Samuel Siquara",,,Hidrossanitária > Hidráulica,,0.32,LSTM_BAIXA_CONF,Média
2022050145,Vistoria/manutenção hidráulica,2022-05-12 14:39,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,845.61,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,

Considerando o e-mail enviado por Rodrigo Damasceno em 10/05/22 (em anexo),
Considerando a iminente entrega do imóvel localizado em Ferradas à empresa locadora (Ferradas Empreendimentos),

Solicito cordialmente a realização de vistoria/correção hidráulica:

na área relacionada ao tanque/caixa d'agua que se rompeu recentemente, próximo ao antigo galpão da reitoria (CJA-Ferradas);

nas áreas interna /externa do antigo pavilhão administrativo e pavilhão de aulas (CJA-Ferradas).

No aguardo.

Geydson Damião",Reparos diversos hidráulicos,Reparos diversos hidráulicos,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022050151,Manutenção semanal do gerador  de 55 kVA do CPF,2022-05-13 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022050152,Manutenção preventiva semanal do gerador 170 kVA do CSC,2022-05-13 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022050153,Manutenção preventiva semanal do gerador 55 kVA do CSC,2022-05-13 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 55 kVA do CSC conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022050154,Manutenção preventiva semanal do gerador 155 kVA do CSC,2022-05-13 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022050155,Manutenção preventiva semanal do gerador 75 kVA do CSC,2022-05-13 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Elétrica > Instalações elétricas,,0.4,LSTM_BAIXA_CONF,Baixa
2022050165,Transformador,2022-05-16 10:39,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados, tínhamos um transformador na nossa sala antiga lá em ferradas, e agora depois da mudança, o transformador sumiu.
Estamos precisando do transformador para ligar alguns equipamentos, como o microondas e o frigobar.

Grata!",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.27,LSTM_BAIXA_CONF,Baixa
2022050169,Manutenção salas Varanda Oeste,2022-05-16 14:47,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,20173.36,,,,"-16.423909554595376, -39.13629623502169",,"Prezados,

tendo em vista o retorno de aulas para o quadrimestre 2022.2, solicito ações nas salas da varanda oeste:

Pintura interna paredes e forro;
Revisão de pontos de tomada;
Revisão de pontos de logica das salas;
Revisão de cabeamento sala 107;
Revisão de ar condicionados instalados nas respectiva salas;
Revisão de forro da varanda norte, tambem lavagem;
Revisão de luminárias varanda norte;
Abertura da Esquadria da sala Caraiva 02;
Revisão do forro da parte externa as salas;",Pintura salas varanda oeste; Forro para salas da varanda oeste,Pintura salas varanda oeste; Forro para salas da varanda oeste,Climatização > Ar condicionado,,1,LSTM,Baixa
2022050186,Ar condicionado da secretaria executiva parou de funcionar.,2022-05-18 07:58,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Ar condicionado da secretaria executiva parou de funcionar.,,,Climatização > Ar condicionado,,0.9,LSTM_BAIXA_CONF,Baixa
2022050187,Verificação de ar condicionado.,2022-05-18 08:36,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.755969187255209, -39.23160150191233",,"Saudações.
Um dos dois aparelhos de ar condicionado instalado na coleção de Formicidae do laboratório de Mirmecologia parou de funcionar.
Gostaria de solicitar, por gentileza, que fizessem uma verificação no equipamento para tentar solucionar o problema.
Grato pela atenção,
Professor Alexandre.",,,Elétrica > Nobreak,,0.13,LSTM_BAIXA_CONF,Baixa
2022050188,Troca de bateria.,2022-05-18 08:40,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Nobreak,,,,0,,,,#N/A,,"Saudações.
Um nobreak que utilizamos em um importante equipamento não está funcionando corretamente e precisa de troca de bateria.
Gostaria de solicitar esta troca, por gentileza.
Desde já agradeço.
Atenciosamente,
Professor Alexandre.",,,Elétrica > Instalações elétricas,,0.16,LSTM_BAIXA_CONF,Baixa
2022050190,Filtro de linha (extensão),2022-05-18 10:15,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Estamos precisando de filtro de linha para ligar os computadores.
Obrigada!",,,Elétrica > Instalações elétricas,,0.26,LSTM_BAIXA_CONF,Baixa
2022050192,"Prezados,  Solicito apoio da equipe de manutenção para execução de pon",2022-05-18 10:36,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,166.87,,,,"-17.53141331853135, -39.755891048013446",,"Prezados,
Solicito apoio da equipe de manutenção para execução de ponto elétrico e de dreno para instalação de ar condicionado no Hospital Municipal. O fornecimento do equipamento e a instalação do mesmo será feita pela prefeitura.",Manutenção em sala no Hospital Municipal,Manutenção em sala no Hospital Municipal,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.23,LSTM_BAIXA_CONF,Baixa
2022050193,Instalação de quadro branco,2022-05-18 11:04,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados, solicitamos a instalação de um quadro branco que se encontra aqui na Coordenação de Atendimento e Qualidade.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.35,LSTM_BAIXA_CONF,Baixa
2022050194,Transporte das cadeiras do auditório,2022-05-18 10:59,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,339.34,,,,"-17.534583079307623, -39.723940092553796",,"Prezados, bom dia.

Solicito a instalação das cadeiras de auditório que vieram do CJA no auditório do LAHA. Para realizar a demanda, será necessário a aquisição de parafusos e aluguel de equipamentos, entre eles um veículo para o transporte dessas cadeiras.",Instalação de poltronas,Instalação de poltronas,Estrutura Predial > Forro,,0.12,LSTM_BAIXA_CONF,Baixa
2023010040,Afixar quadro avisos,2023-01-09 14:09,Fechado,,,,Reitoria,,,,,Estrutura Predial > Forro,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Afixar quadro de avisos na parede da PROPPG.,,,Climatização > Ar condicionado,,0.98,LSTM,Média
2023030401,Ar condicionado com defeito,2023-03-30 10:27,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Olá! Saudações!
O ar condicionado da sala da Seção de Equipamentos de TI no CPF, apresentou defeito, apresenta o erro ""P1"" no display. Solicito a averiguação deste problema com urgência, pois se trata de uma sala de gestão equipamentos de TI, é quente, pelo falo de ter muitos dispositivos ligados, fica mais quente ainda, e não tem janela, tem somente uma única entrada e saída de ar, que é a porta.
Desde já agradeço,
Att.:
Rhássen Abdala",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2023030402,Instalação de Ar Condicionado na Sala de Som,2023-03-30 10:48,Fechado,,,,Campus Sosígenes Costa,,,,,Outros > Erro de chamado,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Prezados, bom dia.
Gostaria de ter informações (possibilidade / previsão) para instalação de aparelho de Ar Condicionado na sala de som (na torre do Lab SIM na parte de baixo). Este espaço é fundamental para nossas aulas da habilitação Arte e Produção Sonora e é impraticável usarmos a sala, pois a porta precisa ficar fechada (temos uma bateria montada, guitarra, baixo, violão).
Grato pela atenção.
Marcelo Wasem",,,Hidrossanitária > Hidráulica,,0.64,LSTM_BAIXA_CONF,Baixa
2023030404,Instalação de torneiras rampas NUPED,2023-03-30 11:10,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Bom dia.
A pedido da equipe de limpeza. Solicito a instalação de 03 pontos de água (torneiras) ao longo da rampa de acesso do prédio do Núcleo Pedagógico. Com a seguinte distribuição: uma no piso térreo, uma no piso 01 e uma no piso 02.
Essas torneiras serviram para conectar os equipamentos de limpeza (lavadora de alta pressão), para limpeza da rampa de acesso e demais locais do prédio. Vale lembrar que as torneiras deveram ser ligadas a rede de água de reuso.
Atenciosamente,
Matias Costa de Oliveira",,,Estrutura Predial > Infiltração,,0.34,LSTM_BAIXA_CONF,Baixa
2023030407,INFILTRAÇÕES NO NÚCLEO DE VIVÊNCIA E GESTÃO ACADÊMICA - CJA,2023-03-30 13:48,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"PREZADOS.

Solicitamos que sejam realizados os devidos reparos nos telhados , calhas e tubulações que servem para escoar água da chuva, localizadas nas salas destinadas ao PATRIMONIO e ALMOXARIFADO CJA e SETOR DE SAÚDE E QUALIDADE DE VIDA CJA. Estas salas tem sofrido com infiltrações que estão afetando as paredes , estruturas e equipamentos dispostos no patrimônio , almoxarifado e consultórios médicos deste Núcleo. Para evitar maiores danos, prejuízos e entrega da obra sem a conclusão de reparos estruturais importantes, se fazem necessárias providências emergenciais.

Att

Antonio C Morbeck",,,Elétrica > Iluminação,,0.71,LSTM_BAIXA_CONF,Baixa
2023010053,Revisão nos refletores da Reitoria - Entrada,2023-01-10 16:16,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito revisão nos refletores da entrada da Reitoria pois, segundo relato do vigilante e do Sr. Jorge, eles não estão funcionando.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2023010055,Ar condicionado não está gelando o suficiente,2023-01-11 10:05,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Ar condicionado não está gelando o suficiente, sala nao tem outra ventilação e fica quente.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.38,LSTM_BAIXA_CONF,Média
2023010059,Reparo no armario do decanato,2023-01-11 11:07,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Delicadeza, solicito um reparo na prateleira do armario do decanato no CFSC.
Obrigada!",,,Estrutura Predial > Pintura,,0.28,LSTM_BAIXA_CONF,Baixa
2023010060,Pintura nos gabinetes da Reitora e do Vice-reitor,2023-01-11 12:02,Fechado,,,,Reitoria,,,,,Estrutura Predial > Pintura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito pintura nos gabinetes da Reitora e do Vice-Reitor.
Motivo: Há manchas decorrentes de mofo.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.81,LSTM_BAIXA_CONF,Baixa
2023010063,"Não estou conseguindo realizar minha matricula, e sempre aparece uma m",2023-01-12 00:57,Fechado,,,,Campus Paulo Freire,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Não estou conseguindo realizar minha matricula, e sempre aparece uma mensagem pedindo que eu solicite o suporte e abra o chamado.
Peço por gentileza que solucione o problema, desde já agradeço!

Att,
Maria",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.31,LSTM_BAIXA_CONF,Baixa
2023010064,Matrícula em Componentes Curriculares,2023-01-12 02:15,Fechado,,,,Campus Paulo Freire,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Boa noite, não estou conseguindo fazer a matrícula em Componentes Curriculares. Aparece a mensagem de que ocorreu um erro durante a execução da operação . Solicito que o problema seja resolvido com urgência para que eu não fique prejudicada na matrícula dos Componentes Curriculares. Desde já, obrigada.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.79,LSTM_BAIXA_CONF,Média
2022070329,Reparo em porta,2022-07-18 15:22,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Prezados, bom dia.

Solicito reparos na porta da sala da Gestão de Pessoas. A fechadura encontra-se sem o pino de trava e a porta está pegando no caixão.",,,Estrutura Predial > Infiltração,,0.67,LSTM_BAIXA_CONF,Média
2022070330,Infiltrações no dormitório e no banheiro,2022-07-18 15:44,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Infiltração,,,,58.08,,,,"-17.53141331853135, -39.755891048013446",,"Prezados,

Solicito reparo das infiltrações no conforto do HMTF. Há uma infiltração no dormitório aparentemente causada pelo dreno do ar condicionado e uma infiltração no banheiro. Segue em anexo imagens.",Reparo em infiltrações no dormitório e banheiro,Reparo em infiltrações no dormitório e banheiro,Hidrossanitária > Hidráulica,,0.98,LSTM,Média
2022070355,Vazamento em sanitário feminino,2022-07-20 09:16,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,15.420000000000002,,,,"-17.533274716800296, -39.72248779186285",,"Prezados,

Solicito reparo de vazamento ocorrendo em um dos sanitários do banheiro feminino.",Reparo em vazamento de vaso sanitário,Reparo em vazamento de vaso sanitário,Hidrossanitária > Bomba,,0.63,LSTM_BAIXA_CONF,Baixa
2022070463,Manutenção de bombas CSC,2022-07-26 11:06,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Bomba,,,,7174.009999999999,,,,"-16.423909554595376, -39.13629623502169",,"Verificou-se que 3 bombas do sistema de abastecimento de água estão com defeito: A bomba de um dos poços, uma das bombas de recalque entre o reservatório inferior e o superior e a bomba de recalque entre o reservatório inferior e o bloco de serviços. Ainda não estamos sem abastecimento, pois tinhamos backup em todos esses trechos. Solicito o reparo dessas bombas para que não fiquemos descobertos em caso de defeito em mais alguma bomba.",Manutenção de bomba CSC; Aquisição de bombas; Aquisição de bombas; Material para instalação de bombas; Complementar de material para instalação de bombas,"Manutenção de bomba CSC; Aquisição de bombas para sistema de abastecimento de água
*Confirmar com o encarregado as dimensões da tubulação se sucção e recalque.; Aquisição de bombas para sistema de abastecimento de água
*Confirmar com o encarregado as dimensões da tubulação se sucção e recalque.; Material para instalação de bombas; Complementar de material para instalação de bombas",Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.87,LSTM_BAIXA_CONF,Baixa
2022050208,Piso de Linoleo para CFAC - Instalação Varanda norte e Oca Humanidades,2022-05-18 18:41,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Prezados,

conforme alinhamento com Lívia segue demanda para aquisição de piso Linoleo para utilização do CFAC. Em anexo o orçamento e motivação.

At.te,",,,Estrutura Predial > Forro,,0.29,LSTM_BAIXA_CONF,Baixa
2022050300,Colocação de placa faltando no teto do Herbário,2022-05-24 17:45,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Forro,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Prezados/as,
solicito instalação da placa faltando no teto do Herbário GCPP.
Coloco-me à disposição para esclarecer qualquer dúvida.

Atenciosamente,
Jorge Costa",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2022050301,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Aulas CJA,2022-05-25 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2022050302,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco Docente CPF,2022-05-25 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2022050303,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Convenções CSC,2022-05-25 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2022050304,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Feiras CSC,2022-05-25 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,"Suprimentos / Apoio Técnico > Limpeza de equipamentos, ambiente e mobiliário",,0.1,LSTM_BAIXA_CONF,Baixa
2022050305,Limpeza das cadeiras do auditório,2022-05-25 07:43,Fechado,,,,Campus Paulo Freire,,,,,"Suprimentos / Apoio Técnico > Limpeza de equipamentos, ambiente e mobiliário",,,,0,,,,"-17.534583079307623, -39.723940092553796",,"Prezados,

Solicito limpeza a seco do estofado das cadeiras do auditório que encontram-se sujas devido ao longo período de armazenamento.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2022050318,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Serviços CJA,2022-05-26 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2022050319,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratório 1° Ciclo - CFCS/CPF,2022-05-26 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2022050320,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Anexo de Aulas CPF,2022-05-26 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2022050321,Manutenção preventiva Mensal - Ar condicionado Split System - Pórtico CSC,2022-05-26 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Hidrossanitária > Hidráulica,,0.76,LSTM_BAIXA_CONF,Baixa
2022050215,Vazamento de água no Laboratório de Genética e Biologia Molecular,2022-05-19 12:26,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção em um registro no Laboratório de Genética e Biologia Molecular, pois está havendo um vazamento e o armário abaixo dele está sendo molhado. Nesse laboratório são utilizados insumos muito sensíveis à umidade, por isso o nível elevado de urgência.",,,Hidrossanitária > Hidráulica,,0.92,LSTM_BAIXA_CONF,Baixa
2022050216,Manutenção na pia do Laboratório Interdisciplinar de Ciências 2,2022-05-19 12:32,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.424310442233665, -39.1367972326299",,Solicito manutenção na parte da pia onde fica a cuba menor no Laboratório Interdisciplinar de Ciências 2. Ao utilizar a pia para lavar vidrarias está ocorrendo vazamento de água e está molhando o armário e as vidrarias que ficam embaixo dela.,,,Climatização > Ar condicionado,,1,LSTM,Baixa
2022050217,"Ar condicionado reparado, mas continua com problema",2022-05-19 14:57,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezado, seu Carlos reparou o aparelho, mas continua com defeito. Ele informou que está com peça defeituoso e necessita troca.
Favor analisar a substituição da peça ou troca do aparelho de ar condicionado.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022050224,Manutenção semanal do gerador  de 55 kVA do CPF,2022-05-20 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022050225,Manutenção preventiva semanal do gerador 170 kVA do CSC,2022-05-20 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022050226,Manutenção preventiva semanal do gerador 55 kVA do CSC,2022-05-20 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 55 kVA do CSC conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022050227,Manutenção preventiva semanal do gerador 155 kVA do CSC,2022-05-20 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022050228,Manutenção preventiva semanal do gerador 75 kVA do CSC,2022-05-20 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Climatização > Ar condicionado,,0.97,LSTM,Baixa
2022050229,Dispositivo de Proteção para Evaporadora,2022-05-20 08:41,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,220.8,,,,"-16.424310442233665, -39.1367972326299",,"Prezados,

Solicito verifiquem a possibilidade de instalação de um relé de falta de fase no motor da evaporadora do ar condicionado do Laboratório de Biologia Molecular do Campus Sosígenes Costa. Ressalta-se que, a proteção se faz necessária para evitar a queima do motor em questão.
Desde já, agradeço.",Dispositivo de Proteção para Evaporadora,Dispositivo de Proteção para Evaporadora,Elétrica > Instalações elétricas,,0.58,LSTM_BAIXA_CONF,Baixa
2022050230,Instalação de tomadas,2022-05-20 09:15,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,#N/A,,"Prezados,
Bom dia!
O laboratório de Tecnologia de Produtos Florestais, localizado no CFCAf/CEPLAC, necessita da instalação de mais tomadas para utilização dos equipamentos:

Instalação de uma tomada para estufa, uma tomada para balança eletrônica e mais algumas tomadas na sala de Propriedades Físicas e Mecânicas da Madeira e
Instalação de mais tomadas nas salas de Anatomia da Madeira e de Química da Madeira;

Sendo assim, gostaria de solicitar os devidos encaminhamentos.

Grata!",,,Hidrossanitária > Hidráulica,,0.41,LSTM_BAIXA_CONF,Baixa
2022050231,Instalação de destilador de água,2022-05-20 09:23,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,#N/A,,"Prezados,
Bom dia!
O Laboratório de Tecnologia de Produtos Florestais (CFCAf/CEPLAC) possui um equipamento para destilação de água (localizado na sala de Anatomia da Madeira). Para o funcionamento do mesmo, se faz necessária a fixação do equipamento na parede e conexão à parte hidráulica do local,
Dessa maneira, gostaria de solicitar os devidos encaminhamentos.
Grata!",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.94,LSTM_BAIXA_CONF,Média
2022050232,Vedação e ações de infraestrutura LAB SIM,2022-05-20 09:06,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,2546.9500000000003,,,,"-16.423909554595376, -39.13629623502169",,"Prezados,

conforme alinhamento com a Diretora de Infraestrutura (Lívia), apresentamos demanda do Centro de Formação em Artes e Comunicação com ralação ao Laboratório de Som Imagem e Movimento (SIM). Trata-se da necessidade de proceder vedação (portas e janelas) de maneira temporária (até que seja disponibilizada nova licitação para compor com o material adequado) e também demais demandas elétricas e de lógica, para que o espaço funcione ja para o 2022.2. Destacamos ainda que o curso está com iminente visita do MEC.

Obs.; O Engenheiro Victor tem condições de detalhar a demanda e/ou interagir com a Coordenação do Curso para alinhar as demandas.
Estamos disponíveis para maiores esclarecimentos.",Substituição de porta; Instalação de janela de alumínio; Vedação e ações de infraestrutura LAB SIM; Fornecimento e instalação de vidros das janelas do LABSIM; Complementar de vedação e ações de infraestrutura LAB SIM,Substituição de porta; Instalação de janela de alumínio; Vedação e ações de infraestrutura LAB SIM; Fornecimento e instalação de vidros das janelas do LABSIM; Complementar de vedação e ações de infraestrutura LAB SIM,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.88,LSTM_BAIXA_CONF,Baixa
2022050233,Instalação de equipamentos no Laboratório de Tecnologia de Produtos Florestais,2022-05-20 09:34,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,404.88,,,,#N/A,,"Prezados,
Bom dia!
O Laboratório de Tecnologia de Produtos Florestais (CFCAf/CEPLAC), possui um chuveiro de emergência e uma capela de exaustão (localizados na sala de Química da Madeira), sendo necessárias algumas adaptações no local para que os mesmos possam ser devidamente instalados.

Quanto ao chuveiro, se faz necessária uma adaptação no local para que o mesmo seja conectado à parte hidráulica e
Quanto a capela de exaustão, se faz necessária a instalação de tomadas na bancada, conexões à parte hidráulica para entrada e saída de água e adaptação nas janelas para saída dos gases da exaustão.

Dessa maneira gostaria de solicitar os devidos encaminhamentos.
Grata!",Compra de materiais pra rede hidráulica; Instalação de equipamentos no Laboratório de Tecnologia de Produtos Florestais,Compra de materiais pra rede hidráulica pra capela e chuveiro lava-olhos; Instalação de equipamentos no Laboratório de Tecnologia de Produtos Florestais,Elétrica > Nobreak,,0.27,LSTM_BAIXA_CONF,Baixa
2022050234,Devolução de 7 nobreaks,2022-05-20 09:51,Fechado,,,,Reitoria,,,,,Elétrica > Nobreak,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia, solicito a retirada e conferência de 7 nobreaks que estão na sala da Diretoria de Ensino-Aprendizagem na Progeac.",,,Elétrica > Instalações elétricas,,0.35,LSTM_BAIXA_CONF,Média
2022050236,Postes entrada do CSC,2022-05-20 10:42,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.420061877245463, -39.136391365397536",,"Prezados,
Informo que os postes da entrada do CSC estão tendo seu circuito desarmado com frequencia. Peço que seja verificado o problema, pois está ficando inseguro os estudantes esperarem o ônibus a noite no local.",Material pra reparo de sistemas de iluminação; Complementar de Material pra reparo de sistemas de iluminação ,"Material para reparo da iluminação dos postes da entrada do CSC.
A luminária deve ter entre 181W e 239 W de potência, para poste, invólucro em alumínio IP66, suporte a tensão de 220 volts, mínimo de 20.000 lumens, fator de potência igual ou superior a 0,90, Indice de reprodução de cor maior que 0,7, temperatura de cor de 6500K e no mínimo vida útil média de 25 mil horas.
O cabo deve ser fornecido preferencialmente em bobina de 400m na cor preta.; Complementar de Material pra reparo de sistemas de iluminação ",Posto de trabalho > Contratação de Posto de trabalho,,0.94,LSTM_BAIXA_CONF,Baixa
2022050239,Posto de trabalho,2022-05-20 11:59,Fechado,,,,Campus Sosígenes Costa,,,,,Posto de trabalho > Contratação de Posto de trabalho,,,,272087.39,,,,"-16.423909554595376, -39.13629623502169",,Complementação de quantitativo de posto de trabalho,Posto de trabalho - CSC,Complementar,Posto de trabalho > Contratação de Posto de trabalho,,0.93,LSTM_BAIXA_CONF,Baixa
2022050240,Posto de trabalho,2022-05-20 12:01,Fechado,,,,Campus Paulo Freire,,,,,Posto de trabalho > Contratação de Posto de trabalho,,,,36330.89,,,,"-17.53335341230621, -39.72217542816204",,Complementação de quantitativo de posto de trabalho,Posto de trabalho - CPF,Complementar,Posto de trabalho > Contratação de Posto de trabalho,,0.93,LSTM_BAIXA_CONF,Baixa
2022050241,Posto de trabalho,2022-05-20 12:01,Fechado,,,,Reitoria,,,,,Posto de trabalho > Contratação de Posto de trabalho,,,,84159.14000000001,,,,"-14.788316740297745, -39.27483123836992",,Complementação de quantitativo de posto de trabalho,Posto de trabalho - Reitoria,complementar,Posto de trabalho > Contratação de Posto de trabalho,,0.94,LSTM_BAIXA_CONF,Baixa
2022050242,Posto de trabalho,2022-05-20 12:02,Fechado,,,,Campus Jorge Amado,,,,,Posto de trabalho > Contratação de Posto de trabalho,,,,143531.88,,,,"-14.77147998352185, -39.23434744042999",,Complementação de quantitativo de posto de trabalho,Posto de trabalho - CJA,"Complementar

Observação: Cancelar o item 2.11 e substituir pelo item 2.10",Elétrica > Instalações elétricas,,0.92,LSTM_BAIXA_CONF,Baixa
2022050243,Solicito instalações de 3 pontos de energia para instalação da ilha de,2022-05-20 12:47,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito instalações de 3 pontos de energia para instalação da ilha de impressão da Sala 02 - Núcleo Pedagógico.
Sala 02 - Instalações temporárias da Secretaria Acadêmica, Executiva e Decanatos.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.26,LSTM_BAIXA_CONF,Baixa
2022050244,Instalação de câmeras,2022-05-20 12:57,Fechado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito a fixação na parede de 05 câmeras.
03 no auditório;
01 na sala 05;
01 na sala 03.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.97,LSTM,Média
2022050245,Cópia de chaves da sala do decano do CFCS,2022-05-20 13:32,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,32.19,,,,"-17.534828808942148, -39.72394543442796",,"Prezados,

Solicito 2 cópias da chave da sala do decano.",Reparo em fechadura,Reparo em fechadura,Elétrica > Instalações elétricas,,0.91,LSTM_BAIXA_CONF,Baixa
2022050246,Solicito passagem de novo circuito para a ilha de impressão da Sala 02,2022-05-20 14:37,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito passagem de novo circuito para a ilha de impressão da Sala 02 - Núcleo Pedagógico.
Ligar 3 transformadores de 2000VA 20A cada + 3 Impressoras Multifuncionais Brother.",,,Climatização > Ar condicionado,,0.69,LSTM_BAIXA_CONF,Baixa
2022050249,Solicitação de instalação de Ar condicionado e adequação de gerador para suporte LabMol/CSC,2022-05-22 13:01,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Prezados,

tendo em vista solicitação em anexo, que trata da necessidade de instalação de ar condicionado na sala de analises molecurares no laboratorio de Biologia molecular CSC, destacamos:

Instalação de Ar condicionado na resoectuva sala com circuito ligado ao gerador CSC para manutenção do suporte 24 h,inclusivem em períodos de quedas de energia no campus;
Tomadas que alimentarão os equipamentos citados no memorando em anexo também com suporte do gerador CSC;
Observar a necessidade de ação imediata para execução do serviço mencionado;

Obs.: quaisquer demandas para o respectivo espaço, por gentileza sempre discutir com O Prof. Thiago Mafra, o Engenheiro Victor Porto e o Técnico em Lab Luan.

Atenciosamente,",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022050250,Manutenção preventiva semestral do gerador 75 kVA do CSC,2022-05-23 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito manutenção preventiva semestral do gerador de 75 kVA conforme documento em anexo. Favor seguir roteiro conforme Anexo II, pág. 06 e 07. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022050251,Manutenção Preventiva SEMESTRAL do gerador 155 kVA do CSC,2022-05-23 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito manutenção preventiva semestral do gerador de 155 kVA do Campus Sosígenes Costa conforme documento em anexo. Favor seguir roteiro conforme Anexo II, pág. 06 e 07. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022050252,Manutenção preventiva SEMESTRAL do gerador 155 kVA do Pavilhão de Aulas do CJA,2022-05-23 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva semestral do gerador de 155 kVA conforme documento em anexo. Favor seguir roteiro conforme Anexo II, pág. 06 e 07. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.33,LSTM_BAIXA_CONF,Média
2022050253,Reparo na porta ADM,2022-05-23 08:41,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Bom Dia!

Porta do apoio administrativo precisando ser concertada com uma certa urgência.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.27,LSTM_BAIXA_CONF,Baixa
2022050261,Remoção de bancada,2022-05-23 11:18,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.424310442233665, -39.1367972326299",,Solicito remoção de bancada de mármore da sala onde está alocada a Seção de Apoio aos Laboratórios.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.31,LSTM_BAIXA_CONF,Baixa
2022050262,DESMONTAGEM TVs SALA DO CONSELHO,2022-05-23 11:20,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicitamos a desmontagem do seguinte equipamento:
3 TVS dispostas na SALA de Reuniões dos CONSELHOS - REITORIA UFSB,
Para transferência patrimonial e uso institucional no CAMPUS JORGE AMADO.
Tvs irão complementar os kits de sala de aula.",,,Climatização > Ar condicionado,,0.85,LSTM_BAIXA_CONF,Baixa
2022050265,Instalação de ar condicionado,2022-05-23 14:10,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Prezado (a),
Solicito instalação de ar condicionado no laboratório de melhoramento florestal e análise de dados do CFCAf. O ambiente é muito quente e é impossível de trabalhar lá dentro, retardando a instalação de equipamentos e prosseguimento de trabalhos.
Att",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.16,LSTM_BAIXA_CONF,Baixa
2022050268,Pintura sala 105,2022-05-23 14:56,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,3445.17,,,,"-16.425315471783644, -39.1356215455011",,"Em conversa com Victor sobre a sala 105 ele informou que não temos problemas estruturais no telhado nem nas paredes da sala e que para resolver o problema seria necessário uma pintura.

