ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
Venho pedir para que seja realizada essa pintura a fim de resolver o problema do mofo no telo e as rachaduras da pintura das paredes.",Pintura sala 105,Pintura sala 105,Climatização > Ar condicionado,,0.97,LSTM,Baixa
2022050274,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Administrativo CJA,2022-05-24 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.98,LSTM,Baixa
2022050275,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco Administrativo CPF,2022-05-24 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2022050276,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Aulas 1 CPF,2022-05-24 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2022050277,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Aulas 2 CPF,2022-05-24 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.97,LSTM,Baixa
2022050278,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Administrativo CSC,2022-05-24 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2022050279,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Serviços CSC,2022-05-24 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2022050280,Manutenção preventiva Mensal - Ar condicionado Split System - Espaço de Leitura CSC,2022-05-24 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.97,LSTM,Baixa
2022050281,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratórios CSC,2022-05-24 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022050282,Manutenção preventiva SEMESTRAL do gerador 170 kVA do CSC,2022-05-24 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva semestral do gerador de 170 kVA do Campus Sosígenes Costa conforme documento em anexo. Favor seguir roteiro conforme Anexo II, pág. 06 e 07.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022050283,Manutenção preventiva SEMESTRAL do gerador 55 kVA do CSC,2022-05-24 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva semestral do gerador de 55 kVA do CSC conforme documento em anexo. Favor seguir roteiro conforme Anexo II, pág. 06 e 07. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022050284,Manutenção preventiva SEMESTRAL do gerador 55 kVA do CPF,2022-05-24 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito manutenção preventiva semestral do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo. Favor seguir roteiro conforme Anexo II, pág. 06 e 07.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Elétrica > Instalações elétricas,,0.96,LSTM,Baixa
2022050293,Tomadas Laboratório de Biologia Molecular,2022-05-24 11:28,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito a instalação de 1 (uma) tomada para ar condicionado e substituição de 3 (tomadas) de 10A por tomadas 20A na Sala de Análise Biológicas do Laboratório de Biologia Molecular do Campus Sosígenes Costa, conforme desenhos em anexo. Ressalta-se que, será instalado o circuito FE7 na Fase ""A"" do QD-EM e substituição do circuitos ILE para a Fase ""B"" e IL2 para a Fase ""C"", visando manter o balanceamento entre as fases.",,,Climatização > Ar condicionado,,0.97,LSTM,Baixa
2022050294,Instalação de Aparelho de Ar Condicionado,2022-05-24 15:05,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito a instalação de 1 (um) aparelho de ar condicionado de 9.000 Btus/h na Sala de Análises Moleculares do Laboratório de Biologia Molecular do Campus Sosígenes Costa, conforme informações em anexo.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.66,LSTM_BAIXA_CONF,Baixa
2022050323,Instalação de Pontos de Rede para conexão de Multmedidores,2022-05-26 08:46,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito a instalação de 2 (dois) pontos de rede no Laboratório de Biologia Molecular do CSC. De modo que, foram acrescentados os pontos PT01026 e PT01027 para conexão dos aparelhos multimedidores na rede.
Por fim, segue em anexo o diagrama com as informações necessárias para a execução do serviço.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.34,LSTM_BAIXA_CONF,Baixa
2022050331,Passagem de cabo par metálico e clipagem,2022-05-26 11:02,Fechado,,,,Campus Paulo Freire,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-17.532979931742542, -39.7220601067383",,"Prezados
Bom Dia!

Solicitamos a passagem de um cabo par metálico com clipagem, da sala dos professores até a quadra para utilização de pequenos eventos, amanhã dia 27/05 acontecerá um evento com a participação da reitora, precisamos de ponto de rede e internet no local.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.75,LSTM_BAIXA_CONF,Média
2022050332,Defeito em maçaneta,2022-05-26 11:47,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,#N/A,,"Bom dia,
A maçaneta da porta da Secretaria do PPG em Biossistemas (CFCAf/CEPEC/CEPLAC) está com defeito.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2022050337,Ar condicionado com problemas,2022-05-26 15:32,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados, boa tarde! Solicito que verifique o ar condicionado Midea (lado direito) que está fazendo barulho.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.94,LSTM_BAIXA_CONF,Baixa
2022050340,Solicito manutenção nas esquadrilhas de portas e janelas do Núcleo Ped,2022-05-26 17:43,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção nas esquadrilhas de portas e janelas do Núcleo Pedagógico - CJA/CEPLAC:
- Sala 03, A porta engancha ao abrir, marcando o chão.
- Sala 04, A porta engancha ao abrir, marcando o chão.
- Sala 05, Janela do canto não fecha, tem de ser escorada.
- Sala 208, porta não fecha.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2022050342,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratório CEPLAC CJA,2022-05-27 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,#N/A,,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022050343,Manutenção preventiva semanal do gerador 170 kVA do CSC,2022-05-27 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022050344,Manutenção preventiva semanal do gerador 55 kVA do CSC,2022-05-27 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 55 kVA do CSC conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022050345,Manutenção preventiva semanal do gerador 155 kVA do CSC,2022-05-27 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022050346,Manutenção preventiva semanal do gerador 75 kVA do CSC,2022-05-27 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Hidrossanitária > Hidráulica,,0.24,LSTM_BAIXA_CONF,Baixa
2022050365,Instalação de chuveiro de emergência,2022-05-30 08:39,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,#N/A,,"Prezados,
Bom dia!
O Laboratório Central de Biodiversidade, CFCAf/CEPLAC, possui um chuveiro de emergência e são necessárias algumas adaptações no local para que o mesmo possa ser conectado a parte hidráulica do laboratório e funcionar corretamente.
Dessa maneira gostaria de solicitar os devidos encaminhamentos.
Grata!",,,Elétrica > Instalações elétricas,,0.46,LSTM_BAIXA_CONF,Baixa
2022050366,Instalação de tomadas,2022-05-30 08:44,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,#N/A,,"Prezados,
Bom dia!
O Laboratório Central de Biodiversidade, CFCAf/CEPLAC, necessita da instalação de mais tomadas para utilização dos equipamentos:
Na sala principal:
01 tomada próximo a pia, para purificador de água; 70 W
01 tomada para ultrafreezer; 946 W
01 tomada para incubadora BOD; 230 W
01 tomada para refrigerador; 106 W
03 tomadas para fonte de eletroforese; 180W/180W/200W
01 tomada para centrífuga; 100w
01 tomada para centrífuga; potência não encontrada
01 tomada para vórtex; 0,6 W
01 tomada para agitador magnético; 500 W
01 tomada para banho-maria; 1200 W
01 tomada para balança analítica; 1 W
02 tomadas para balança semi-analítica; 6,7 W e
02 tomadas duplas na bancada da sala de uso controlado.
Sendo assim, gostaria de solicitar os devidos encaminhamentos.

Grata!",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.43,LSTM_BAIXA_CONF,Baixa
2022050347,Solicito manutenção no sanitário masculino do terreo Núcleo Pedagógico,2022-05-27 09:21,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção no sanitário masculino do terreo Núcleo Pedagógico - CJA/CEPLAC.
Motivo:
Cerâmica do box está ôca com furo, risco de quebra.",,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.59,LSTM_BAIXA_CONF,Baixa
2022050348,Solicito manutenção/desobstrução dos dispensers de sabão dos Sanitário,2022-05-27 09:24,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção/desobstrução dos dispensers de sabão dos Sanitários do térro, 1º e 2º andar do Núcleo Pedagógico.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.8,LSTM_BAIXA_CONF,Baixa
2022050349,Solicito manutenção nos suportes de papel toalha e papel higiênico dos,2022-05-27 09:27,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção nos suportes de papel toalha e papel higiênico dos Sanitários do térreo, 1º e 2º andar.
Motivo:
- As tampas estão soltando.",,,Elétrica > Instalações elétricas,,0.95,LSTM_BAIXA_CONF,Baixa
2022050358,Solicito ativação de um ponto de energia utilizado na Sala do Vigilant,2022-05-27 12:06,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito ativação de um ponto de energia utilizado na Sala do Vigilante (Cabine Técnica - Auditório) no núcleo pedagógico.
Motivo:
- As tomadas não passam energia, é necessário para instalar o computador do videomonitoramento.",,,Elétrica > Iluminação,,0.78,LSTM_BAIXA_CONF,Média
2022050385,Reparos na antiga Reitoria em Ferradas,2022-05-30 15:51,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,52544.710000000014,,,,"-14.788316740297745, -39.27483123836992",,"Solicito serviços diversos de reparo na antiga Reitoria em Ferradas, para ser entregue ao Condomínio.",Reparos na antiga Reitoria em Ferradas; Retirada de ar condicionados e remoção de entulho; Complementar de Reparos na antiga Reitoria em Ferradas; Retirada de estrutura de perfis do Pavilhão de Aulas; Fornecimento de tinta para pintura Pavilhão de aulas; Material complementar para serviços no Pavilhão de aulas; Material para fechamento de alvenaria no Pavilhão administrativo; Substituição e instalação de lâmpadas e luminárias; Complementar de fornecimento de tinta para pintura do Pavilhão de aulas; Materiais diversos para serviços no Pavilhão de Aulas e Pavilhão Administrativo; Complementar de retirada de entulho; Desmontagem de subestação,Reparos na antiga Reitoria em Ferradas; Retirada de ar condicionados e remoção de entulho; Complementar de Reparos na antiga Reitoria em Ferradas; Retirada de estrutura de perfis do Pavilhão de Aulas; Fornecimento de tinta para pintura Pavilhão de aulas; Material complementar para serviços no Pavilhão de aulas; Material para fechamento de alvenaria no Pavilhão administrativo; Substituição e instalação de lâmpadas e luminárias; Complementar de fornecimento de tinta para pintura do Pavilhão de aulas; Materiais diversos para serviços no Pavilhão de Aulas e Pavilhão Administrativo; Complementar de retirada de entulho; Serviço especializado para desmonte e remoção de componentes elétricos da subestação no galpão em Ferradas,Elétrica > Instalações elétricas,,0.91,LSTM_BAIXA_CONF,Baixa
2022050359,Tomadas na Biblioteca do CJA (Núcleo de Vivência),2022-05-27 13:10,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Prezados

Solicito instalação de 6 pontos de energia e 6 pontos de lógica na Biblioteca do CJA (Núcleo de Vivência). Segue descrição:
01 ponto de energia e 01 ponto de lógica na porta principal (ao lado da antena de segurança);
01 ponto de energia e 01 ponto de lógica (internet) na sala da bibliotecária;
02 pontos de energia e 02 pontos de lógica abaixo do balcão de atendimento (próximos aos furos laterais);
02 pontos de energia e 02 pontos de lógica próximo a estação de impressão (impressoras) na área de atendimento da biblioteca.

Em caso de dúvidas, estou à disposição.",,,Hidrossanitária > Hidráulica,,0.73,LSTM_BAIXA_CONF,Baixa
2022050360,Vazamento na pia da copa,2022-05-27 13:20,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Boa tarde!

Na copa próximo ao laboratório de zoologia, encontra um grande vazamento na torneira e o vazamento esta molhando o armário.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.51,LSTM_BAIXA_CONF,Baixa
2022050367,Embalagem de equipamento de laboratório - cabine de segurança,2022-05-30 08:58,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,#N/A,,"Prezados,
Bom dia!
No Laboratório de Biodiversidade há um equipamento, cabine de segurança biológica, que será recolhido pela empresa fornecedora para ser realizado um reparo. Para isso é necessário que o mesmo seja devidamente embalado. Já conseguimos o material e solicitamos auxílio para embalar o equipamento.
Grata!",,,Hidrossanitária > Hidráulica,,0.86,LSTM_BAIXA_CONF,Baixa
2022050371,ESTÁ PINGANDO ÁGUA DE CANO DO TETO DA PROEX,2022-05-30 09:42,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados

Pedimos a gentileza de, se possível, com urgência, verificarem cano pingando do teto da sala da PROEX.

Atenciosamente

Luciana
Secretária",,,Elétrica > Instalações elétricas,,0.81,LSTM_BAIXA_CONF,Baixa
2022050373,Instalação de tomadas,2022-05-30 10:14,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,#N/A,,"Prezados,
Bom dia!
O laboratório de Tecnologia de Produtos Florestais, CFCAf/CEPLAC, necessita da instalação de algumas tomadas:

Instalação de uma tomada para televisor na xiloteca;
Instalação de duas tomadas duplas na recepção do laboratório, próximas as mesas.

Sendo assim, gostaria de solicitar os devidos encaminhamentos.
Grata!",,,Climatização > Ar condicionado,,0.93,LSTM_BAIXA_CONF,Baixa
2022050374,O ar condicionado parou de funcionar.,2022-05-30 10:19,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,O ar condicionado parou de funcionar.,,,Hidrossanitária > Hidráulica,,0.29,LSTM_BAIXA_CONF,Baixa
2022050375,Instalação de ralo,2022-05-30 10:19,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,#N/A,,"Prezados,
Bom dia!

Gostaria de solicitar, por gentileza, a instalação de um ralo no chão próximo a autoclave, com o intuito de realizar o descarte de água utilizada no equipamento. A ser realizado na sala de Anatomia da Madeira do Laboratório de Tecnologia de Produtos Florestais, CFCAf/CEPLAC.
Grata!",,,Elétrica > Instalações elétricas,,0.87,LSTM_BAIXA_CONF,Baixa
2022050379,Instalação de tomada,2022-05-30 10:42,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,#N/A,,"Prezados,
Bom dia!

Gostaria de solicitar, por gentileza, a instalação de uma tomada para estufa de secagem, 1100W, na sala de Química da Madeira do Laboratório de Tecnologia de Produtos Florestais.
Grata!",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.96,LSTM,Baixa
2022050380,Troca de Fechadura,2022-05-30 13:11,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,110.44,,,,"-16.424310442233665, -39.1367972326299",,Solicito troca de fechadura da porta da Seção de Apoio aos Laboratórios. O mecanismo está emperrando e já inviabilizou abertura da porta algumas vezes.,Troca de Fechadura do Laboratório,Troca de Fechadura do Laboratório,Climatização > Ar condicionado,,0.85,LSTM_BAIXA_CONF,Baixa
2022050381,Problema reinstalação do ar condicionado,2022-05-30 13:12,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Após a reforma na coleção de zoologia o ar condicionado parou de funcionar corretamente. Aparece a mensagem ""FO"" no visor, e segundo pesquisa na internet o problema parece ser com o gás de refrigeração, que pode ter escapado durante a retirada do ar-condicionado para a reforma da sala.

agradeço",,,Hidrossanitária > Hidráulica,,0.44,LSTM_BAIXA_CONF,Baixa
2022050382,tubulação entupida,2022-05-30 13:15,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Boa tarde
na copa próximo ao laboratório de zoologia encontra-se tubulação entupida e alagamento em toda cozinha.",,,Elétrica > Instalações elétricas,,0.97,LSTM,Baixa
2022050391,Tomadas da Biblioteca sem Energia Elétrica,2022-05-31 09:23,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Bom dia

As tomadas da Biblioteca do CJA (Núcleo de Vivências) estão sem energia. Fui informada pelo mestre de obras que a equipe de manutenção da UFSB ficaria responsável por atender a demanda.
Apenas uma das salas administrativas do setor possui energia, mas não é suficiente para manter os notebooks funcionando e garantir estrutura mínima para a equipe trabalhar enquanto o chamado para instalação de tomadas e pontos de lógica não é atendido.
Peço urgência na resposta, pois já retomamos as atividades presenciais conforme determinação da Reitoria pela Portaria nº 379/2022.",,,Hidrossanitária > Hidráulica,,0.83,LSTM_BAIXA_CONF,Baixa
2022050392,Entupimento da pia da cozinha,2022-05-31 09:25,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.533274716800296, -39.72248779186285",,Pia da Cozinha do bloco administrativo do campus Paulo Freire apresenta entupimento e infiltração próximo à torneira.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,LSTM,Baixa
2022050393,Cópia da chave do Contêiner e manutenção do miolo da fechadura,2022-05-31 09:31,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,75.8,,,,"-17.534828808942148, -39.72394543442796",,Solicito cópia da chave do Contêiner do CFCS e manutenção no miolo da fechadura da porta.,Troca de fechadura do container,Troca de fechadura do container,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.18,LSTM_BAIXA_CONF,Média
2022050394,Drenagem Cobertura pav. convenções,2022-05-31 11:02,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,85683.64000000001,,,,"-16.425315471783644, -39.1356215455011",,"Solicito execução de dreno na cobertura do pavilhão de convenções. São necessários os seguintes materiais:
2 tubos de 100 mm com 6 m cada; 38 tubos de 150 mm com 6 m cada; 5 joelhos de 150 mm; 16 tês de 150 mm; 5 junções de 150 mm; 21 luvas de correr 150 mm Hugo, favor verificar adicionar orçamento da mão de obra e de materiais para fixação dos tubos. Segue esboço do serviço em anexo.",Drenagem das calhas do Pav. de Convenções; Alteração nas chapas de fibra para drenagem; Material pra montagem da rede de drenagem; Material pra montagem da rede de drenagem - Complementar; Complementar à OS 124/2023; Serviço de fibra de vidro nas calhas; Drenagem Cobertura pav. convenções; Complementar de Drenagem Cobertura pav. convenções; Serviço de fibra de vidro nas calhas; Complemento para finalização da drenagem; Drenagem Cobertura pav. convenções - CSC; Material complementar para drenagem da cobertura do pav. de convenções; Complementar de tubo,Drenagem das calhas do Pav. de Convenções; Reparo na calha de fibra de vidro considerando as novas descidas para drenagem com a tubulação já existente no local.; Material pra montagem da rede de drenagem; Material complementar para serviço de montagem da rede de drenagem. Complementar à OS 124/2023; Complementar à OS 124/2023						; Serviço de reparo nas calhas de fibra de vidro do pavilhão de convenções; Complementar à O.S.M 299/2023; Complementar de Drenagem Cobertura pav. convenções - complementar ; Serviço de reparo nas calhas de fibra de vidro do pavilhão de convenções; Complemento para finalização da drenagem do pavilhão de convenções; Serviço de instalação de tubulação para drenagem do telhado do pav. de convenções; Material complementar para drenagem da cobertura do pav. de convenções; Complementar de tubo,Elétrica > Instalações elétricas,,0.45,LSTM_BAIXA_CONF,Baixa
2022050395,Problema na rede elétrica do LECoMar,2022-05-31 11:23,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.424310442233665, -39.1367972326299",,O DR da rede elétrica do Laboratório de Ecologia e Conservação Marinha está desligando e por isso está havendo queda de energia no referido laboratório. Solicito providência.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.99,LSTM,Baixa
2022050396,Reforma em salas do Pórtico/CSC,2022-05-31 11:27,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,855.44,,,,"-16.423822637563376, -39.13549260894328",,"Prezadas/os, com vistas à criação de sala para alocação de servidora e terceirizados Intérpretes de Libras a partir da reforma de duas salas já existentes no Pórtico, a saber, Recepção e Arquivo, venho solicitar:
1) Remoção da parede entre as salas do Arquivo e da Recepção;
2) Manutenção do forro;
3) Manutenção elétrica e da rede lógica;
4) Pintura da Sala;
At.

Maria Inês Vancini Sperandio",Material para alteração em salas do Pórtico CSC; Material para alteração em salas do Pórtico - CSC,Material para alteração em salas do Pórtico CSC; Aquisição de material para execução de seriços nas salas do pórtico do Campus Sosígenes Costa,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.79,LSTM_BAIXA_CONF,Baixa
2022050402,Ajuste da lousa de vidro com o esquadro da área,2022-05-31 14:20,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.534583079307623, -39.723940092553796",,"Solicito, por gentileza, ajuste de esquadro da lousa de Vidro situada no laboratório Morfo/Microscopia no pavilhão de habilidades.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2022060001,Manutenção Semestral - Ar condicionado - CPF - Anexo de Aulas,2022-06-01 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,4447.1900000000005,,,,"-17.53294195326467, -39.72258736378763",,"Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Anexo de Aulas do CPF.
Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT",Manutenção Semestral - Ar condicionado - CPF - Anexo de Aulas,Manutenção Semestral - Ar condicionado - CPF - Anexo de Aulas,TI / Dados / Rede > Coleta de dados,,0.21,LSTM_BAIXA_CONF,Baixa
2022060002,Backup de Planilhas,2022-06-01 00:00,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Coleta de dados,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito que seja feito o backup das planilhas de medição dos contratos geridos pela coordenação de manutenção. Ressalto que, os arquivos gerados devem ser salvos no diretórios dos respectivos contratos no endereço F:\DINFRA\DINFRA2\4_GESTÃO DE CONTRATOS.",,,Elétrica > Instalações elétricas,,0.98,LSTM,Baixa
2022060003,Instalação de tomadas no Laboratório Ciências II,2022-06-01 09:46,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770309469288907, -39.23560995592077",,Instalação de tomadas nas bancadas do Laboratório Ciências II,,,Elétrica > Instalações elétricas,,0.85,LSTM_BAIXA_CONF,Baixa
2022060004,Instalação de tomada,2022-06-01 09:56,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,#N/A,,"Prezados,
Bom dia!
Gostaria de solicitar, por gentileza, a instalação de uma tomada para estufa de secagem, 1500W, na sala de Microtomia e Industrialização da Madeira do Laboratório de Tecnologia de Produtos Florestais.
Grata!",,,Elétrica > Instalações elétricas,,0.98,LSTM,Baixa
2022060006,Instalação de Tomadas no Setor de Laboratórios,2022-06-01 10:36,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,66.79,,,,"-17.534235850278133, -39.724091821208056",,"Prezad@s,

Com a chegada de um colaborador, tivemos que fazer uma readequação na alocação dos servidores no Setor de Laboratórios. Dessa forma, precisamos que sejam instaladas tomadas para a impressora.

O Anderson já veio no setor e identificou o local onde a tomada deverá ser instalada.

Cordialmente.",Instalação de tomadas,Instalação de tomadas,Climatização > Ar condicionado,,0.97,LSTM,Média
2022060007,Reparo em aparelho de ar condicionado,2022-06-01 12:30,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Prezados,

Solicito reparo no aparelho de ar condicionado da sala da professora Lívia que está fazendo um ruído anormal.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,LSTM,Baixa
2022060008,Aplicação de insulfilm,2022-06-01 12:32,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,1230.94,,,,"-17.534235850278133, -39.724091821208056",,"Prezados,

Solicito aplicação de insulfilm nas esquadrias dos laboratório 1 e 2 conforme projeto desenvolvido pela coordenação de projetos. Esse projeto seria executado pela empresa J.A., a qual já se pronunciou que não irá executar o serviço.",Aplicação de insulfilm em janelas do laboratório,Aplicação de insulfilm em janelas do laboratório,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2022060012,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Administrativo CPF,2022-06-02 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2022060013,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Administrativo CSC,2022-06-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2022060014,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Anexo de Aulas CPF,2022-06-02 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2022060015,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Aulas 1 CPF,2022-06-02 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2022060016,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Aulas 2 CPF,2022-06-02 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2022060017,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco de Serviços CSC,2022-06-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2022060018,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Docente CPF,2022-06-02 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2022060019,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - CFCTAf/Ceplac CJA,2022-06-02 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,#N/A,,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2022060020,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Complexo de Ocas CSC,2022-06-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.42654858445351, -39.135574841004974",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2022060021,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Espaço de leitura CSC,2022-06-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2022060022,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Laboratório 1° Ciclo/CFS CPF,2022-06-02 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2022060023,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Laboratórios CSC,2022-06-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2022060024,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pavilhão Administrativo CJA,2022-06-02 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2022060025,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pavilhão de aulas CJA,2022-06-02 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2022060026,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pavilhão de Convenções CSC,2022-06-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2022060027,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pavilhão de Feiras CSC,2022-06-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2022060028,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pavilhão de serviços CJA,2022-06-02 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2022060029,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Portaria CSC,2022-06-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.420061877245463, -39.136391365397536",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2022060030,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pórtico CSC,2022-06-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2022060031,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Quadra CPF,2022-06-02 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.532979931742542, -39.7220601067383",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2022060032,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Reitoria CJA,2022-06-02 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2022060033,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Restaurante CSC,2022-06-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.426141435445587, -39.135649217286215",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2022060034,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Subestação CJA,2022-06-02 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2022060035,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Subestação CSC,2022-06-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.42242076195677, -39.139353895289744",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Hidrossanitária > Hidráulica,,1,LSTM,Média
2022060040,Torneira do banheiro masculino com vazamento,2022-06-02 09:47,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Infiltração,,,,15.420000000000002,,,,"-17.534828808942148, -39.72394543442796",,Torneira da pia do banheiro masculino próximo a Ceame no centro de formação. Vazamento constante.,Reparo vazamento em torneira,Reparo vazamento em torneira,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.67,LSTM_BAIXA_CONF,Baixa
2022060046,Instalação de ponto de rede,2022-06-02 13:19,Fechado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,#N/A,,"Prezados,
Boa tarde!
Gostaria de solicitar, por gentileza, a instalação de ponto de rede próximo ao local onde ficará o televisor na xiloteca do Laboratório de Tecnologia de Produtos Florestais, CFCAf/CEPLAC.
Grata!",,,Elétrica > Instalações elétricas,,0.75,LSTM_BAIXA_CONF,Baixa
2022070337,MANUTENÇÃO - REDE ELETRICA,2022-07-19 10:58,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Bom dia.

