ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
Solicitamos a manutenção da rede elétrica do Núcleo Pedagógico, de todo piso 02 . Praticamente todas as tomadas estão com problemas, ao ligar equipamentos desarma o disjunto e/ou não funcionam.
Vale lembrar, que a sala 208 do piso 02, está fechando curto quando acionamos o interruptor das lâmpadas (chamado já aberto).

Atenciosamente,

Matias Costa de Oliveira",,,Hidrossanitária > Hidráulica,,0.99,LSTM,Baixa
2022060048,Instalação de bebedouro,2022-06-02 13:22,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,343.93999999999994,,,,"-16.423909554595376, -39.13629623502169",,"Prezados,

Solicito instalação de bebedouro na copa do Pav de feiras. Destaco só tem um ponto de saída de água, sugerimos como solução e utilização de terneira ou conexão que promova bifurcação.",Instalação de torneira para bebedouro,Instalação de torneira para bebedouro,Hidrossanitária > Hidráulica,,0.93,LSTM_BAIXA_CONF,Baixa
2022060050,Instalação de bebedouros,2022-06-02 14:40,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,145.82,,,,"-16.424036771315144, -39.13615281834591",,Solicito instalação de bebedouro na copa do administrativo. A estrutura na qual o bebedouro estava assentada a mão francesa não estava aguentando o peço do mesmo. Por tanto necessita que seja trocada por uma mais resistente e que suporte o peço do equipamento.,Instalação de bebedouros,Instalação de bebedouros,Climatização > Ar condicionado,,0.96,LSTM,Média
2022060052,Ar condicionados necessitando de reparo,2022-06-02 16:16,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Hugo,

Temos alguns aparelhos de ar condicionado necessitando de reparo, que estão estocados no Auditório Monte Pascoal 1. Peço que seja diagnosticado o problema de cada um deles e informado as peças necessárias para reposição.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.61,LSTM_BAIXA_CONF,Baixa
2022060054,Aplicação de asfalto frio na entrada do Campus,2022-06-02 16:45,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.422665621158817, -39.136300233483034",,"Solicito aplicação de asfalto frio nos buracos na entrada do campus, inclusive do lado oposto da pista. Na rotatória.",,,Elétrica > Iluminação,,0.9,LSTM_BAIXA_CONF,Baixa
2022060055,Lâmpadas queimadas,2022-06-02 18:47,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito a substituição de algumas lâmpadas, aparentemente queimadas, localizadas na passarela em frente à entrada da biblioteca.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2022060056,Manutenção semanal do gerador  de 55 kVA do CPF,2022-06-03 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2022060057,Manutenção preventiva semanal do gerador 170 kVA do CSC,2022-06-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2022060058,Manutenção preventiva semanal do gerador 55 kVA do CSC,2022-06-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 55 kVA do CSC conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022060059,Manutenção preventiva semanal do gerador 155 kVA do CSC,2022-06-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022060060,Manutenção preventiva semanal do gerador 75 kVA do CSC,2022-06-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2022060061,Manutenção Semestral - Ar condicionado - CPF - Bloco Administrativo,2022-06-03 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,3758.0499999999997,,,,"-17.533274716800296, -39.72248779186285",,"Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Bloco Adm. do CPF.
Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.",Manutenção Semestral - Ar condicionado - CPF - Bloco Administrativo,Manutenção Semestral - Ar condicionado - CPF - Bloco Administrativo,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.15,LSTM_BAIXA_CONF,Média
2022060062,Reparos em sala de aula,2022-06-03 08:00,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,1536.65,,,,"-17.886258737153273, -39.848623404456525",,"Prezados,

Solicito reparo em nova sala cedida para a UFSB no Cuni Posto da Mata. Será necessário reparo em revestimento cerâmico, em porta, fechadura de porta e reposição de lâmpadas.",Reparos em sala de aula no CUNI Posto da Mata; Complementar de Reparos em sala de aula do CUNI Posto da Mata,Reparos em sala de aula no CUNI Posto da Mata; Complementar de Reparos em sala de aula do CUNI Posto da Mata,Área Externa e Ambiental > Manutenção área externa / meio ambiente,,0.25,LSTM_BAIXA_CONF,Baixa
2022060066,Aquisição de tapete de grama para área externa da Reitoria da UFSB,2022-06-03 10:42,Fechado,,,,Reitoria,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,968.8100000000001,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia
Tudo bem?
Solicito a aquisição de 44 m² de grama esmeralda, para implantação de 2 faixas gramadas com uma de 2 m (largura) por 20 m (Comprimento) e outra de 0,4 m (largura) por 10 m (comprimento), a fim de reduzir a erosão do solo e escoamento de lama para o sistema de drenagem externo da Reitoria da UFSB.
Informo que os funcionário da terceirizada já constataram o entupimento do sistema externo de drenagem devido o escoamento do solo causado pela erosão.
O plantio da grama, irá reduzir o impacto da chuva no solo causando menor processo erosivo, além de funcionar com um filtro para o efluente que é direcionado para o canal de drenagem externo do prédio da Reitoria da UFSB.
Segue em anexo imagens do local que necessita sofrer intervenção com plantio da grama.
Atenciosamente,
Yuri Amorim",Plantio de grama na Reitoria; Complementar de plantio de grama,Plantio de grama na Reitoria; Complementar de plantio de grama,Elétrica > Instalações elétricas,,0.45,LSTM_BAIXA_CONF,Baixa
2022070379,Instalação de tomadas,2022-07-21 08:27,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,#N/A,,"Prezados,
Bom dia!
Gostaria de solicitar, por gentileza, a instalação de uma tomada para autoclave na sala de preparo de amostras do Laboratório Central de Biodiversidade e uma tomada para mufla na sala de Química da Madeira do Laboratório Central de Tecnologia de Produtos Florestais.
Grata!",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.2,LSTM_BAIXA_CONF,Baixa
2022060067,Manutenção do Núcleo de Práticas Jurídicas - NPJ,2022-06-03 11:15,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,1927.1,,,,"-16.423058409985778, -39.136850127779546",,"A pedido da corrdenação de Campus do CSC solicito reparos nas salas do Núcleo de práticas Juridicas do CSC, que sofreram danos com vazamentos na cobertura do pavilhão de feiras (já mitigados). Solicita-se os seguintes serviços:
1- Substituição de placas de forro mineral (temos em estoque);
2- Reinstalação de luminárias caídas;
3- Pintura dos seguintes ambientes:
Triagem: 5,10 m²; Aten.01: 5,10 m²; Atend. 04: 26,94 m²; Coord. 25,17m²; Reunião: 33,30 m²; Totalizando uma área de 95,61m² de pintura em paredes de gesso. Os locais de pintura encontram-se sinalizados no layout em anexo.
Sugiro que o serviço de pintura seja executado com mão de obra terceirizada, devido a melhor qualidade do serviço. lembro que já temos uma equipe de pintura trabalhando no CSC e esse serviço pode ser incluso na programação.
4- Recomposição com gesso da parede da sala ""Atend.01"" no ponto do dreno do ar condicionado.",Manutenção do Núcleo de Práticas Jurídicas ,Manutenção do Núcleo de Práticas Jurídicas ,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.94,LSTM_BAIXA_CONF,Média
2022060070,Reparo em janelas da guarita,2022-06-03 15:27,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,258.29999999999995,,,,"-17.534828808942148, -39.72394543442796",,Janelas para reparos na guarita,Reparo em janelas da guarita,Reparo em janelas da guarita,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.14,LSTM_BAIXA_CONF,Baixa
2022060071,INSTALAÇÕES NA BIBLIOTECA,2022-06-03 15:58,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"ANALISAR E VIABILIZAR A INSTALAÇÕES DAS FACES LATERIAS DAS ESTANTES DE LIVROS DA BIBLIOTECA.
PARAFUSAR MESA REDONDA ( Os parafusos se encontram no local)
OBTER O PARAFUSO E PARAFUSAR MESA RETANGULAR.

É NECESSARIO REALIZAR ESSES REPAROS ANTES DO INICIO DAS AULAS PRESENCIAIS.",,,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2022060074,Manutenção Semestral - Ar condicionado - CPF - Bloco de Aulas 01,2022-06-06 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,7257.41,,,,"-17.53318988361887, -39.72242666524693",,"Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Bloco de Aulas 01 do CPF.
Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.",Manutenção Semestral - Ar condicionado - CPF - Bloco de Aulas 01,Manutenção Semestral - Ar condicionado - CPF - Bloco de Aulas 01,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.98,LSTM,Baixa
2022060077,Ponto de rede sem funcionar na dirplan.     aguardando resolução     a,2022-06-06 08:31,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Ponto de rede sem funcionar na dirplan.

aguardando resolução

abraços",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,LSTM,Média
2022060080,Reparo em Puxador da Porta da Coordenação de Manutenção,2022-06-06 08:51,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,48.28,,,,"-14.788316740297745, -39.27483123836992",,"Solicito reparo no puxador da porta da Coordenação de Manutenção, que encontra-se quebrado.",Reparo em maçaneta,Reparo em maçaneta,Climatização > Ar condicionado,,1,LSTM,Média
2022060081,Ar condicionado Laboratório de Botânica,2022-06-06 09:01,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,52.349999999999994,,,,"-16.424310442233665, -39.1367972326299",,"Bom dia
Gostaria de solicitar o reparo do ar condicionado do Lab. de Botânica. O equipamento não liga.

Agradeço a atenção e fico no aguardo

Att., Cristiana Costa",Reparo em Ar condicionado Laboratório de Botânica,Reparo em Ar condicionado Laboratório de Botânica,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.23,LSTM_BAIXA_CONF,Baixa
2022060092,Passagem de cabo,2022-06-06 10:43,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.423822637563376, -39.13549260894328",,Precisamos retirar um cabo e passar um outro em um dos conduites na sala mata medonha.,,,Elétrica > Instalações elétricas,,0.61,LSTM_BAIXA_CONF,Baixa
2022070341,Sala do Consuni - verificar as tomadas,2022-07-19 11:56,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Por gentileza, verificar as tomadas localizadas na parece atrás do vídeo wall, pois não estão funcionando.

Respeitosamente,
Miame Chan",,,Elétrica > Instalações elétricas,,0.18,LSTM_BAIXA_CONF,Baixa
2022070342,Solicitação 15 plug macho,2022-07-19 13:44,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Boa trade.

Solicitamos 15 PLUG MACHO TRIPOLAR 10A padrão novo, para substituição dos cabos de força padrão antigo do Núcleo Pedagógico.

Atenciosamente,

Matias Costa de Oliveira",,,Hidrossanitária > Hidráulica,,0.32,LSTM_BAIXA_CONF,Baixa
2022070343,INSTALAÇÃO DE BEBEDOURO,2022-07-19 13:47,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Boa tarde.

Solicitamos a instalação de um bebedouro no refeitório do Núcleo de Vivência e Gestão Acadêmica.

Atenciosamente,

Matias Costa de Oliveira",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.85,LSTM_BAIXA_CONF,Baixa
2022060095,PONTO DE REDE EM COMPUTADOR DE SERVIDORA,2022-06-06 11:37,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"PREZADOS(AS)

Bom dia! Solicitamos a gentileza de colocarem um ponto de rede próximo ao computador da servidora Thainã de Matos Freire, tendo em vista que o fio vermelho que conecta à internet tem um tamanho padrão e não vai até o computador da servidora.

Sabemos que o projeto da Dinfra foi feito com base em um layout, contudo como a PROEX aumentou em seu número de servidores, tendo em vista que mudou de Diretoria para Pró-reitoria e o lay out das mesas mudou.",,,Hidrossanitária > Hidráulica,,0.54,LSTM_BAIXA_CONF,Baixa
2022060102,Vazamento descarga,2022-06-06 15:35,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Favor verificar vazamento na descarga do banheiro feminino do terceiro andar. Cabine número 2,,,Manutenção Preventiva > Ar condicionado central,,0.96,LSTM,Baixa
2022060108,Tratamento químico mensal da água de condensação do ar condicionado central,2022-06-07 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito tratamento químico de água de condensação de ar condicionado central. Este procedimento deverá acompanhar o documento em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"", com informações sobre o sistema de refrigeração no Item 7.
Os padrões técnicos a serem alcançados após o tratamento devem estar de acordo ao que consta no ANEXO IV do documento em anexo.
Após o tratamento, a UFSB deverá ser informada do serviço com a entrega de um relatório técnico informando sobre o processo.",,,Elétrica > Iluminação,,0.84,LSTM_BAIXA_CONF,Baixa
2022060135,Iluminação da Externa,2022-06-08 10:24,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito revisão na iluminação externa da parte frontal da Reitoria, pois, segundo informações do pessoal da portaria, os refletores do jardim e do letreiro vertical não estão acendendo. Para maiores informações, procurar o Sr. Jorge na portaria.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.56,LSTM_BAIXA_CONF,Baixa
2022060113,"Solicito, por gentileza, alteração de posição das gavetas da mesa de t",2022-06-07 11:12,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito, por gentileza, alteração de posição das gavetas da mesa de trabalho.",,,Hidrossanitária > Hidráulica,,0.98,LSTM,Média
2022060114,Vaso sanitário com vazamento,2022-06-07 11:13,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,20.39,,,,"-17.534235850278133, -39.724091821208056",,"Solicito reparo em vaso sanitário do banheiro feminino do bloco de laboratórios, que está vazando.",Reparo em vaso sanitário com vazamento,Reparo em vaso sanitário com vazamento,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.19,LSTM_BAIXA_CONF,Baixa
2022060116,BANHEIRO FEMININO,2022-06-07 11:21,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,DISPENSER DE PAPAEL HGIÊNICO DO BANHEIRO FEMININO (2º ANDAR) QUEBRADO.,,,Estrutura Predial > Infiltração,,0.79,LSTM_BAIXA_CONF,Média
2022060121,infiltração parede coleção Zoologia,2022-06-07 14:39,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Infiltração,,,,35.7,,,,"-16.424310442233665, -39.1367972326299",,"Infiltração observada na parede direita, que faz divisa com o banheiro feminino dos funcionários.
A marca de infiltração foi apareceu e aumentou rapidamente, indicando que pode haver algum vazamento em andamento na tubulação do banheiro ao lado.",Reparo em parede com infiltração,Reparo em parede com infiltração,Manutenção Preventiva > Ar condicionado split,,0.97,LSTM,Baixa
2022060130,Manutenção Semestral - Ar condicionado - CPF - Bloco de Aulas 02,2022-06-08 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,3725.79,,,,"-17.53318988361887, -39.72242666524693",,"Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Bloco Aulas 02 do CPF.
Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.",Manutenção Semestral - Ar condicionado - CPF - Bloco de Aulas 02,Manutenção Semestral - Ar condicionado - CPF - Bloco de Aulas 02,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.87,LSTM_BAIXA_CONF,Baixa
2022060131,Reinstalação de equipamentos - LAB 2,2022-06-08 08:14,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,99.77,,,,"-17.534235850278133, -39.724091821208056",,"Solicito, por gentileza, a reinstalação dos equipamentos (destiladores, autoclaves, capela de exaustão e outros que se fizerem necessário), situados no Laboratório Interdisciplinar 2, em conformidade ao projeto de reforma apresentado e as solicitações pré-acordadas.
Cordialmente,

Renê Moura",Instalação de equipamentos no Lab 2,Instalação de equipamentos no Lab 2,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.28,LSTM_BAIXA_CONF,Baixa
2022060137,Instalação de Quadro,2022-06-08 13:18,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezado(a)(s), boa tarde.
Solicito, por gentileza, a instalação de quadro (o bem já está disponível para instalação no setor) e avaliação de conserto de dois armários do setor.

Atenciosamente,

Mateus",,,Climatização > Ar condicionado,,0.11,LSTM_BAIXA_CONF,Baixa
2022060139,Dispersor,2022-06-08 15:16,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Boa tarde,
Precisamos de um Dispersor com urgência na sala de Apoio Administrativo.
Obrigado.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.58,LSTM_BAIXA_CONF,Média
2022060140,Reparo em assoalho,2022-06-08 15:18,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,612.53,,,,"-17.53488871263804, -39.72388509091665",,"Prezados,

Precisamos de compensado para reparar três assoalhos das macas que estão sendo usadas na clínica de medicina (ceame). Ano passado fizemos o reparo em outras três e ficou muito bom e perfeitamente usável.

At.te",Reparo em assoalho; Complementar de reparo em assoalho,Reparo em assoalho; Complementar de reparo em assoalho,Elétrica > Instalações elétricas,,0.84,LSTM_BAIXA_CONF,Baixa
2022060145,Acrecimo de um ponto de eletrica na Sala de Engenharia,2022-06-08 16:11,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.423058409985778, -39.136850127779546",,Solicito a verificação da possibilidade de adicionar uma ou duas tomadas de elétrica na Sala de Engenharia.,,,Elétrica > Instalações elétricas,,0.75,LSTM_BAIXA_CONF,Baixa
2022060158,Solicito Instalação de 2 nobreaks 6KVA na Sala do DC do NVGA. Os nobre,2022-06-09 11:16,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,2595.1099999999997,,,,"-14.77147998352185, -39.23434744042999",,"Solicito Instalação de 2 nobreaks 6KVA na Sala do DC do NVGA.
Os nobreaks estão atualmente na Sala Técnica do CFCAf, apenas 1 está disponível para movimentar de imediato.
- Possivelmente necessário passar um novo circuito para os equipamentos.",Reforma na sala do centro de dados,Reforma na sala do centro de dados,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.87,LSTM_BAIXA_CONF,Média
2022060161,Pontos e rede com defeito na sala a Psicologa,2022-06-09 13:27,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Os pontos de rede da sala da Psicologa estão caídas, necessitando de reparo.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.6,LSTM_BAIXA_CONF,Baixa
2022060163,Instalação de TV e Quadro Branco,2022-06-09 13:54,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados, boa tarde.
Solicito, por gentileza, a instalação de TV e quadro branco na sala da Diretoria de Sistemas e Conteúdos Digitais - PROTIC - Reitoria.
Agradeço desde já.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2022060172,Manutenção semanal do gerador  de 55 kVA do CPF,2022-06-10 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2022060173,Manutenção preventiva semanal do gerador 170 kVA do CSC,2022-06-10 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022060174,Manutenção preventiva semanal do gerador 55 kVA do CSC,2022-06-10 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 55 kVA do CSC conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022060175,Manutenção preventiva semanal do gerador 155 kVA do CSC,2022-06-10 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022060176,Manutenção preventiva semanal do gerador 75 kVA do CSC,2022-06-10 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2022060177,Manutenção Semestral - Ar condicionado - CPF - Bloco Docentes,2022-06-10 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,3684.2999999999997,,,,"-17.533083430502355, -39.72176480207475",,"Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Bloco Docentes do CPF.
Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.",Manutenção Semestral - Ar condicionado - CPF - Bloco Docentes,Manutenção Semestral - Ar condicionado - CPF - Bloco Docentes,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,LSTM,Baixa
2022060184,INSTALAÇÃO DE MOLAS EM PORTAS,2022-06-10 10:25,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,1407.96,,,,"-14.788316740297745, -39.27483123836992",,"Solicito a instalação de molas nas portas dos sanitários masculinos e femininos, de todos os pavimentos do prédio da reitoria.",INSTALAÇÃO DE MOLAS EM PORTAS,INSTALAÇÃO DE MOLAS EM PORTAS,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,LSTM,Média
2022060186,Substituição de porta,2022-06-10 11:01,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,592.5899999999999,,,,"-17.534235850278133, -39.724091821208056",,"Prezados,

Solicito substituição da porta do laboratório interdisciplinar 1, que encontra-se bastante deteriorada e com alguns buracos",Reparo em porta do laboratório; Reparo em porta do laboratório,Reparo em porta do laboratório; Reparo em porta do laboratório,Hidrossanitária > Hidráulica,,0.19,LSTM_BAIXA_CONF,Baixa
2022060187,Fechamento de tubos de esgoto isolados,2022-06-10 11:27,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.53488871263804, -39.72388509091665",,"Prezados,

Solicito o fechamento, com cap, dos tubos de esgoto isolados no laboratório de biologia molecular. Está voltando mal cheiro no ambiente por essas tubulações.",,,Hidrossanitária > Hidráulica,,0.52,LSTM_BAIXA_CONF,Baixa
2022060188,Ponto de esgoto para equipamentos,2022-06-10 11:29,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,29.68,,,,"-17.53488871263804, -39.72388509091665",,"Prezados,

Dois equipamentos no laboratório de biologia molecular necessitam de um ponto de esgoto para descarte de água. O ponto atual não tem nível suficiente para que a água desça e o equipamento não pode ser suspenso por conta da altura para manuseio. Assim, solicito 1 novo ponto de esgoto, próximo ao piso, para atender a essa demanda. Há uma caixa de esgoto próxima ao local dos equipamentos.",Ponto de esgoto para equipamentos,Ponto de esgoto para equipamentos,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.1,LSTM_BAIXA_CONF,Média
2022060189,Reparos no CUNI Eunápolis,2022-06-10 12:29,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.381244291782618, -39.589120860150686",,"Prezados,
Solicito reparo na iluminação da sala do assistente operacional. A iluminação está fraca e não está centralizada na sala.
Há a necessidade de colocar mais pontos de tomada na sala do assistente também.
Solicito reparo na porta da sala do assistente. A porta não está fechando corretamente, está empenada provavelmente.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.42,LSTM_BAIXA_CONF,Baixa
2022060190,Solicitação de instalação de cabo de aço para TV.,2022-06-10 13:43,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados, solicito a alteração do cabo de aço que sustenta a TV da sala de licitação da Diretoria Administrativa. O equipamento encontra-se em um altura que é prejudicial para a ergonomia dos servidores que utilizam da sala para reuniões e licitações que dependem do uso do equipamento.",,,Elétrica > Instalações elétricas,,0.98,LSTM,Baixa
2022060191,Tomadas e disjuntores,2022-06-10 15:04,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,82.68,,,,"-17.53488871263804, -39.72388509091665",,"Solicito, por gentileza, avaliação e execução de instalação de 3 pontos de tomadas associadas, de maneira individualizada, a 3 disjuntores em sala técnica 3 (expurgo), no laboratório interdisciplinar 2.

A demanda emerge frente a inobservância no planejamento do projeto que previu as estufas abaixo da bancada, mas não vislumbrou o ponto elétrico. Conforme imagens anexas, ainda enfrentamos outro desafio em relação ao espaço disponível para os equipamentos. A existência da cuba da pia, impede a abertura da porta do equipamento e limita o plano de profundidade. Ademais, ergonomicamente, torna-se desconfortável a posição para inserir e retirar da tomada. Assim, foi necessário repensar a viabilidade.

Os equipamentos a serem instalados, devem estar em ponto elétrico único e que permita o seu desligamento da tomada após uso. Na disposição atual, não teríamos espaço entre as estufas para ligar e desligar, caso somente as tomadas fossem instaladas. Dessa forma, solicito a inclusão de disjuntores para que os equipamentos permaneçam ligas na rede elétrica, mas, que possam ser desligados nos disjuntores e assim, evitarmos quaisquer problemas relacionados, especialmente, ao esquecimento de sua retirada da tomada por parte dos usuários.
#54dfb936-d9d62df8-62a38738f0a4e7.44662161#
#54dfb936-d9d62df8-62a38752d82d77.78809417#
#54dfb936-d9d62df8-62a3876d0c93b0.29470631#",Instalação elétrica no Laboratório Interdisciplinar 2,Instalação elétrica no Laboratório Interdisciplinar 2,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.23,LSTM_BAIXA_CONF,Baixa
2022060194,Instalação de Quadros Brancos,2022-06-10 15:47,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.755969187255209, -39.23160150191233",,"Solicitamos a instalação de quadros brancos e de uma TV, como descrito abaixo:
01 Quadro branco. 01 televisão, que deverá ser pendurada no teto(já possui cabo de aço na parte de trás). Local: Xiloteca(CEPEC);
01 Quadro branco. Local: Preparação de Lâminas e Macerados(CEPEC);
01 Quadro branco. Local: Laboratório de Química da Madeira(CEPEC);
01 Quadro branco. Local: Laboratório Prop. Físicas e Mecânicas(CEPEC);
01 Mural de cortiça. Local: Entrada para os laboratórios(CEPEC).",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2022060195,Ar condicionado vazando molhando a parede.,2022-06-10 16:59,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Ar condicionado da sala da Pró-Reitora está vazando e molhando a parede.,,,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2022060196,Manutenção preventiva Mensal - Ar condicionado - CSC - LABMOL,2022-06-12 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2022060197,Manutenção Semestral - Ar condicionado - CPF - Laboratório CFCS,2022-06-13 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,3696.69,,,,"-17.534235850278133, -39.724091821208056",,"Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Laboratório do CFCS do CPF.
Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.",Manutenção Semestral - Ar condicionado - CPF - Laboratório CFCS,Manutenção Semestral - Ar condicionado - CPF - Laboratório CFCS,Hidrossanitária > Hidráulica,,0.99,LSTM,Média
2022060201,Reparo em torneira de bebedouro,2022-06-13 09:56,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,45.01,,,,"-17.533274716800296, -39.72248779186285",,Solicito reparo na torneira do bebedouro do IHAC que encontra-se danificada,Reparo em torneira de bebedouro,Reparo em torneira de bebedouro,Hidrossanitária > Hidráulica,,0.9,LSTM_BAIXA_CONF,Baixa
2022060202,COPA (PIA ENTUPIDA),2022-06-13 10:38,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Pia da copa do 3º andar entupida.,,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2022060209,Boa tarde     O aparelho de ar condicionado não está resfriando. Quand,2022-06-13 15:15,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Boa tarde

O aparelho de ar condicionado não está resfriando. Quando ligado, aparece no visor as letras ""ES"", diferentemente do controle.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.54,LSTM_BAIXA_CONF,Baixa
2022060211,Fechamento com cadeado,2022-06-13 15:26,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,417.84,,,,"-16.423058409985778, -39.136850127779546",,Solicito o fechamento dos portões que foram colocados como para peito no varanda leste do pavilhão de feiras. Segunda levantamento feito são necessários 8 cadeados e oito pedaços de corrente para fixação dos cadeados. A ação visa bloquear a entrada de veículos no pavilhão de feiras para não quebrar as tampas das calhas.,Fechamento com cadeado,Fechamento com cadeado,Elétrica > Instalações elétricas,,0.95,LSTM_BAIXA_CONF,Média
2022060212,Solicitação de adaptação de tomada elétrica,2022-06-13 17:03,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,26.62,,,,"-17.53488871263804, -39.72388509091665",,"Olá, boa tarde!

Gostaria de solicitar a alteração da tomada T14 da bancada da sala técnica 2, que hoje é individual, para uma tomada dupla.

At. te.,

Bruna Nico.",Substituição de tomada,Substituição de tomada,Elétrica > Instalações elétricas,,0.31,LSTM_BAIXA_CONF,Baixa
2022060213,Instalação de televisores,2022-06-13 17:07,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.535306322127855, -39.72446535585202",,"Instalar 2 tv´s, uma em cada sala de psicologia. Será necessário o suporte.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.6,LSTM_BAIXA_CONF,Média
2022060214,Abertura de armários,2022-06-13 17:09,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,208.5,,,,"-17.53335341230621, -39.72217542816204",,Abrir 4 armários que estão trancados.,Reparo em armários,Reparo em armários,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.21,LSTM_BAIXA_CONF,Baixa
2022060216,Fios elétricos expostos,2022-06-13 18:22,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito ação de contenção dos fios elétricos que estão expostos nos quadros de energia alocados na biblioteca prof. Albergaria. Após ação da empresa JA, os disjuntores e fiação foram deixados expostos, sob o risco de geração de fagulhas, consequentemente provocando um incêndio.",,,Elétrica > Iluminação,,0.97,LSTM,Baixa
2022060217,Remoção das lâmpadas e bocais da biblioteca,2022-06-13 18:44,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito a remoção das lâmpadas e bocais que ainda estão instaladas nas colunas de sustentação, dentro da biblioteca.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.37,LSTM_BAIXA_CONF,Baixa
2022060218,Solicitação de mudança de ponto de internet,2022-06-14 08:49,Fechado,,,,Campus Paulo Freire,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-17.53488871263804, -39.72388509091665",,"Olá, bom dia!
Gostaria de solicitar a mudança de um ponto de internet localizado na sala técnica 3 do Lab 2. O ponto se localiza próximo aos equipamentos de autoclave e dessa forma ele não poderá ser utilizado nesse local. Sendo assim, solicito para que ele seja realocado para a parede em que se encontram as pias e possa ser utilizado para dar acesso a internet aos notebooks que ficarão sob a bancada.

At. te.,

Bruna Nico.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.97,LSTM,Baixa
2022060224,Veda-fresta nas portas dos laboratórios,2022-06-14 11:59,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,75.39999999999999,,,,"-17.534235850278133, -39.724091821208056",,"Prezados,

Solicito instalação de veda-frestas nas portas dos laboratórios. Será necessário adquirir 3 unidades.",Vedação de portas dos laboratórios,Vedação de portas dos laboratórios,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,LSTM,Média
2022060227,Fechadura da porta do vice-reitor com defeito.,2022-06-14 13:51,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,Fechadura da porta do vice-reitor com defeito.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.32,LSTM_BAIXA_CONF,Baixa
2022060228,Suporte para TV,2022-06-14 14:16,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.381244291782618, -39.589120860150686",,"Prezados,
Solicito a instalação de um suporte de TV na sala 02 do Cuni Eunápolis.",,,Elétrica > Instalações elétricas,,0.34,LSTM_BAIXA_CONF,Baixa
2022060231,Instalação,2022-06-14 16:29,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.53580309936994, -39.72869079787053",,"Instalar tv, no Cuni Teixeira (já tem o suporte).",,,Elétrica > Instalações elétricas,,0.34,LSTM_BAIXA_CONF,Baixa
2022060232,Instalação,2022-06-14 16:31,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.886258737153273, -39.848623404456525",,"Instalar tv no Cuni Posto da Mata dia 20/06/22, pela manhã.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.84,LSTM_BAIXA_CONF,Baixa
2022060233,Solicito sinalização nos portões das garagens da Reitoria e sinalizaçã,2022-06-14 16:41,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito sinalização nos portões das garagens da Reitoria e sinalização luminosa, para que os pedestres e a população em geral identifique o acesso as garagens como entrada e saída de veículos, facilitando o acesso dos carros ao local, pois constantemente carros de terceiros encontra-se parados enfrente aos portões das garagens da Reitoria.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.9,LSTM_BAIXA_CONF,Baixa
2023070281,Colocação de dispenser (saboneteiras)-NP,2023-07-12 08:01,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.534828808942148, -39.72394543442796",,Colocação de dispenser (saboneteiras)-NP (Novo Práedio),,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.97,LSTM,Baixa
2023070282,Conserto Miolo de Chave container ao lado da Recepção da Psicologia,2023-07-12 08:06,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.534828808942148, -39.72394543442796",,Conserto Miolo de Chave Container ao lado da Recepção da Psicologia,,,Elétrica > Iluminação,,1,LSTM,Baixa
2023070286,Lâmpada queimada.,2023-07-12 09:12,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.534235850278133, -39.724091821208056",,Solícito a troca da lâmpada queimada. No laboratório interdisciplinar 2.,,,Elétrica > Iluminação,,1,LSTM,Baixa
2023070287,Lâmpada queimada.,2023-07-12 09:16,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.534583079307623, -39.723940092553796",,"Solícito a troca das lâmpadas queimadas, no corredor que da acesso aos laboratórios de Habilidades.",,,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2022060236,Manutenção Semestral - Ar condicionado - CPF - Salas de Tutoria,2022-06-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,3559,,,,"-17.53486720606325, -39.72350064237744",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Anexo de Aulas do CPF. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT,Manutenção Semestral - Ar condicionado - CPF - Salas de Tutoria,Manutenção Semestral - Ar condicionado - CPF - Salas de Tutoria,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2022060237,Manutenção Semestral - Ar condicionado - CPF - Salas Administrativas CFCS,2022-06-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,3522.0699999999997,,,,"-17.535087645298226, -39.72375232834426",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Anexo de Aulas do CPF. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT,Manutenção Semestral - Ar condicionado - CPF - Salas Administrativas CFCS,Manutenção Semestral - Ar condicionado - CPF - Salas Administrativas CFCS,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.57,LSTM_BAIXA_CONF,Média
2022060238,Reparo em reboco de parede,2022-06-15 08:41,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.535087645298226, -39.72375232834426",,"Prezados,

Solicito reparo no reboco da parede da sala do decano, que encontra-se rachada.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,LSTM,Média
2022060240,Instalar cadeado,2022-06-15 10:55,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,62.66,,,,"-17.886258737153273, -39.848623404456525",,"Instalar cadeado com corrente, em armário que ficará no CUNI.",Reparo em fechadura e colocação de cadeado,Reparo em fechadura e colocação de cadeado,Elétrica > Iluminação,,0.94,LSTM_BAIXA_CONF,Baixa
2022060244,Iluminação das vias de acesso ao CJA,2022-06-15 16:02,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,131746.6,,,,"-14.755969187255209, -39.23160150191233",,"Prezado,

Em virtude de acordo firmado entre a CEPLAC e a UFSB ( vide documento em anexo ), respeitosamente venho requerer providências para a efetiva iluminação (na rede nova) da Portaria da CEPLAC até o eixão e ramal de acesso ao campus, antes do início das aulas( conforme o ítem 02 do referido documento ).
Em tempo, peço providências para que tal serviço de iluminação contemple também os locais de estacionamento dos veiculos ( estudantes e visitantes ) bem como o acesso ao ponto de embarque e desembarque a ser ofertado pelos veiculos oficiais da UFSB ( conforme ítem 05 ).
Atenciosamente,

Emerson Moutinho
Coordenação de Apoio Administrativo do Campus Jorge Amado",Iluminação das vias de acesso ao CJA; Complementar da elétrica das vias de acesso ao CJA; Serviços elétricos complementares da iluminação da via de acesso; Complementar de iluminação das vias de acesso ao CJA; Complementar da iluminação da via de acesso ao CJA; Serviço complementar da iluminação da via de acesso ao CJA; Sistema de aterramento para iluminação da via de acesso do CJA; Material complementar para os serviços de iluminação da via de acesso da Ceplac,Iluminação das vias de acesso ao CJA; Complementar da elétrica das vias de acesso ao CJA						; Serviços elétricos complementares da iluminação da via de acesso; Complementar de iluminação das vias de acesso ao CJA; Complementar da iluminação da via de acesso ao CJA; Serviço complementar da iluminação da via de acesso ao CJA; Sistema de aterramento para iluminação da via de acesso do CJA; Material complementar para os serviços de iluminação da via de acesso da Ceplac,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.68,LSTM_BAIXA_CONF,Baixa
2022060250,Fechamento de Varanda Oeste Pav de Feiras para uso cantina CSC,2022-06-16 10:49,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,8839.949999999999,,,,"-16.423909554595376, -39.13629623502169",,"Prezados,

conforme conversado, solicito fechamento de varanda oeste do pav de ferias para alocação da infraestrutura da Cantina CSC. Destacamos que a área do Restaurante CSC esta interditada aguardando obras de reforço no Telhado.
Rodrigo da CS já interagiu com o cessionário dos serviços da cantina e pode descrever os itens que serão necessários para encaminhar a obra. Destacamos que tal ação necessita de celeridade, pois, estaremos com inicio de aulas a partir do dia 27/06/2022.",Fechamento de Varanda Oeste Pav de Feiras para uso cantina CSC; Complementar de Fechamento de Varanda Oeste Pav de Feiras para uso cantina CSC; Material hidrossanitário para fechamento da Varanda Oeste do Pav. de Feiras,Fechamento de Varanda Oeste Pav de Feiras para uso cantina CSC; Complementar de Fechamento de Varanda Oeste Pav de Feiras para uso cantina CSC; Material hidrossanitário para fechamento da Varanda Oeste do Pav. de Feiras,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022060251,Manutenção semanal do gerador  de 55 kVA do CPF,2022-06-17 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
