ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
2022060252,Manutenção preventiva semanal do gerador 170 kVA do CSC,2022-06-17 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022060253,Manutenção preventiva semanal do gerador 55 kVA do CSC,2022-06-17 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 55 kVA do CSC conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022060254,Manutenção preventiva semanal do gerador 155 kVA do CSC,2022-06-17 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022060255,Manutenção preventiva semanal do gerador 75 kVA do CSC,2022-06-17 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2022060256,Manutenção Semestral - Ar condicionado - CPF - Lab. Habilidades CFCS,2022-06-17 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,3436.92,,,,"-17.534235850278133, -39.724091821208056",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Laboratório de Habilidades do CFCS do CPF. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Manutenção Semestral - Ar condicionado - CPF - Lab. Habilidades CFCS,Manutenção Semestral - Ar condicionado - CPF - Lab. Habilidades CFCS,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.47,LSTM_BAIXA_CONF,Baixa
2022060258,Manutenções e Verificações da Infra CSC para inicio das aulas em regime 100%,2022-06-19 18:44,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Prezados,

com o retorno de aulas em formato 100% solicito:

Reposição de forro danificado nas salas de aula do Pav de Ferias;
Checagem da iluminação dos banheiros pav de feiras. Observamos que algumas lampads não estão acendendo;
Checagem da Iluminação do Pav de Ferias. Verificamos que algumas lampadas não estão acedendo;
Checagem e reposição de forro das salas do Portico;
Checagem dos postes da frente do campus. Este item já esta destacado em outro chamado, porem, ainda sem resolução. Destacamos que em função de períodos sem iluminação geram risco para os discentes que aguardam o ônibus;
Checagem da Iluminação dos postes da parte interna do campus. Também ja aberto chamado, porem, alguns postes estão sem iluminação;
Checagem da iluminação das demais dependencias do campus, preincipalmente locais de passagem de pedestres. Indicamos a necessidade de uma verificação completa, principalmente no período noturno, onde é possível deterctar os pontos de maior desequilibrio na iluminação;
Instalação de refletor na passagem da nova passarela que liga a biblioteca;
Fechamento de tampas de caixa de passagem. Com o transito de pedestres no campus no periodo noturno, temos risco iminente de acidente.
Solicitamos isolamento da área do Pav, de Convenções que esta em obras (varandas, area de estocagem de entulho e telhas, portas de acesso a area interna do pascoal, outras. Nesse ponto destacamos que com o retorno de aulas, gera preocupação deixarmos áreas sem a devida sinalização de segurança e isolamento. Sugerimos isolamento com corda de sisal ou tela laranja de proteção. Esse ponto nos demanda muita atenção para evitarmos acidentes.",,,Climatização > Ar condicionado,,0.99,LSTM,Média
2022060260,Ar condicionada da sala do pró-reitor quebrado,2022-06-20 09:26,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Por gentileza, solicito conserto do ar condicionado da sala do pró-reitor na Proaf.

Grata!",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.23,LSTM_BAIXA_CONF,Baixa
2022060270,Rede das Ocas,2022-06-20 11:32,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-16.42654858445351, -39.135574841004974",,"Prezados,
Verificamos vários pontos de rede das Ocas com problema de conexão. Assim, achamos mais viável refazer todo o cabeamento do restaurante até as Ocas, tendo em vista o problema de curto circuito anterior que acarretou na queima de várias placas de rede em desktops. Acreditamos que o cabeamento também foi comprometido nesse episódio.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.12,LSTM_BAIXA_CONF,Baixa
2022060275,Entulho,2022-06-20 15:25,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Entulho acumulado na lateral da Reitoria (estacionamento).,,,Hidrossanitária > Hidráulica,,0.13,LSTM_BAIXA_CONF,Baixa
2022060277,Banheiro,2022-06-20 15:32,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Tampa do vaso sanitário (banheiro feminino/1º andar) com abertura acumulando água. Sandra da limpeza pode ajudar a identificar.,,,Hidrossanitária > Hidráulica,,0.24,LSTM_BAIXA_CONF,Baixa
2022060279,BANHEIRO,2022-06-20 16:11,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Banheiro do 2º andar (PCD) com vaso sanitário entupido.,,,Elétrica > Instalações elétricas,,0.94,LSTM_BAIXA_CONF,Baixa
2022060293,Instalação de Duas Tomadas na Sala da Cabine de Segurança Biológica,2022-06-21 09:51,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.53488871263804, -39.72388509091665",,"Prezad@s,

A Professora Hayana Ramos, gestora do Laboratório de Biologia Molecular, solicitou a instalação de duas tomadas na sala da cabine de segurança biológica, no laboratório Interdisciplinar 2 (Laboratório de Biologia Molecular).

Logo, solicito instalação das tomadas e me coloco à disposição para acompanhar o processo.

Cordialmente.",,,Elétrica > Instalações elétricas,,0.87,LSTM_BAIXA_CONF,Baixa
2022060295,Solicito instalação de tomadas adicionais no Laboratório Ciências I.,2022-06-21 10:20,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770309469288907, -39.23560995592077",,Solicito instalação de tomadas adicionais no Laboratório Ciências I.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.49,LSTM_BAIXA_CONF,Baixa
2022060305,Solicitação - sanitário feminino - pavilhão adm,2022-06-21 14:27,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Prezados,

Por gentileza, solicito a instalação de uma tampa no vaso sanitário da segunda cabine do banheiro feminino localizado no pavilhão administrativo (CSC)

Agradecimentos antecipados

Atenciosamente,",,,Climatização > Ar condicionado,,1,LSTM,Média
2022060301,Ar condicionado com mal funcionamento,2022-06-21 13:15,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,2842.09,,,,"-17.533274716800296, -39.72248779186285",,Os aparelhos localizados na sala técnica de TI não estão funcionando adequadamente.,Reparo em ar condicionado,Reparo em ar condicionado,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.47,LSTM_BAIXA_CONF,Baixa
2022060314,Instalar suporte para computador,2022-06-22 09:40,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.535306322127855, -39.72446535585202",,Será necessário instalar um suporte para um computador mini HP no LAPEN - Psicologia Experimental Neurociências (localizado próximo ao CEP no CFCS). O suporte encontra-se na sala de TI do complexo 1.,,,Elétrica > Instalações elétricas,,0.63,LSTM_BAIXA_CONF,Baixa
2022060316,Tomadas Danificadas,2022-06-22 09:49,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Bom dia!

Verificar todas as tomadas no pavilhão de feiras, pois algumas tomadas estão abertas e pode chegar a causar algum acidente.",,,Hidrossanitária > Hidráulica,,1,LSTM,Média
2022060317,Banheiros com vazamentos,2022-06-22 09:54,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,1846.39,,,,"-16.424036771315144, -39.13615281834591",,"Bom dia!
Banheiro no Adm precisando ser todos verificados, pois está descendo bastante agua nos vasos sanitários.",Reparo em banheiros com vazamento; Complementar de reparo em banheiros com vazamento,Reparo em banheiros com vazamento; Complementar de reparo em banheiros com vazamento,Hidrossanitária > Hidráulica,,0.87,LSTM_BAIXA_CONF,Baixa
2022060318,Caixa de Descarga precisando ser Trocada,2022-06-22 09:57,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.423909554595376, -39.13629623502169",,No banheiro feminino próximo ao laboratório de zoologia e a copa precisando verificar as caixas de descarga.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.12,LSTM_BAIXA_CONF,Baixa
2022060320,Coluna Central Adm,2022-06-22 10:12,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Bom dia!""

A pedido da coordenação de campus, coluna precisando de pintura no rol da ADM",,,Elétrica > Instalações elétricas,,0.8,LSTM_BAIXA_CONF,Média
2022060322,Bebedouros,2022-06-22 10:17,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,19.91,,,,"-16.423909554595376, -39.13629623502169",,"Verificar todos os bebedouros de todos os pavilhões da UFSB, pois alguns não estão funcionando!",Substituição de tomada,Substituição de tomada,Estrutura Predial > Forro,,0.17,LSTM_BAIXA_CONF,Baixa
2022060325,Forros Salas de aula,2022-06-22 11:34,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Forro,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Forro na sala Vera Cruz, precisando de manutenção!

Obs: verificar todos os outros de todas as salas que tem os forros.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2022060334,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco Administrativo CPF,2022-06-23 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2022060335,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Administrativo CSC,2022-06-23 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2022060336,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Serviços CSC,2022-06-23 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.73,LSTM_BAIXA_CONF,Baixa
2022060337,Instalação de dispenses de papel toalha e sabão,2022-06-23 08:18,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53486720606325, -39.72350064237744",,"Prezados,

Semana passada houve a instalação de uma pia em cada uma das 09 salas de tutoria. Portanto, solicito a instalação de 01 dispense de papel toalha e 01 dispense de sabão ao lado de cada umas das pias. No total de 09 de cada dispense.

At.te",,,Hidrossanitária > Hidráulica,,0.98,LSTM,Média
2022060338,Caixa com Registro Com Vazamento,2022-06-23 11:34,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,3437.9599999999996,,,,"-16.425315471783644, -39.1356215455011",,"No pavilhão de convenções, na varanda oeste tem um grande vazamento em uma caixa de registro. Peço que verifique o quanto antes.",Reparo em caixa com vazamento no Pavilhão de Convenções; Complementar de reparo em caixa de registro com vazamento,Reparo em caixa com vazamento no Pavilhão de Convenções; Complementar de reparo em caixa de registro com vazamento,Hidrossanitária > Hidráulica,,0.44,LSTM_BAIXA_CONF,Baixa
2022060339,caixa de passagem de concreto,2022-06-23 11:39,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Na varada oeste no convenções, caixas de passagens abertas. Com as aulas voltando precisa que essas tampas estejam no lugar, pois pode acontecer algum acidente.",,,Hidrossanitária > Hidráulica,,0.86,LSTM_BAIXA_CONF,Baixa
2022060340,Manutenção em pia do Laboratório de Genética e Biologia Molecular,2022-06-23 12:36,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção na pia do do Laboratório de Genética e Biologia Molecular. São necessários alguns reparos:

Vazamento por baixo da bancada na junção entre a torneira e a bancada;
Vazamento entre a cuba da pia e a bancada;
A mangueira do filtro soltou. É necessário a retirada para limpeza ou substituição. É necessária uma avaliação.

A urgência elevada se deve ao fato do uso rotineiro desse laboratório. Além disso, o ambiente não pode ficar muito úmido considerando a sensibilidade das amostras trabalhadas nas pesquisas desse laboratório.",,,Manutenção Preventiva > Gerador,,0.98,LSTM,Baixa
2022060345,Manutenção semanal do gerador  de 55 kVA do CPF,2022-06-24 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2022060346,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Administrativo CJA,2022-06-24 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2022060347,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Aulas 1 CPF,2022-06-24 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2022060348,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Aulas 2 CPF,2022-06-24 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2022060349,Manutenção preventiva Mensal - Ar condicionado Split System - Espaço de Leitura CSC,2022-06-24 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.98,LSTM,Baixa
2022060350,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratórios CSC,2022-06-24 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2022060351,Manutenção preventiva semanal do gerador 170 kVA do CSC,2022-06-24 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2022060352,Manutenção preventiva semanal do gerador 55 kVA do CSC,2022-06-24 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 55 kVA do CSC conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2022060353,Manutenção preventiva semanal do gerador 155 kVA do CSC,2022-06-24 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2022060354,Manutenção preventiva semanal do gerador 75 kVA do CSC,2022-06-24 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2022060357,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Aulas CJA,2022-06-25 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2022060358,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco Docente CPF,2022-06-25 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2022060359,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Convenções CSC,2022-06-25 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2022060360,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Feiras CSC,2022-06-25 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.59,LSTM_BAIXA_CONF,Média
2022060361,Reparos nas paredes das salas de tutoria,2022-06-27 09:02,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53486720606325, -39.72350064237744",,"Prezados,

Solicito reparos nas paredes das salas de tutoria onde foram instaladas as pias. O reparo não foi executado pela empresa que instalou as pias.",,,Elétrica > Instalações elétricas,,0.87,LSTM_BAIXA_CONF,Baixa
2022060362,Novo ponto de tomada,2022-06-27 09:48,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito um novo ponto de tomada, ou acréscimo de miolo, em ponto já existente ao lado de meu local de trabalho. O ponto atual, por ser único, tem sido disputado pelos servidores da unidade, total de 3 arquiteto e o engenheiro que vos fala, o que tem causado contenda e discórdia na equipe, interferindo inclusive na produtividade do setor, visto que há uma competição pelo espaço.
De modo a evitar o uso de periféricos não certificados pelo IMETRO e prezando pela segurança e bem estar da equipe, peço a gentileza desse atendimento.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.3,LSTM_BAIXA_CONF,Baixa
2022060370,Ponto de rede,2022-06-27 14:57,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados, boa tarde!
Gentileza verificar nos dois pontos de rede (CE89 e outro ponto não identificado) nessa sala DPCI/PROPPG, que fica no 4º pavimento da Reitoria, e também favor identificar o outro ponto (por não estar identificado) com a finalidade de descobrir a causa.

Saudações tecnológicas!",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022070286,Manutenção semanal do gerador  de 55 kVA do CPF,2022-07-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022070287,Manutenção preventiva semanal do gerador 170 kVA do CSC,2022-07-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022070288,Manutenção preventiva semanal do gerador 55 kVA do CSC,2022-07-15 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito acompanhamento do gerador de 55 kVA do Núcleo Pedagógico, do CJA, conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022070289,Manutenção preventiva semanal do gerador 155 kVA do CSC,2022-07-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022070290,Manutenção preventiva semanal do gerador 75 kVA do CSC,2022-07-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.32,LSTM_BAIXA_CONF,Baixa
2022070292,Instalação de rodapé,2022-07-15 08:31,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Bom dia.

De Ordem do professor Fernando Soares. Solicitamos a instalação de rodapé de mármore na pia do Laboratório de Ciências I, piso 2 no Núcleo Pedagógico.

Atenciosamente,

Matias Costa de Oliveira",,,Hidrossanitária > Hidráulica,,0.23,LSTM_BAIXA_CONF,Baixa
2022070295,Banheiro,2022-07-15 09:33,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Banheiro masculino do térreo com vaso sanitário entupido.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.82,LSTM_BAIXA_CONF,Baixa
2022070296,Instalação de rodopia,2022-07-15 09:47,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,333.9,,,,"-14.770309469288907, -39.23560995592077",,"Bom dia.

Solicitamos a instalação de rodopia, nas pias dos laboratórios: Expressões Gráficas, Ciências III, Práticas Pedagógicas e laboratório de Artes e Expressões Corporais.

Atenciosamente;

Matias Costa de Oliveira",Instalação de rodopia no CJA,Instalação de rodopia no CJA,Climatização > Ar condicionado,,1,LSTM,Baixa
2022060381,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratório CEPLAC CJA,2022-06-28 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,#N/A,,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2022060382,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Serviços CJA,2022-06-28 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2022060383,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratório 1° Ciclo - CFCS/CPF,2022-06-28 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2022060384,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Anexo de Aulas CPF,2022-06-28 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2022060385,Manutenção preventiva Mensal - Ar condicionado Split System - Pórtico CSC,2022-06-28 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Elétrica > Instalações elétricas,,0.53,LSTM_BAIXA_CONF,Média
2022060389,REPARO NA REDE ELETRICA DA SALA 208 - CP CJA,2022-06-28 08:44,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Prezado,

Solicito urgentemente reparo na rede eletrica da SALA 208 do NP CJA ( 2 ANDAR ), pois a mesma encontra-se com a rede eletrica defeituosa/prejudicada o que está impossibilitando o seu uso ( principalmente no periodo noturno )

Atte,

Emerson Moutinho",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.57,LSTM_BAIXA_CONF,Baixa
2022060390,INSTALAÇÃO DE 2 TV EM SALAS DO PREDIO DA REITORIA,2022-06-28 08:49,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"PREZADOS;
TENDO EM VISTA A NESSECIDADE DE 1 TV NA SALA DE TREINAMENTO NO TÉRREO DO PREDIO DA REITORIA E 1 TV NA SALA DE REUNIÃO NO 4º PISO DO PREDIO DA REITORIA, SOLICITO ATRAVES DESTE QUE AS TVs SEJAM COLOCADAS NA PAREDE OU EMPENDURADAS NO TETO SE ASSIM FOR POSSÍVEL.
DÊS DE JÁ AGRADEÇO.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.85,LSTM_BAIXA_CONF,Baixa
2022060391,APLICAÇÃO DE INSUFILM NAS JANELAS DO LABORATÓRIO INTERDISCIPLINAR 1,2022-06-28 08:50,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,4744.99,,,,"-16.424310442233665, -39.1367972326299",,"Prezados, solicito a aplicação de insufilm em todas as janelas do laboratório interdisciplinar 1, pois, devido à incidência de sol no período matutino, as aulas de microscopia nesse espaço estão sendo prejudicadas. Além disso, a luz direta do sol sobre esses equipamentos é prejudicial a longo prazo e eles também não podem ser movidos constantemente do lugar onde se encontram.",Aplicação de insufilm em todas as janelas do laboratório interdisciplinar I; Complementar de aplicação de insufilm em todas as janelas do laboratório interdisciplinar I,Aplicação de insufilm em todas as janelas do laboratório interdisciplinar I; Complementar de aplicação de insufilm em todas as janelas do laboratório interdisciplinar I,Hidrossanitária > Hidráulica,,0.16,LSTM_BAIXA_CONF,Baixa
2022060393,manutenção,2022-06-28 09:20,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"bom dia, solicito reparo em descarga do banheiro feminino do pavilhão de feiras, o banheiro fica logo na entrado do lado esquerdo, com vídeo em anexo.
a disposição para quaisquer duvidas.",,,Hidrossanitária > Hidráulica,,0.94,LSTM_BAIXA_CONF,Baixa
2022060395,verificar purificador de água,2022-06-28 09:48,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Bom dia, solicito a verificação do purificador de água que apresenta aquecimento, e barulho estranho, ele se encontra no pavilhão de feiras na copa dos discentes.
a disposição para quaisquer duvidas.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.94,LSTM_BAIXA_CONF,Baixa
2022060396,Instalação de Ponto de Internet Cabeada para o Colaborador Vitor Sales e Impressora,2022-06-28 10:22,Fechado,,,,Campus Paulo Freire,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Prezad@s, Recentemente, a UFSB contratou o colaborador Vitor Sales para a função de auxiliar de laboratório. Diante desse fato, foi disponibilizado a ele um notebook para trabalho. Contudo, a instabilidade na internet via wifi tem dificultado o desenvolvimento de algumas atividades por parte do referido colaborador. Dessa forma, solicitamos a disponibilização de internet cabeada para o computador de trabalho do colega, no Setor de Laboratórios. Desde já, agradeço o suporte.

Cordialmente.
Israel Ribeiro",,,Área Externa e Ambiental > Manutenção área externa / meio ambiente,,0.13,LSTM_BAIXA_CONF,Baixa
2022060398,Poda de árvore acesso CJA,2022-06-28 11:42,Fechado,,,,Campus Jorge Amado,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito poda da arvore que está bem avançada sobre os cabos de energia e fibra na via principal de acesso ao CJA.,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.31,LSTM_BAIXA_CONF,Baixa
2022060407,Pontos de Rede,2022-06-28 15:45,Fechado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,#N/A,,"Prezado,
Solicito 4 pontos de lógica para nova sala dos professores.
OBS: Solicito que os 4 pontos de tomadas sejam estendidos ao nível do nobreak.

Cordialmente,

Débora Alves",,,Climatização > Ar condicionado,,0.98,LSTM,Baixa
2022060412,PROBLEMA NO AR CONDICIONADO NA SALA DA PROEX,2022-06-28 16:49,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Pedimos a gentileza de verificarem ar condicionado da PROEX. Pedimos também para solicitarem inclusão da PROEX dentro da Dinfra no Helpdesk, por isso colocamos PROSIS. Agradecemos.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.23,LSTM_BAIXA_CONF,Baixa
2022060413,Instalação de rede.,2022-06-28 17:07,Fechado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito a instalação de 12 pontos de lógica, na biblioteca.
Obs.: Já acordado.",,,Climatização > Ar condicionado,,0.84,LSTM_BAIXA_CONF,Baixa
2022070216,Manutenção preventiva Mensal - Ar condicionado - CSC - LABMOL,2022-07-12 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Elétrica > Iluminação,,0.58,LSTM_BAIXA_CONF,Baixa
2022070218,MANUTENÇÃO ELETRICA,2022-07-12 08:54,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Bom dia.

Solicitamos a revisão da rede elétrica da sala 208. Está fechando curto quando acionamos o interruptor das lâmpadas.

Atenciosamente,

Matias Costa de Oliveira.",,,Estrutura Predial > Infiltração,,0.64,LSTM_BAIXA_CONF,Baixa
2022070219,Infiltração rampa NUPED,2022-07-12 08:58,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Infiltração,,,,113.79,,,,"-14.770309469288907, -39.23560995592077",,"Bom dia.

Solicitamos manutenção no encontro da rampa de acesso com o prédio do núcleo pedagógico piso 01, para sanar a infiltração.

Atenciosamente,

Matias Costa de Oliveira.",Manutenção na rampa NUPED,Fornecimento de materiais diversos,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.39,LSTM_BAIXA_CONF,Média
2022060444,Reparos no banheiro feminino do bloco de aulas,2022-06-30 10:15,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,67.37,,,,"-17.53318988361887, -39.72242666524693",,"Prezados,

Solicito substituição de lampada queimada e de um assento do vaso sanitário do banheiro feminino do bloco de aulas.",Reparo no banheiro feminino do bloco de aulas,Reparo no banheiro feminino do bloco de aulas,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.86,LSTM_BAIXA_CONF,Média
2022060432,Porta,2022-06-29 16:08,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,23.369999999999997,,,,"-16.423822637563376, -39.13549260894328",,"No banheiro masculino no pórtico, em um dos box encontra se uma porta quebrada, precisando de reparos.",Reparo em banheiro,Reparo em banheiro,Hidrossanitária > Hidráulica,,0.16,LSTM_BAIXA_CONF,Baixa
2022060433,BANHEIRO,2022-06-29 16:26,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,VASO SANITÁRIO DO BANHEIRO PCD DO TÉRREO ENTUPIDO. A SANDRA (LIMPEZA) FECHOU PARA QUE NÃO SEJA UTILIZADO ATÉ QUE SEJA RESOLVIDO.,,,Elétrica > Iluminação,,1,LSTM,Baixa
2022060435,Luminárias na entrada do LECOMAR,2022-06-29 16:39,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,1202.18,,,,"-16.424310442233665, -39.1367972326299",,"As luminárias na entrada do LECOMAR foram removidas a cerca de uns 30 dias e não mais instaladas. Solicito a reposição das mesmas. Alem disso, a luminaria da sala de mergulho está queimada e precisa de reparos. Grato pela atenção",Reposição de lâmpadas e luminárias no LECOMAR,Reposição de lâmpadas e luminárias no LECOMAR,Elétrica > Iluminação,,1,LSTM,Média
2022060436,Troca de lâmpadas laboratório de genética,2022-06-29 16:41,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,2437.86,,,,"-16.424310442233665, -39.1367972326299",,"Olá, gostaria de solicitar a troca de lâmpadas nos laboratórios de Genética/Biologia molecular e no Interdisciplinar 3. Ambos são considerados urgentes pois estão dificultando realização de atividades noturnas. Desde já agradeço.",Substituição de lâmpadas queimadas nos laboratórios do Campus Sosígenes Costa,Substituição de lâmpadas queimadas nos laboratórios do Campus Sosígenes Costa,Climatização > Ar condicionado,,0.82,LSTM_BAIXA_CONF,Baixa
2022060437,Concerto ar-condicionado,2022-06-29 16:41,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Ar-condicionado da sala de triagem do LECOMAR não funciona na função frio, apenas como circulador de ar. Solicito concerto ou reposição do equipamento.",,,Manutenção Preventiva > Ar condicionado split,,0.96,LSTM,Baixa
2022060440,Manutenção Semestral - Ar Condicionado - CSC - Pav. de Convenções,2022-06-30 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Pav. de Convenções do CSC. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,Suprimentos / Apoio Técnico > Materiais,,0.16,LSTM_BAIXA_CONF,Baixa
2022060452,Fornecimento de materiais,2022-06-30 14:44,Fechado,,,,Campus Paulo Freire,,,,,Suprimentos / Apoio Técnico > Materiais,,,,2784.75,,,,"-17.53335341230621, -39.72217542816204",,"Prezados,

Solicito o fornecimento dos materiais listados abaixo que são comumente utilizados em nosso Campus e estão com baixo estoque:
MATERIAIS DIVERSOS

Quantidade

Descrição

10 und

Refletores de 50 W

2 rolos

Cabo 6mm

3 rolos

Cabos de 2,5 m (Preto,Azul e verde).

5 und

Fitas Isolantes

5 und

Tomadas Simples

15 und

Tomadas Duplas fame blanc

5 und

Torneira para Jardim esfera metal

100 und

Bucha 6 com parafuso

100 und

Bucha 8 com parafuso

100 und

Bucha de Dry Wall

90 und

Lâmpadas de Led (9W)

3 und

Luva de 25 mm pvc para cano de água

5 und

Luva de 20mm pvc para cano de água

2 und

Joelho de 20 mm pvc para cano de água

4 und

T de 25 mm liso pvc para cano de água

3 und

T de 20mm liso pvc para cano de água

5 und

Curva de 25 mm pvc para cano de água

1 tubo

Cola de cano pvc para cano

5 und

Fita veda rosca

4 und

Cap de 20 mm pvc para cano de água

4 und

Bucha de reduçao de 25 mm para 20 mm

5 und

Tubos de agua de 6 metros de 25 mm PVC

2 und

Registro de 25mm

5 und

Plug de rosca de 20 mm

MATERIAL PARA REDE DE LÓGICA

Quantidade

Descrição

1 caixa (300 m)

Cabo de internet cat 6

20 und

Keystone rj45 cat 6

60 und

Caixinha 4x2 condulete top pvc

20 und

Tampa 4x2 para 2 modulo rj 45 pvc

10 und

Tampa 4x2 para 1 modulo rj 45 pvc

20 und

Tampa para caixinha tomada dupla 4x2

20 und

Tampa para caixinha tomada simples

40 und

Adaptador 3/4 para condulute top

20 und

Adaptador de 1 polegada para condulete top

30 m

Tubo de condulet top",Fornecimento de materiais,Fornecimento de materiais,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.61,LSTM_BAIXA_CONF,Baixa
2022060459,Montagem do Arquivo de metal (SECAD),2022-06-30 17:57,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados/as, boa noite.

Necessitamos da montagem do Arquivo deslizante de Metal da SECAD.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022060462,Manutenção semanal do gerador  de 55 kVA do CPF,2022-07-01 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022060463,Manutenção preventiva semanal do gerador 170 kVA do CSC,2022-07-01 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022060464,Manutenção preventiva semanal do gerador 55 kVA do CSC,2022-07-01 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 55 kVA do CSC conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022060465,Manutenção preventiva semanal do gerador 155 kVA do CSC,2022-07-01 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022060466,Manutenção preventiva semanal do gerador 75 kVA do CSC,2022-07-01 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Ar condicionado split,,0.57,LSTM_BAIXA_CONF,Baixa
2022070001,Manutenção Semestral - Ar condicionado - CSC - Bloco de Serviços,2022-07-01 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424307884397862, -39.136705238608734",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Bloco de Serviços do CSC. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,TI / Dados / Rede > Coleta de dados,,0.08,LSTM_BAIXA_CONF,Baixa
2022070002,Backup de Planilhas,2022-07-01 00:00,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Coleta de dados,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito que seja feito o backup das planilhas de medição dos contratos geridos pela coordenação de manutenção. Ressalto que, os arquivos gerados devem ser salvos no diretórios dos respectivos contratos no endereço F:\DINFRA\DINFRA2\4_GESTÃO DE CONTRATOS.",,,Climatização > Ar condicionado,,0.98,LSTM,Média
2022070005,Ar condicionado com defeito,2022-07-01 09:13,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Bom dia!

O ar condicionado da sala de aula não está funcionando.

Cordialmente

Débora Alves",,,Climatização > Ar condicionado,,0.77,LSTM_BAIXA_CONF,Baixa
2022070008,Defletor para ar condicionado,2022-07-01 10:44,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Bom dia, solicitamos defletor para o ar condicionado da sala de operações de TIC do CSC.",,,Manutenção Preventiva > Ar condicionado split,,0.78,LSTM_BAIXA_CONF,Baixa
2022070018,Manutenção Semestral - Ar condicionado - CSC - Laboratórios,2022-07-04 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados nos laboratórios 1° ciclo do CSC. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.62,LSTM_BAIXA_CONF,Baixa
