ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
2022070282,Procurar ponto de rede,2022-07-14 16:02,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Boa tarde, existe um ponto de rede (CE89) que fica na DPCI, dentro da PROPPG, que não está funcionando, verifique no patch painel que o ponto que seria 89 está com impressora (que fica na secretaria executiva).
Então preciso que seja identificado onde está o ponto da sala CE89 da DPCI no patch painel do rack 03 no pavimento 04.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.38,LSTM_BAIXA_CONF,Baixa
2022070283,Reserva de Sala de Informática do CFCAf CEPEC,2022-07-14 18:23,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.755969187255209, -39.23160150191233",,"Gostaria de solicitar a reserva o laboratório de informática do prédio CEPEC-CFCAf para o dia 25/07/22 ( segunda ) das 8 - 12hrs.

Agradeço.",,,Elétrica > Nobreak,,0.45,LSTM_BAIXA_CONF,Baixa
2022070285,Nobreak Oca,2022-07-14 21:54,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Nobreak,,,,0,,,,"-16.42654858445351, -39.135574841004974",,"Prezados, já realizamos a troca de nobreak na oca de artes 2 vezes essa semana e todos os dias que o docente foi utilizar o mesmo não estava funcionando.
Todas as vezes que fizemos a instalação estavam funcionando, porém não sei dizer o que pode tá ocorrendo.",,,Elétrica > Instalações elétricas,,0.8,LSTM_BAIXA_CONF,Baixa
2022070021,Falta de energia elétrica,2022-07-04 09:28,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Ilha de mesas sem energia elétrica,,,Elétrica > Instalações elétricas,,0.8,LSTM_BAIXA_CONF,Baixa
2022070022,Falta de energia elétrica,2022-07-04 09:30,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Ilha de mesas sem energia elétrica.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.28,LSTM_BAIXA_CONF,Baixa
2022070023,Fixação equipamento de informática Cuni Itamaraju.,2022-07-04 10:17,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.036210913453534, -39.528234625528555",,"Prezados,

Solicito o auxilio de um dos colegas da manutenção dia 04/07 pela manhã para que seja feito furos no armário para fixação de equipamento de informática com cadeado, afim de evitar possível subtração.

Att.

Carlos",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.28,LSTM_BAIXA_CONF,Baixa
2022070024,Fixação equipamento de informática Cuni Posto da Mata,2022-07-04 10:19,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.886258737153273, -39.848623404456525",,"Prezados
Solicito o auxilio de um dos colegas da manutenção dia 04/07 pela tarde para que seja feito furos no armário para fixação de equipamento de informática com cadeado, afim de evitar possível subtração.

Att.

Carlos",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.47,LSTM_BAIXA_CONF,Baixa
2022070039,Cobertura de marcas do governo do estado,2022-07-04 12:02,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,50.03,,,,"-17.53335341230621, -39.72217542816204",,"Prezados,

Solicito, a pedido do coordenador do Campus, cobertura de logomarcas do governo do estado nas placas dos Cunis. Segundo ele. foi orientado pelo NTE sobre um decreto que fala da utilização das marcas durante o período eleitoral.",Cobertura de marcas do governo do estado,Cobertura de marcas do governo do estado,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.32,LSTM_BAIXA_CONF,Baixa
2022070030,Instalação de Quadros Brancos,2022-07-04 10:44,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicitamos a instalação de três quadros brancos, respectivamente nas salas 01, 02 e 04 do Núcleo Pedagógico.",,,Hidrossanitária > Hidráulica,,0.72,LSTM_BAIXA_CONF,Baixa
2022070031,Registro banheiro,2022-07-04 10:48,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Bom dia!

No banheiro masculino na varanda oeste do pavilhão de convenções, registro precisando ser trocando .",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.85,LSTM_BAIXA_CONF,Média
2022070058,"O Teclado da sala GUARATINGA está quebrado. por favor, trocar.  Agrade",2022-07-04 22:20,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"O Teclado da sala GUARATINGA está quebrado. por favor, trocar.
Agradeço desde já",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.6,LSTM_BAIXA_CONF,Baixa
2022070064,Bom dia.     Solicito a fixação de um quadro de aviso na Sala do Apoio,2022-07-05 10:21,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Bom dia.

Solicito a fixação de um quadro de aviso na Sala do Apoio Administrativo, Campus Jorge Amado.

Atenciosamente,",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.96,LSTM,Baixa
2022070065,Aplicação de massa corrida,2022-07-05 10:44,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,85.57,,,,"-17.53335341230621, -39.72217542816204",,"Preparar um retângulo, de 3,0x1,5m, na parede da quadra de esportes, com massa corrida. Com o objetivo de projetar na mesma aulas e afins.",Aplicação de massa corrida,Aplicação de massa corrida,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.24,LSTM_BAIXA_CONF,Baixa
2022070066,MANUTENÇÃO,2022-07-05 10:45,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.639632364563067, -39.5550656837828",,"Bom dia.

Solicito a instalação de uma grade de ferro na porta da sala da assistente operacional - Cuni Coaraci.

Atenciosamente;",,,Estrutura Predial > Forro,,0.24,LSTM_BAIXA_CONF,Baixa
2022070067,MANUTENÇÃO,2022-07-05 10:59,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Forro,,,,0,,,,"-14.639632364563067, -39.5550656837828",,"Bom dia.

Solicito a instalação de forro na sala de aula do Cuni Coaraci.

Atenciosamente;",,,Elétrica > Instalações elétricas,,1,LSTM,Baixa
2022070072,Ponto de tomada- LABMORFO,2022-07-05 11:20,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,53.78,,,,"-17.534582646209113, -39.72461446135704",,"Bom dia, prezados.
Solicito, por gentileza, inclusão de ponto de tomada dupla em altura compatível para ligar o aparelho televisor, no laboratório morfofuncionais e microscopia, no campus Paulo Freire.
Justifica-se o procedimento, por, conforme demonstrado em fotografia, o número de tomadas ser insuficiente em relação o número de equipamentos e, a posição (altura) da tomada existente ser inadequada em relação aos equipamentos a serem ligados.
Ademais, nota-se que o ajuste hoje utilizado ocasiona o tracionamento de fios e, por conseguinte, aumenta o risco de danos aos cabos, aos equipamentos e os usuários.

Cordialmente,

Renê Moura",Instalação de tomadas,Instalação de tomadas,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.15,LSTM_BAIXA_CONF,Baixa
2022070317,MANUTENÇÃO - TAPAR BURACOS,2022-07-18 10:53,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Bom dia.

Solicitamos a cimentação dos buracos de tomadas/solo da sala 07, Núcleo Pedagógico, piso térreo. Também tapar um buraco na parede.

Atenciosamente,

Matias Costa de Oliveira",,,Elétrica > Instalações elétricas,,0.93,LSTM_BAIXA_CONF,Baixa
2022070318,MANUTENÇÃO - LIGAR TOMADA,2022-07-18 10:55,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Bom dia.

Solicitamos a ligação de uma tomada na sala 07, Núcleo Pedagógico, piso térreo.

Atenciosamente,

Matias Costa de Oliveira",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.16,LSTM_BAIXA_CONF,Baixa
2022070319,INSTALAÇÃO DE EQUIPAMENTOS,2022-07-18 11:05,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Bom dia.

Solicitamos a instalação de 02 claviculários, na sala do apoio administrativo, Prédio do Núcleo de Vivência e Gestão Acadêmica.

Atenciosamente,

Matias Costa de Oliveira",,,Hidrossanitária > Hidráulica,,0.85,LSTM_BAIXA_CONF,Baixa
2022070081,Banheiro com vazamento,2022-07-05 15:23,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Boa Tarde!

No banheiro feminino próximo a torre da infraestrutura no ultimo box, vaso com vazamento.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.43,LSTM_BAIXA_CONF,Baixa
2022070316,fechadura,2022-07-18 10:46,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.533274716800296, -39.72248779186285",,Consertar fechadura da porta que separa a sala da coordenação e a seção de transporte.,,,Manutenção Preventiva > Ar condicionado central,,0.91,LSTM_BAIXA_CONF,Baixa
2022070092,Tratamento químico mensal da água de condensação do ar condicionado central,2022-07-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito tratamento químico de água de condensação de ar condicionado central. Este procedimento deverá acompanhar o documento em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"", com informações sobre o sistema de refrigeração no Item 7.
Os padrões técnicos a serem alcançados após o tratamento devem estar de acordo ao que consta no ANEXO IV do documento em anexo.
Após o tratamento, a UFSB deverá ser informada do serviço com a entrega de um relatório técnico informando sobre o processo.",,,Manutenção Preventiva > Ar condicionado split,,0.94,LSTM_BAIXA_CONF,Baixa
2022070093,Manutenção Semestral - Ar condicionado - CSC - Pav. Administrativo,2022-07-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Bloco Adm. do CSC. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,Elétrica > Instalações elétricas,,0.42,LSTM_BAIXA_CONF,Baixa
2022070097,Tomada,2022-07-06 09:25,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Bom dia.

Solicito a ligação da tomada do saguão do prédio do Núcleo Pedagógico.

Atenciosamente;

Matias Costa de Oliveira",,,Elétrica > Instalações elétricas,,0.3,LSTM_BAIXA_CONF,Baixa
2022070098,Tomadas,2022-07-06 09:40,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Bom dia.

Solicito ligação de tomadas das seguintes salas:

SALA 01
SALA 03
SALA 02
SALA 205
SALA 206
SALA 207

Atenciosamente;

Matias Costa de Oliveira",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.76,LSTM_BAIXA_CONF,Média
2022070100,Bom dia.     Solicito manutenções corretivas das seguintes salas:  SAL,2022-07-06 09:53,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Bom dia.

Solicito manutenções corretivas das seguintes salas:
SALA 01:
FIXAR TAMPAS DE PASSAGEM DE CONEXAO DE REDE DE INTERNET / SOLO;
PARAFUSAR TAMPAS DE PASSAGEM ELETRICA / SOLO.
SALA 08:
FIXAR TAMPAS DE TOMADAS / SOLO;
COLOCAR TAMPA DE TOMADAS / PAREDE.

SALA 02:
FIXAR TAMPAS DE TOMADAS / SOLO;
FIXAR TAMPAS DE PASSAGEM DE CONEXAO DE REDE DE INTERNET / SOLO;
ACIMENTAR CAIXAS DE TOMADAS / SOLO.

Atenciosamente;

Matias Costa de Oliveira",,,Estrutura Predial > Infiltração,,0.91,LSTM_BAIXA_CONF,Média
2022070101,Infiltração NUPED,2022-07-06 09:59,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Infiltração,,,,1330.05,,,,"-14.770309469288907, -39.23560995592077",,"Bom dia.

Solicito a verificação de infiltração nos seguintes locais:

SALA 105 - INFILTRAÇÃO NO VÃO DA ÁREA DE LUZ.
SALA 108 - INFILTRAÇÃO NO RODAPÉ DA PAREDE.
SALA 205 - INFILTRAÇÃO NO VÃO DA ÁREA DE LUZ.

Atenciosamente;

Matias Costa de Oliveira",Reparo em Infiltração no NUPED,Reparo em Infiltração no NUPED,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.51,LSTM_BAIXA_CONF,Baixa
2022070102,Piso Tátil,2022-07-06 10:03,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Bom dia.

Solicito a manutenção corretiva da fixação do piso tátil do prédio do Núcleo Pedagógico.

Atenciosamente;

Matias Costa de Oliveira.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.18,LSTM_BAIXA_CONF,Baixa
2022070103,Instalação de quadros,2022-07-06 10:07,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Bom dia.

Solicito a instalação de quadro de aulas nas seguintes salas:

SALA 02
SALA 03
SALA 06
SALA 07

Atenciosamente;

Matias Costa de Oliveira",,,Elétrica > Iluminação,,0.85,LSTM_BAIXA_CONF,Baixa
2022070104,Troca de lâmpadas NUPED,2022-07-06 10:11,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Bom dia.

Solicito a troca de lâmpada nas escadarias de acesso ao pavilhão de aulas piso 01. Também a fixação de lâmpada de emergência.

Atenciosamente;

Matias Costa de Oliveira",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.25,LSTM_BAIXA_CONF,Baixa
2022070105,Instalação de película,2022-07-06 10:16,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Bom dia.

Solicitamos a fixação e/ou instalação de Películas fumê nas janelas e portas do Núcleo pedagógico e do Núcleo de Vivência e Gestão Acadêmica.

Atenciosamente;

Matias Costa de Oliveira",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.15,LSTM_BAIXA_CONF,Média
2022070112,Cavalete com defeito,2022-07-06 11:01,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.42654858445351, -39.135574841004974",,"Prezados,
Na OcaLab temos um cavalete que precisa de reparo. A corrente que prende as ""pernas"" está solta, fazendo com que a mesa fique instável. É um reparo rápido, mas necessário.",,,Climatização > Ar condicionado,,0.96,LSTM,Média
2022070122,Defeito Ar condicionado em sala sem ventilação.,2022-07-06 16:53,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Prezados,

A Sala onde trabalho é uma sala pequena sem janela apenas uma porta com baixíssima ventilação e o ar condiciona está apresentando mensagem erro ""EC"" e não está gelando, peço que seja tomada as devidas providência com urgência o aparelho fica em uma das salas do Setor de TIC.",,,Manutenção Preventiva > Ar condicionado split,,0.59,LSTM_BAIXA_CONF,Baixa
2022070126,Manutenção Semestral - Ar condicionado - CSC - Pav. de Feiras,2022-07-07 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Pav. de Feiras do CSC. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.86,LSTM_BAIXA_CONF,Baixa
2022070127,Problema em fechaduras de salas de aula,2022-07-07 08:23,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,184.22000000000003,,,,"-17.53318988361887, -39.72242666524693",,"Prezados,

Solicito reparo em fechaduras das salas 11 e 12. Será necessário trocar a fechadura inteira da sala 11 e o miolo da fechadura da sala 12.",Troca de fechaduras,Troca de fechaduras,Hidrossanitária > Hidráulica,,0.83,LSTM_BAIXA_CONF,Baixa
2022070156,Manutenção Semestral - Reservatórios - NUPED,2022-07-07 16:04,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Boa tarde.

Solicitamos a limpeza de 04 caixas d'água do Núcleo Pedagógico. A limpeza se faz necessária para enche-las com água potável.

Atenciosamente,

Matias Costa de Oliveira",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2022070160,Manutenção semanal do gerador  de 55 kVA do CPF,2022-07-08 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022070161,Manutenção preventiva semanal do gerador 170 kVA do CSC,2022-07-08 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022070162,Manutenção preventiva semanal do gerador 55 kVA do CSC,2022-07-08 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito acompanhamento do gerador de 55 kVA do CSC conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022070163,Manutenção preventiva semanal do gerador 155 kVA do CSC,2022-07-08 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022070164,Manutenção preventiva semanal do gerador 75 kVA do CSC,2022-07-08 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2022070165,Manutenção Semestral - Ar condicionado - CJA - CFCA/CEPLAC,2022-07-08 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,19867.120000000003,,,,#N/A,,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no CFCA/CEPLAC do CJA. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Manutenção Semestral - Ar condicionado - CJA - CFCA/CEPLAC,Manutenção Semestral - Ar condicionado - CJA - CFCA/CEPLAC,Manutenção Preventiva > Ar condicionado split,,0.7,LSTM_BAIXA_CONF,Baixa
2022070166,Manutenção Semestral - Ar condicionado - CJA - Pav. Administrativo,2022-07-08 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Pav. Administrativo do CJA. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,Manutenção Preventiva > Ar condicionado split,,0.77,LSTM_BAIXA_CONF,Baixa
2022070167,Manutenção Semestral - Ar condicionado - CJA - Pav. de Serviços,2022-07-08 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Pav. de Serviços do CJA. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,Manutenção Preventiva > Ar condicionado split,,0.72,LSTM_BAIXA_CONF,Baixa
2022070168,Manutenção Semestral - Ar condicionado - CJA - Pav. de Aulas,2022-07-08 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Pav. de Aulas do CJA. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,Manutenção Preventiva > Ar condicionado split,,0.45,LSTM_BAIXA_CONF,Baixa
2022070169,Manutenção Semestral - Ar condicionado - CSC - Pórtico,2022-07-08 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423822637563376, -39.13549260894328",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Pórtico do CSC. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,Climatização > Ar condicionado,,0.82,LSTM_BAIXA_CONF,Baixa
2022070170,Manutenção Semestral - Ar condicionado - CJA - Reitoria,2022-07-08 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Ar condicionado split,,,,21284.799999999996,,,,"-14.788316740297745, -39.27483123836992",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados na Reitoria do CJA. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Manutenção Semestral - Ar condicionado - CJA - Reitoria,Manutenção Semestral - Ar condicionado - CJA - Reitoria,Manutenção Preventiva > Ar condicionado split,,0.99,LSTM,Baixa
2022070171,Limpeza Geral/Manutenção Trimestral dos Ar condicionados - Sala do servidor / DG CSC,2022-07-08 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424307884397862, -39.136705238608734",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados do DG do Bloco de Serviços do CSC. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,Hidrossanitária > Hidráulica,,0.66,LSTM_BAIXA_CONF,Baixa
2022070131,Pia entupida,2022-07-07 10:00,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Bom dia!
No banheiro feminino no pórtico, pia encontra - se entupida. Por favor verificar.",,,Estrutura Predial > Pintura,,0.54,LSTM_BAIXA_CONF,Média
2022080043,Pintura e reparos das salas Varanda Leste,2022-08-02 15:31,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Pintura,,,,14634.51,,,,"-16.425315471783644, -39.1356215455011",,"Prezados,

Estamos finalizando a reforma do telhado do pavilhão de convenções acima das salas da varanda Leste. Para colocarmos essas salas em funcionamento precisamoes recuperar a pintura, placas de gesso danifificadas, etc nesses espaços. Solicito então a liberação da pintura desses ambientes com as seguintes áreas, totalizando 334,81 m² de pintura em teto e 523,80 m² de pintura em parede.

Teto
Parede

Sala Conv 07
35,27
80,06

Sala Conv 08
30,46
65,12

Sala Conv 09
67,27
86,36

Sala Conv 10
67,27
102,96

Sala Conv 11
67,27
102,96

Sala Conv 12
67,27
86,36

TOTAL
334,81
523,80

Peço a Rodrigo que indique a área de forro de gesso que precisará ser substituida e se há mais algum serviço que eu não tenha identificado.",Pintura e reparos das salas Varanda Leste; Reparo em equipamento para lavagem de telhado; Material para fixação de forros de drywall nas salas da varanda leste; Substituição de forros nas salas da varanda leste,Pintura e reparos das salas Varanda Leste; Reparo em equipamento para lavagem de telhado; Material para fixação de forros de drywall nas salas da varanda leste; Substituição de forros nas salas da varanda leste,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.14,LSTM_BAIXA_CONF,Média
2022080044,Pequenos Reparos Biblioteca CJA,2022-08-02 15:56,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Boa tarde!
Estou abrindo novo chamado para solicitar pequenos reparos que estão pendentes na Biblioteca do CJA. O chamado ID 2022060071 foi parcialmente executado, mas ainda precisamos dos seguintes serviços:

Instalar mural de avisos na parede;
Instalar quadro branco na parede;
Parafusar braço de cadeira;
Parafusar tampo de mesa de estudo em grupo;
Parafusar mesa retangular.

Se possível gostaria que o serviço fosse executado até o dia 09/08, pois estamos com visita do MEC agendada para o dia 10/08.",,,Hidrossanitária > Hidráulica,,0.13,LSTM_BAIXA_CONF,Baixa
2022070134,BANHEIRO,2022-07-07 10:29,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"VASO ENTUPIDO, BANHEIRO FEMININO 1º ANDAR.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.21,LSTM_BAIXA_CONF,Baixa
2022070145,REQUISIÇÃO,2022-07-07 14:33,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Boa tarde.

Solicitamos a instalação de 02 suportes de papel higiênico, no banheiro masculino piso 02 do Núcleo Pedagógico.

Atenciosamente;

Matias Costa de Oliveira",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.18,LSTM_BAIXA_CONF,Baixa
2022070139,MANUTENÇÃO,2022-07-07 14:13,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Boa tarde.

Solicitamos as seguintes manutenções no banheiro masculino térreo do Núcleo Pedagógico:

SUBSTITUIR 02 SUPORTES DE PAPEL HIGIÊNICO E AFIXAR FORA NO ALCANCE DA PORTA DO BANHEIRO.
SUBSTITUIR UMA PEDRA CERÂMICA DANIFICADA.

Atenciosamente;

Matias Costa de Oliveira",,,Elétrica > Instalações elétricas,,0.97,LSTM,Média
2022070135,Substituição de DPSs danificados,2022-07-07 11:24,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,1136.19,,,,"-17.534828808942148, -39.72394543442796",,"Prezados,

Solicito a substituição de 12 DPSs danificados nos quadros do centro de formação. A rede encontra-se instável e a Coelba ainda não solucionou o problema, podendo vir a queimar outros DPSs e equipamentos.",Substituição de DPS danificado,Substituição de DPS danificado,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.18,LSTM_BAIXA_CONF,Baixa
2022070140,REQUISIÇÃO,2022-07-07 14:17,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Boa tarde.

Solicitamos a instalação de 02 suportes de papel higiênico no banheiro feminino térreo do Núcleo Pedagógico.

Atenciosamente;

Matias Costa de Oliveira",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.18,LSTM_BAIXA_CONF,Baixa
2022070141,MANUTENÇÃO,2022-07-07 14:23,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Boa tarde.

Solicitamos a fixação do suporte de papel toalha do banheiro especial feminino piso 01 do Núcleo Pedagógico.

Atenciosamente;

Matias Costa de Oliveira",,,Elétrica > Instalações elétricas,,0.18,LSTM_BAIXA_CONF,Baixa
2022070143,MANUTENÇÃO,2022-07-07 14:25,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Boa tarde.

Solicitamos a ligação de uma tomada no banheiro especial masculino piso 02.

Atenciosamente;

Matias Costa de Oliveira",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.18,LSTM_BAIXA_CONF,Baixa
2022070144,MANUTENÇÃO,2022-07-07 14:29,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Boa tarde.

Solicitamos a esquadria da porta do banheiro especial masculino piso 02, está raspando no piso tátil.

Atenciosamente;

Matias Costa de Oliveira",,,"Suprimentos / Apoio Técnico > Limpeza de equipamentos, ambiente e mobiliário",,0.47,LSTM_BAIXA_CONF,Média
2022070146,Manutenção de Compressor,2022-07-07 14:33,Fechado,,,,Campus Sosígenes Costa,,,,,"Suprimentos / Apoio Técnico > Limpeza de equipamentos, ambiente e mobiliário",,,,279.36,,,,"-16.423909554595376, -39.13629623502169",,"Solicito manutenção do compressor utilizado para reparos em equipamentos, pois o mesmo parou de funcionar.",Reparo no compressor de manutenção de equipamentos,Reparo no compressor de manutenção de equipamentos,Elétrica > Instalações elétricas,,0.18,LSTM_BAIXA_CONF,Baixa
2022070147,MANUTENÇÃO,2022-07-07 14:35,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Boa tarde.

Solicitamos a ligação de uma tomada no banheiro masculino piso 02 do Núcleo Pedagógico.

Atenciosamente;

Matias Costa de Oliveira",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.18,LSTM_BAIXA_CONF,Baixa
2022070148,MANUTENÇÃO,2022-07-07 14:39,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Boa tarde.

Solicitamos a substituição de suporte de papel higiênico, do banheiro masculino piso 01 do Núcleo Pedagógico e afixar fora do alcance da porta do banheiro.

Atenciosamente;

Matias Costa de Oliveira",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.18,LSTM_BAIXA_CONF,Baixa
2022070149,MANUTENÇÃO,2022-07-07 14:41,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Boa tarde.

Solicitamos a fixação de tampas de tomadas/parede.

Atenciosamente,

Matias Costa de Oliveira",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.18,LSTM_BAIXA_CONF,Baixa
2022070150,MANUTENÇÃO,2022-07-07 14:44,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Boa tarde.

Solicitamos a fixação de tampas de tomadas do Laboratório de Matemática Computacional e Robótica, do Núcleo Pedagógico.

Atenciosamente,

Matias Costa de Oliveira",,,Climatização > Ar condicionado,,0.97,LSTM,Baixa
2022070152,Verificação ar-condicionado NUPED,2022-07-07 14:47,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Boa tarde.

Solicitamos a manutenção do ar-condicionado do Laboratório de Artes e Expressões Corporais, do Núcleo Pedagógico.

Atenciosamente,

Matias Costa de Oliveira",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.91,LSTM_BAIXA_CONF,Baixa
2022070154,Portas box dos banheiros,2022-07-07 15:15,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Boa tarde!
Solicito verificações em todas as portas internas dos banheiros em geral , pois estão precisando de reparos ou troca-las",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2022070172,Manutenção preventiva Trimestral - Ar condicionado Split System - Laboratório Genética CSC,2022-07-08 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados do laboratório de Genética do Laboratório de Biologia Molecular . Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,Hidrossanitária > Hidráulica,,0.16,LSTM_BAIXA_CONF,Baixa
2022070186,Desobstrução de Tubulação,2022-07-08 13:58,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.420061877245463, -39.136391365397536",,"Boa tarde!

Solicito desobstrução de tubulação de drenagem na portaria do campus.",,,Climatização > Ar condicionado,,0.99,LSTM,Média
2022070187,Ar condicionado com defeito,2022-07-08 14:20,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados, por gentileza consertar o ar daqui da sala da proaf.
O ar condicionado está soltando gelo.",,,Elétrica > Iluminação,,1,LSTM,Baixa
2022070189,Manutenção das lâmpadas da sala do Decanato do CF Artes e Comunicação,2022-07-08 16:56,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.424036771315144, -39.13615281834591",,Lâmpadas aparentemente queimadas.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.69,LSTM_BAIXA_CONF,Baixa
2022070190,Guia da porta solta,2022-07-08 19:29,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito a fixação da da guia da porta da sala de atendimento, que se encontra solta. Conforme foto.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.18,LSTM_BAIXA_CONF,Baixa
2022070192,Placas de sinalização de estacionamento,2022-07-11 08:31,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,3431.67,,,,"-17.53335341230621, -39.72217542816204",,"Prezados, bom dia.

Solicito a instalação de placas de estacionamento no Campus no seguinte quantitativo:
- 1 und. estacionamento exclusivo para carros oficiais
- 4 und. estacionamento exclusivo para motos
- 3 und. não estacione em cima da calçada
- 2 und. bicicletário",Placas de sinalização de estacionamento,Placas de sinalização de estacionamento,Climatização > Ar condicionado,,0.86,LSTM_BAIXA_CONF,Baixa
2022070259,SOLICITAÇÃO DE MANUTENÇÃO DE APARELHO DE AR CONDICIONADO.,2022-07-13 15:31,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito a manutenção do aparelho de ar condicionado de tombo n° 2016001965, instalado na sala de ""Comissão de licitação"" da Diretoria Administrativa da PROPA.
O equipamento não está funcionando, apresentando a mensagem ""E3"".",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.3,LSTM_BAIXA_CONF,Baixa
2022070261,Instalação de dispenser de sabonete,2022-07-13 16:06,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.533274716800296, -39.72248779186285",,Substituição de dispenser de sabonete líquido do banheiro masculino do corredor principal do bloco administrativo do IHAC,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.28,LSTM_BAIXA_CONF,Baixa
2022070267,Avaliação de Rede Elétrica,2022-07-14 08:25,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Bom dia, prezados!

Solicito, por gentileza, avaliação do fator de demanda elétrica ou dimensionamento do circuito elétrico (acredito que seja esse o nome) do Laboratório Interdisciplinar II, mais especificamente da sala técnica 3.
Está se tornando recorrente avarias em equipamentos, das quais, acreditamos, estão associadas à instabilidade/problemas na rede elétrica do espaço. Na última semana, mais um equipamento ""queimou"". Havíamos, em menos de 30 dias substituído uma Estuda (equipamento de secagem e esterilização) queimada, por uma nova. Porém, por alguma razão, este novo equipamento também queimou.
Não sei se há relação ou se há ciência à respeito das frequentes quedas/oscilação de energia no campus, anexo II, em Teixeira de Freitas. O fato, é que, há muitos equipamentos e de significativo valor alocados nos Laboratórios do Campus Paulo Freire, principalmente, no LAB II, onde se torna mais provável o acometimento. Dessa forma, para que não tenhamos maiores prejuízos, solicito averiguação.

At.te

Renê Moura",,,Estrutura Predial > Forro,,0.62,LSTM_BAIXA_CONF,Média
2022070268,Reparo em forro de banheiro,2022-07-14 08:41,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Forro,,,,12.57,,,,"-17.534235850278133, -39.724091821208056",,"Prezados,

Solicito reparo em forro do banheiro da Ceame que encontra-se danificado",Reparo em forro de banheiro,Reparo em forro de banheiro,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.42,LSTM_BAIXA_CONF,Baixa
2022070269,Cobrir cano de água,2022-07-14 09:13,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Cobrir com cimento, um cano de água que está exposto na calçada do Campus.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.28,LSTM_BAIXA_CONF,Baixa
2022070198,Fechamento box vestiário feminino,2022-07-11 11:04,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito fechamento da lateral do box localizado no vestiário feminino da Reitoria.
Tamanho da pedra: 22 cm x 85 cm",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.67,LSTM_BAIXA_CONF,Baixa
2022070199,Pontos de onibus para acessibilidade ao Campus,2022-07-11 11:09,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,22810.61,,,,"-14.77147998352185, -39.23434744042999",,"De ordem da Reitoria, liberada a execução de ponto de onibus na BR415 para acesso ao CJA, bem como da infraestrutura necessária para atendimento. DNIT autorizou as obras conforme projetos em anexo.
A posição exata será feita in loco.",Estrutura para ponto de ônibus CJA; Complementar de serviços para ponto de ônibus; Serviços complementares para os pontos de ônibus CJA; Material para serviço de infraestrutura dos pontos de ônibus; Concreto para piso do ponto de ônibus; Lastro pra ponto de onibus,Estrutura para ponto de ônibus CJA; Complementar de serviços para ponto de ônibus; Serviços complementares para os pontos de ônibus CJA; Material para serviço de infraestrutura dos pontos de ônibus; Concreto para piso do ponto de ônibus; Lastro pra piso do ponto de onibus,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.22,LSTM_BAIXA_CONF,Baixa
2022070210,instalação de exaustor,2022-07-11 15:52,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Boa tarde,
Solicito a instalação de exaustor no almoxarifado.",,,Climatização > Ar condicionado,,1,LSTM,Média
2022070211,Reparo em aparelho de ar condicionado da Secad,2022-07-11 15:49,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,777.3,,,,"-17.533274716800296, -39.72248779186285",,"Prezados, boa tarde.

Solicito reparo em um aparelho de ar condicionado da secad que encontra-se defeituoso.",Reparo aparelho de ar condicionado da Secad,Reparo aparelho de ar condicionado da Secad,Elétrica > Iluminação,,0.18,LSTM_BAIXA_CONF,Baixa
2022070223,Instalação de relês fotoelétricos,2022-07-12 10:09,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Bom dia.

Solicitamos a substituição dos relês foto elétricos das lâmpadas da rampa de acesso do Núcleo Pedagógico, piso 01 e 02.

Atenciosamente,

Matias Costa de Oliveira",,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.15,LSTM_BAIXA_CONF,Baixa
2022070229,Telhado com vazamento e instalação de tomadas,2022-07-12 14:02,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,#N/A,,"Prezado,

Solicito a instalação de cinco tomadas no salão do Herbário e reparo em vazamento no teto.

Cordealmente,

Débora Alves
Voip 8091",,,Hidrossanitária > Hidráulica,,0.69,LSTM_BAIXA_CONF,Baixa
2022070230,Manutenção em Pia - Lab. Interdisciplinar 3,2022-07-12 14:26,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Está ocorrendo vazamento de água através da mangueira da pia do Laboratório Interdisciplinar 3, a pia do lado esquerdo. Solicito manutenção.",,,Elétrica > Instalações elétricas,,0.22,LSTM_BAIXA_CONF,Baixa
2022070236,Material para desenvolvimento de atividades elétricas,2022-07-12 14:54,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,392.49,,,,"-16.423909554595376, -39.13629623502169",,"Boa tarde
gostaria de solicitar a liberação de uma ordem de serviço do seguinte material

10 und de fita isolante de baixa tensão
2 und de fita isolante de alta tensão",Material para desenvolvimento de atividades elétricas,Material para desenvolvimento de atividades elétricas,Elétrica > Instalações elétricas,,0.75,LSTM_BAIXA_CONF,Baixa
2022070239,REQUISIÇÃO - LIGAR TOMADA,2022-07-12 16:11,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Boa tarde.

Solicitamos a ligação de uma tomada na sala 04, no prédio do núcleo pedagógico.

Atenciosamente,

Matias Costa de Oliveira",,,Elétrica > Iluminação,,0.88,LSTM_BAIXA_CONF,Média
2022070240,Substituição de lâmpadas,2022-07-12 16:14,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Boa Tarde.

Solicitamos a substituição de 08 lâmpadas da sala 04, no pavilhão de aulas.

Atenciosamente,

Matias Costa de Oliveira",,,Elétrica > Instalações elétricas,,0.22,LSTM_BAIXA_CONF,Baixa
2022070241,MANUTENÇÃO - ACIMENTAR BURACOS,2022-07-12 16:20,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Boa Tarde.

Solicitamos a cimentação dos buracos de tomadas / solo e colocação de tampas de tomadas / parede, da sala 04 no núcleo pedagógico.

Atenciosamente,

Matias Costa de Oliveira",,,Climatização > Ar condicionado,,1,LSTM,Média
2022070243,Reparo em aparelho de ar condicionado da Ceame,2022-07-13 08:27,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53488871263804, -39.72388509091665",,"Prezados,

Solicito reparo em aparelho de ar condicionado do consultório 6 da Ceame que está defeituoso.",,,Hidrossanitária > Hidráulica,,0.99,LSTM,Média
2022070247,Vaso sanitário entupido,2022-07-13 09:51,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,12.530000000000001,,,,"-17.533083430502355, -39.72176480207475",,"Prezados,

Solicito reparo em vaso sanitário do decanato, que encontra-se entupido",Reparo em vaso sanitário entupido,Reparo em vaso sanitário entupido,Hidrossanitária > Hidráulica,,0.8,LSTM_BAIXA_CONF,Baixa
2022070248,Banheiros com vazamentos,2022-07-13 10:00,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Bom dia!

Banheiro masculino na varanda oeste com serio vazamento, por gentileza verificar com uma certa urgência.",,,Hidrossanitária > Hidráulica,,0.77,LSTM_BAIXA_CONF,Baixa
2022070251,VASAMENTO DE ÁGUA,2022-07-13 10:16,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Bom dia.

Solicitamos a manutenção do vazamento de água do bebedouro do núcleo pedagógico.

Atenciosamente,

Matias Costa de Oliveira",,,Elétrica > Instalações elétricas,,0.6,LSTM_BAIXA_CONF,Baixa
2022070252,CONSERTO DE TOMADAS,2022-07-13 10:20,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Bom dia.

Solicitamos o conserto de extensão de tomadas do Laboratório Ciências I, piso 02 do núcleo pedagógico. Ora funciona, ora não funciona.

Atenciosamente,

Matias Costa de Oliveira",,,Hidrossanitária > Hidráulica,,0.93,LSTM_BAIXA_CONF,Baixa
2022070254,Vazamento de água - Laboratório de Ciências III - NUPED,2022-07-13 10:26,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Bom dia.

Solicitamos o conserto do vazamento de água no registro do chuveiro de emergência, do laboratório ciências III, no piso 02 do núcleo pedagógico.

Atenciosamente,

Matias Costa de Oliveira",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.35,LSTM_BAIXA_CONF,Baixa
2022070255,Instalação de bancada hidráulica,2022-07-13 10:28,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Bom dia.

Solicitamos a instalação da bancada hidráulica no laboratório ciências II, piso 01 do núcleo pedagógico.

Atenciosamente,

Matias Costa de Oliveira",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.53,LSTM_BAIXA_CONF,Baixa
2022070257,Inserção de objetos na parede,2022-07-13 12:06,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.755969187255209, -39.23160150191233",,"Solicito um profissional para instalação de 1 suporte de papel toalha e 1 suporte de álcool gel na sala de Enfermagem. Solicito também a instalação de 1 suporte de papel toalha, 1 suporte de álcool gel e 1 suporte de sabão líquido em cada consultório médico. Estes suportes estão no almoxarifado ou no auditório do campus.

Solicito também a inserção de 1 relógio na parede e de 3 quadros pequenos na sala de Enfermagem.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.33,LSTM_BAIXA_CONF,Baixa
2022070258,Instalação,2022-07-13 13:41,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53580309936994, -39.72869079787053",,"Instalar dispenser de álcool gel, na sala do Cuni Teixeira.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.45,LSTM_BAIXA_CONF,Baixa
2022070298,INSTALAÇÃO DE EQUIPAMENTOS,2022-07-15 12:57,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Boa Tarde.

Solicitamos a instalação de um suporte para papel toalha , no refeitório do Núcleo de Vivência e Gestão Acadêmica (pavilhão administrativo), do Núcleo Pedagógico.

Atenciosamente,

Matias Costa de Oliveira",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
