ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
2022070272,Ar condicionado não está funcionando,2022-07-14 10:11,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Prezado, bom dia!

O ar condicionado da Sala de Assistência Estudantil CSC não funcionou hoje pela manhã (ontem estava funcionando normalmente). Quando acionamos o controle, apareceu como se o aparelho do ar ligasse e estivesse funcionando, mas não está. Tentamos ligar com o controle da Sala de Enfermagem, contudo, também não funcionou.

Atenciosamente,

Rosângela Rocha.",,,Climatização > Ar condicionado,,1,LSTM,Média
2022070273,Ar condicionado com defeito  na sala dos tercerizados do sub solo .,2022-07-14 10:25,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Ar condicionado com defeito na sala dos tercerizados no subsolo.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.21,LSTM_BAIXA_CONF,Baixa
2022070274,Placa de gesso e pingueira,2022-07-14 10:33,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Bom dia prezados, solicito repara em uma placa de gesso e pingueira na sala de professores de ciência e saúde, no pavilhão administrativo, placa de gesso quebrada como mostra foto em anexo",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.81,LSTM_BAIXA_CONF,Baixa
2022070275,Pontos de rede nas torres,2022-07-14 10:44,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Prezado,

Solicito instalação de ponto de rede nas 2 torres do final do pav, para instalação de access point.
Esses pontos devem ser colocados na parte externa da parede, na parte alta da torre, conforme já orientado a Rodrigo.",,,Climatização > Ar condicionado,,0.94,LSTM_BAIXA_CONF,Baixa
2022070276,Controle de Ar-condicionado Komeco,2022-07-14 10:46,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito controle de Ar-Condicionado da marca KOMEKO para ligar o Ar-condicionado da sala da Procuradora.,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.42,LSTM_BAIXA_CONF,Baixa
2022070362,Solicita concerto de laje. Goteira sobre mesa de trabalho de Ana Luiza,2022-07-20 12:13,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicita concerto de laje. Goteira sobre mesa de trabalho de Ana Luiza Barreto.,,,Elétrica > Instalações elétricas,,0.48,LSTM_BAIXA_CONF,Baixa
2022070310,MANUTENÇÃO - ELÉTRICA,2022-07-18 09:25,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Bom dia.

Solicitamos a manutenção na rede elétrica do Laboratório de Matemática Computacional e Robótica do Campus Jorge Amado. Ao ligar os equipamentos está desarmando o disjuntor.

Atenciosamente.

Matias Costa de Oliveira",,,Hidrossanitária > Hidráulica,,0.98,LSTM,Baixa
2022070311,"Bom dia, tenho 1,74 m de altura e as vezes quando vou urinar o órgão t",2022-07-18 09:40,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia, tenho 1,74 m de altura e as vezes quando vou urinar o órgão toca no mictório e conversando com outros colegas, eles me informaram que a mesma coisa acontece com eles, inclusive tem colegas que nem usam porque não alcançam, devido a altura.
Como o mictório está alto, muitos estão urinando na privada e acabam melando o assento e quando é preciso evacuar, muitos acabam forrando de papel e sujando tudo, como informou o pessoal da limpeza. Isso acaba diminuindo o objetivo sustentável do mesmo, pois além de gastar mais água para dá descarga, ainda gasta mais papel higiênico.
O mictório prolifera bactéria e fungos com o tempo, podendo ocasionar doenças se em contato com o órgão, que pode provocar até a perda dele, dependendo do agravamento.
Portanto, gostaria que fossem abaixados os mictórios dos banheiros para uma altura que fosse satisfatório para a altura de qualquer homem, de estatura baixa ou alta, recomendo ir ao Shopping Jequitibá e olhar a altura dos mictórios lá.",,,Elétrica > Nobreak,,0.27,LSTM_BAIXA_CONF,Baixa
2022070312,Gentileza verificar a possibilidade de conserto do nobreak tombo 20180,2022-07-18 09:51,Fechado,,,,Reitoria,,,,,Elétrica > Nobreak,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Gentileza verificar a possibilidade de conserto do nobreak tombo 2018003110.,,,Elétrica > Nobreak,,0.27,LSTM_BAIXA_CONF,Média
2022070313,Nobreak com defeito,2022-07-18 10:02,Fechado,,,,Reitoria,,,,,Elétrica > Nobreak,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"O nobreak não funciona.
Tombo: 2018003100",,,Hidrossanitária > Hidráulica,,0.99,LSTM,Média
2022070370,Reparo em torneira,2022-07-20 15:10,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,15.420000000000002,,,,"-14.788316740297745, -39.27483123836992",,Torneira área externa da Reitoria (próxima ao gerador) apresentou problemas,Reparo em torneira,Reparo em torneira,Elétrica > Iluminação,,0.95,LSTM,Baixa
2022070378,Lâmpadas queimadas,2022-07-21 08:24,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,#N/A,,"Prezados,
Bom dia!

O Laboratório Central de Biodiversidade (CFCAf/CEPEC) está com quatro lâmpadas queimadas.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.94,LSTM_BAIXA_CONF,Baixa
2022070382,porta cadeado,2022-07-21 09:40,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,117.96000000000001,,,,"-16.425315471783644, -39.1356215455011",,"Bom dia, solicito que seja colocado um porta cadeado com cadeado ou corrente com cadeado, em um armário pequeno de tombo 2018011412 o mesmo está na sala do monte Pascoal 1, preciso ainda que seja instalado o porta cadeado em um armário alto que esta no CUNI Eunápolis com tombo 2017007723, pois serão guardados objetos de muito valor no mesmo.",Fornecimento e instalação de cadeados,Fornecimento e instalação de cadeados,Hidrossanitária > Hidráulica,,0.76,LSTM_BAIXA_CONF,Baixa
2022070385,Vazamento no banheiro PCD,2022-07-21 13:39,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados, boa tarde,
A terceirizada Sandrinha me informou que aparentemente existe um vazamento no lavatório do banheiro PCD no pavimento da PROPA. Favor enviar alguém para verificar.",,,Climatização > Ar condicionado,,0.98,LSTM,Baixa
2022070388,O Ar condicionado não está esfriando.,2022-07-21 15:05,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,O Ar condicionado não está esfriando.,,,Climatização > Ar condicionado,,0.98,LSTM,Baixa
2022070389,Ar condicionado da Vice-reitoria,2022-07-21 15:13,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados/Prezadas,

Solicitamos, por gentileza, a verificação do ar condicionado da sala do Vice-reitor, Prof. Francisco Mesquita, pois não está funcionando adequadamente.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.79,LSTM_BAIXA_CONF,Baixa
2022070396,Instalação de Pontos de rede na Biblioteca,2022-07-21 16:20,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Caros,
Conforme solicitação do setor de biblioteca, gostaria de solicitar, por gentileza, a instalação de 8 pontos de rede fixos na parede onde foram disponibilizados notebooks para acesso dos estudantes. In loco podemos detalhar melhor a demanda caso seja necessário.
Desde já obrigado pela atenção e retorno.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.43,LSTM_BAIXA_CONF,Baixa
2022070397,Contratação de abastecimento de água emergencial,2022-07-21 16:22,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53488871263804, -39.72388509091665",,"Prezados,

Solicito, em caráter emergencial, a aquisição de um caminhão pipa para abastecimento da CEAME. O fornecimento público não está com pressão suficiente para encher a caixa d'água.",,,Hidrossanitária > Hidráulica,,0.43,LSTM_BAIXA_CONF,Baixa
2022070404,BANHEIROS,2022-07-22 09:00,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"VASOS SANITÁRIOS ENTUPIDOS EM BANHEIROS DO TÉRREO, 1º E 2º ANDARES, ALÉM DE VAZAMENTO DE ÁGUA EM UMA PIA.
OBS: FALAR COM SANDRA (TERCEIRIZADA).",,,Climatização > Ar condicionado,,0.95,LSTM_BAIXA_CONF,Baixa
2022070405,Ar condicionado não funciona,2022-07-22 09:05,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezada/o, bom dia!
Solicitamos verificação do ar condicionado da DPA - Progeac. O aparelho liga, mas aparece no visor o código H6 e ele não funciona.

Atenciosamente,",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.24,LSTM_BAIXA_CONF,Média
2022070406,Pintura em armário,2022-07-22 10:08,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,673.09,,,,"-17.53335341230621, -39.72217542816204",,"Pintar 2 armários em metal, na cor pérola.",Serviço de pintura e reparo em armário,Serviço de pintura e reparo em armário,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.67,LSTM_BAIXA_CONF,Baixa
2022070407,Ponto de rede não funciona,2022-07-22 11:32,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-16.423822637563376, -39.13549260894328",,Na antiga sala de arquivo onde estou alocada não está funcionando o ponto de rede inviabilizando uma conexão estável de internet dificultando o meu trabalho.,,,Estrutura Predial > Infiltração,,0.5,LSTM_BAIXA_CONF,Baixa
2022070408,Infiltração no telhado do LAHA,2022-07-22 11:35,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-17.534583079307623, -39.723940092553796",,"Prezados,

Solicito investigação e reparo de infiltração que está ocorrendo no laboratório morfofuncional, no laboratório de habilidades.",,,Elétrica > Iluminação,,0.9,LSTM_BAIXA_CONF,Baixa
2022070415,Lâmpadas não acedem,2022-07-22 16:07,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"As lâmpadas da trilha à direita da biblioteca, não estão acendendo. Solicito a o conserto.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.17,LSTM_BAIXA_CONF,Baixa
2022070427,Solicitação de nova placa para sala de reunião 1o andar,2022-07-25 10:26,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados, bom dia.
Solicito, por gentileza, confecção de nova placa para sala de reuniões do 1o andar, ao lado da sala da Progeac. A nova placa deve conter o texto conforme segue:
SALA DE REUNIÕES
PROGEAC
O motivo do pedido é que essa sala, futuramente, servirá para ampliação do espaço da Progeac, conforme acordado com a Reitoria.

Desde já, agradeço a atenção.",,,Elétrica > Instalações elétricas,,0.69,LSTM_BAIXA_CONF,Baixa
2022070434,Instalação de tomada,2022-07-25 10:54,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicitamos gentilmente instalação de tomada para ligar computador na mesa de novo servidor recém redistribuído para a UFSB (Marivaldo Santos),,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.65,LSTM_BAIXA_CONF,Baixa
2022070436,Instalação de ponto de rede,2022-07-25 11:04,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicitamos gentilmente instalação de ponto de rede para conectar ao computador na mesa de novo servidor recém redistribuído para a UFSB (Marivaldo Santos),,,Hidrossanitária > Hidráulica,,0.88,LSTM_BAIXA_CONF,Média
2022070439,SUBSTITUIÇÃO DE FILTROS - BEBEDOUROS,2022-07-25 14:18,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Boa tarde.

Solicitamos a substituição de 04 filtros dos bebedouros do tipo industrial MR200, que se encontram no Núcleo Pedagógico.

Atenciosamente;

Matias Costa de Oliveira",,,Hidrossanitária > Hidráulica,,0.99,LSTM,Média
2022070440,Troca de Torneiras do Lab. Interdisciplinar 3,2022-07-25 14:20,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,460.48,,,,"-16.424310442233665, -39.1367972326299",,Solicito a troca das torneiras do Laboratório Interdisciplinar 3. As torneiras são pequenas e muito recuadas para a execução adequada da lavagem de vidrarias e utensílios de laboratório.,Substituição de torneiras no Lab. Interdisciplinar,Substituição de torneiras no Lab. Interdisciplinar,Elétrica > Nobreak,,0.18,LSTM_BAIXA_CONF,Baixa
2022070448,Avaliação de Nobraks para Recolhimento para o Setor de Patrimônio,2022-07-25 15:33,Fechado,,,,Reitoria,,,,,Elétrica > Nobreak,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Conforme orientação do setor de patrimônio, solicito avaliação de dois nobreaks para recolhimento para o patrimônio.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2022070458,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Feiras CSC,2022-07-26 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.38,LSTM_BAIXA_CONF,Baixa
2022070465,Targetas para o laboratório central de tecnologia de produtos florestais,2022-07-26 11:23,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,365.08,,,,#N/A,,"Bom dia, solicito, por gentileza, que sejam confeccionados duas placas: ""Industrialização da Madeira"" e ""Laboratório de Melhoramento Florestal e Análise de Dados"" para serem colocados nas salas do LCTPF - CFCAf.
Obrigada",Placa de identificação de laboratórios,Placa de identificação de laboratórios,Climatização > Ar condicionado,,0.95,LSTM,Baixa
2022070466,Ajustes no ar-condicionado,2022-07-26 11:28,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,O ar condicionado da sala do vice-reitor está com goteira.,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.47,LSTM_BAIXA_CONF,Baixa
2022070471,"Prezados,     Necessito que a impressora seja instalada na máquina. On",2022-07-26 15:12,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,#N/A,,"Prezados,

Necessito que a impressora seja instalada na máquina. Ontem foi o primeiro dia de trabalho na instituição e necessito ter acesso a este serviço.

Atenciosamente,",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.25,LSTM_BAIXA_CONF,Baixa
2022070483,Instalar parafuso,2022-07-27 11:28,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.533274716800296, -39.72248779186285",,Instalar um parafuso na fechadura da mesa que fica na sala da Coordenação do Campus.,,,Elétrica > Instalações elétricas,,0.81,LSTM_BAIXA_CONF,Baixa
2022070498,Realocação de Tomadas,2022-07-28 11:40,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.53486720606325, -39.72350064237744",,"Bom Dia!
Visando uma melhor organização dos equipamentos de Informática alocados nas salas de tutorias, solicito que as tomadas de energia das 09 salas sejam remanejadas para 1 metro abaixo onde estão localizadas as TV's e que sejam colocados tomadas duplas (salas 07 e 09 não possuem tomadas dupla), dessa forma concentramos a fiação em apenas um único local.
Aproveitando também a oportunidade quero solicitar que os pontos de rede sejam restaurados.
Em anexo segue algumas fotos para uma melhor compreensão.
Att.

Carlos Yuri",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.58,LSTM_BAIXA_CONF,Baixa
2022070509,Instalação,2022-07-29 15:16,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Instalar suporte para tv, na sala 6.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.63,LSTM_BAIXA_CONF,Baixa
2022070500,Instalação,2022-07-28 16:04,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,644.9200000000001,,,,"-17.53335341230621, -39.72217542816204",,"Instalar, com correntes, 4 sacos de pancadas. 2 na quadra de esportes e 2 na área de convivência.",Instalação de equipamentos,Instalação de equipamentos,Hidrossanitária > Hidráulica,,0.95,LSTM_BAIXA_CONF,Baixa
2022070504,INSTALAÇÃO DE BEBEDOURO - NVGA CJA UFSB,2022-07-29 10:28,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.77147998352185, -39.23434744042999",,INSTALAR BEBEDOURO NO ESPAÇO DESTINADO À CANTINA COLETIVA DO NVGA - CJA.,,,Estrutura Predial > Infiltração,,0.76,LSTM_BAIXA_CONF,Baixa
2022070508,Infiltração na sala de arquivos (SECAD) do Campus Paulo Freire,2022-07-29 13:58,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Prezados(as), bom dia,

informo que a parede do arquivo apresenta estar com mofo em uma de suas paredes, conforme fotos em anexo.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.54,LSTM_BAIXA_CONF,Baixa
2022070511,Pinturas copa e DG,2022-07-29 16:31,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Boa tarde!

A pedido do coordenador de campus do Csc, verificar as paredes da copa e a frente da entrada do DG pois precisam ser pintadas e verificar o telhado, pois precisa de limpeza e esta molhando. E analisar sobre por cerâmica nas paredes ao invés de pintura",,,TI / Dados / Rede > Coleta de dados,,0.39,LSTM_BAIXA_CONF,Baixa
2022080001,Backup de Planilhas,2022-08-01 00:00,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Coleta de dados,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito que seja feito o backup das planilhas de medição dos contratos geridos pela coordenação de manutenção. Ressalto que, os arquivos gerados devem ser salvos no diretórios dos respectivos contratos no endereço F:\DINFRA\DINFRA2\4_GESTÃO DE CONTRATOS.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.58,LSTM_BAIXA_CONF,Baixa
2022080006,Inserção de objetos na parede,2022-08-01 13:45,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.755969187255209, -39.23160150191233",,"Solicito um profissional para instalação de 1 suporte de papel toalha e 1 suporte de álcool gel na sala de Enfermagem. Solicito também a instalação de 1 suporte de papel toalha, 1 suporte de álcool gel e 1 suporte de sabão líquido em cada consultório médico. Estes suportes estão no almoxarifado ou no auditório do campus.
Solicito também a inserção de 1 relógio na parede e de 3 quadros pequenos na sala de Enfermagem.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,1,LSTM,Baixa
2022080004,Troca do Puxador da Porta,2022-08-01 10:58,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,32.19,,,,"-14.788316740297745, -39.27483123836992",,"Solicito a substituição do puxador da porta de acesso à Coordenação de Projetos e Obras que se encontra danificada.
Desde já, agradeço.",Troca de puxador de porta,Troca de puxador de porta,Hidrossanitária > Hidráulica,,0.19,LSTM_BAIXA_CONF,Baixa
2022080007,Vazamentos,2022-08-01 14:01,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Boa Tarde!

No Laboratório Nea banheiro com vazamento no vaso sanitário.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.67,LSTM_BAIXA_CONF,Baixa
2022080009,Grades de proteção para equipamentos,2022-08-01 14:24,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,7649.31,,,,"-14.77147998352185, -39.23434744042999",,"Caríssimos,
Em virtude do retorno presencial e mudança para os novos espaços do CJA solicito a confecção ou compra de:

Grades de proteção para Access Point para fixação/segurança
As medidas são de referência para os APs RUCKUS R320 / R600 / R710 / T300

As instalações serão realizadas nas áreas externas e internas do NP, NVGA, CFCAf-CEPEC e CUNIs
Obs: No Campus Paulo Freire já foi disponibilizado uma solução.",Confecção e instalação de suporte,"Suporte de proteção para roteadores do CJA.
Com instalação por parte da equipe de confecção.",Climatização > Ar condicionado,,1,LSTM,Baixa
2022080011,Manutenção de ar-condicionado - Seção de Apoio aos Laboratórios,2022-08-01 14:53,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,Solicito manutenção do ar-condicionado da sala da Seção de Apoio aos Laboratórios. Está ocorrendo vazamento de água e a urgência muito alta se deve ao fato de que a água quase molhou o nobreak e papeis em uma das mesas que fica embaixo do equipamento.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.58,LSTM_BAIXA_CONF,Baixa
2022080012,Fixação de rodapé - Lab. Interdisciplinar 3,2022-08-01 14:57,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.424310442233665, -39.1367972326299",,Solicito que uma parte do rodapé do Laboratório Interdisciplinar 3 que descolou seja fixada novamente.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.4,LSTM_BAIXA_CONF,Baixa
2022080022,Necessidade de instalação de Monitor grande na sala do LabSim,2022-08-01 18:57,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Por gentileza, necessitamos da instalação de um monitor grande na parede do LabSim (sala superior) para que possamos ministrar as aulas programadas para este quadrimestre no Laboratório. Além do monitor, favor providenciar uma mesa pequena para os professores conectem seus laptops para dar aula

Att,
Ariane",,,Hidrossanitária > Hidráulica,,0.17,LSTM_BAIXA_CONF,Baixa
2022080027,BANHEIRO,2022-08-02 09:23,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,DEFEITO NA DESCARGA DO BANHEIRO DA PROCURADORIA.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.32,LSTM_BAIXA_CONF,Baixa
2022080029,Bom dia     Solicito a fixação de quadro branco na parede.,2022-08-02 09:34,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia

Solicito a fixação de quadro branco na parede.",,,Hidrossanitária > Hidráulica,,0.19,LSTM_BAIXA_CONF,Baixa
2022080033,DISPENSER,2022-08-02 11:04,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,SOLICITO APOIO PARA REPOSIÇÃO DE ALGUNS DISPENSERS DA REITORIA. FAVOR VERIFICAR COM O PREPOSTO ROGÉRIO LIMA. (73) 9 8811-2922,,,Climatização > Ar condicionado,,0.82,LSTM_BAIXA_CONF,Baixa
2022080035,Solicitação de manutenção de ar condicionado.,2022-08-02 12:13,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito que seja verificado o aparelho de ar condicionado da sala de comissão de licitação, pois o equipamento encontra-se vazando muita água, alagando a sala.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.42,LSTM_BAIXA_CONF,Baixa
2022080041,desinstalar e instalar,2022-08-02 15:01,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Retirar prateleira que está na copa dos servidores e reinstalar na copa dos alunos.
Fixar prateleira com parafusos.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.39,LSTM_BAIXA_CONF,Média
2022080047,Substituição do e-mail de acesso,2022-08-02 17:04,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito a substituição do email no acesso de servidor. Substituir: silvany.costa@cja.ufsb.edu.br por silvany.costa@ufsb.edu.br.,,,Elétrica > Instalações elétricas,,0.4,LSTM_BAIXA_CONF,Baixa
2022080054,Energia das câmera,2022-08-03 10:03,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia, ontem (02/08/2022) aproximadamente às 20:40 todas as câmeras do primeiro pavimento, param de de funcionar. Percebi que todas estavam desligadas, então chamei Rafael para verificar, ele identificou que o disjuntor estava desligado e logo após identificou que uma fonte estava queimada.
O problema ocasionou uma interrupção no serviço de monitoramento de vídeo de quase 12 horas no pavimento.
Ricardo já tinha solicitado a instalação de no-breaks no circuitos elétricos das câmeras, tendo em vista que são independentes.
Favor assim que possível, colocar os no-breaks nos circuitos.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2022080059,Ar condicionado- não está funcionando,2022-08-03 11:54,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados colegas, bom dia!
Solicitamos, por favor, a verificação do ar condicionado. O referido está localizado próximo a porta e não está funcionando adequadamente.

Obrigada!
Equipe Proaf",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2022080060,Ar  condicionado quebrou novamente,2022-08-03 11:56,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,
o ar condicionado da proaf continua sem funcionar.
Por gentileza tomar providências.

Grata!",,,Hidrossanitária > Hidráulica,,0.3,LSTM_BAIXA_CONF,Média
2022080061,Substituição cuba de pia NUPED,2022-08-03 13:08,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Boa tarde

Solicitamos a substituição de 01 cuba de pia (quebrada) do banheiro masculino piso 02, do Núcleo Pedagógico.

Atenciosamente,

Matias Costa de Oliveira",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.77,LSTM_BAIXA_CONF,Baixa
2022080066,A FECHADURA DA PORTA DA PRÓ-REITORA TRAVOU E NÃO ABRE,2022-08-03 15:13,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"PEDIMOS A GENTILEZA DE VERIFICAREM A FECHADURA DA PORTA DA SALA DA PRÓ-REITORA PORQUE NÃO ABRE.

ATENCIOSAMENTE",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.91,LSTM_BAIXA_CONF,Baixa
2022080073,SUBSTITUIR FECHADURA DE PORTA,2022-08-04 08:25,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Bom dia.

Solicitamos a substituição da fechadura da porta do depósito do vão de escada, que fica localizado em frente ao futuro vestiário, no Núcleo Pedagógico.

Atenciosamente,

Matias Costa de Oliveira",,,Hidrossanitária > Hidráulica,,0.69,LSTM_BAIXA_CONF,Baixa
2022080075,VERIFICAR EMTUPIMENTO DE PIA,2022-08-04 10:04,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Bom dia.

Solicitamos o serviço de desentupimento de pia, dos banheiros masculinos piso 01 e térreo, principalmente as duas primeiras pias do banheiro masculino piso 01.

Atenciosamente,",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.25,LSTM_BAIXA_CONF,Baixa
2022080076,APERTO DE VASO SANITÁRIO,2022-08-04 10:09,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Bom dia

Solicitamos o aperto dos parafusos e rejunte do vaso sanitário do banheiro masculino piso 02, Núcleo Pedagógico.

Atenciosamente,

Matias Costa de Oliveira",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.71,LSTM_BAIXA_CONF,Média
2022080078,Solicito que seja feito um pequeno reparo no piso do expurgo. Temos o,2022-08-04 10:18,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,20.990000000000002,,,,"-17.53488871263804, -39.72388509091665",,"Solicito que seja feito um pequeno reparo no piso do expurgo. Temos o piso cerâmico e o rejunte, será necessário apenas a compra da argamassa para assentamento.

Att.",Reparo em piso,Reparo em piso,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.14,LSTM_BAIXA_CONF,Baixa
2022080080,Solicito que seja feito uma revisão na estrutura de madeira na área de,2022-08-04 10:20,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito que seja feito uma revisão na estrutura de madeira na área de convivência.

Att,",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.87,LSTM_BAIXA_CONF,Baixa
2022080082,Conserto de porta da sala de Enfermagem,2022-08-04 10:33,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.755969187255209, -39.23160150191233",,"Solicito um profissional para ajustar a porta da sala de Enfermagem do campus CJA, pois ela está um pouco apertada para fechar.",,,Climatização > Ar condicionado,,1,LSTM,Média
2022080083,Ar sala 106,2022-08-04 10:50,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,332.02000000000004,,,,"-16.425315471783644, -39.1356215455011",,O ar da sala 106 ta ligado mas não gela. Peço que seja fejta uma verificação,Reparo em ar condicionado,Reparo em ar condicionado,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.1,LSTM_BAIXA_CONF,Baixa
2022080084,Instalação,2022-08-04 11:01,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Instalar 2 porta-papéis toalha, 1 no banheiro masculino e 1 no banheiro feminino do bloco 1.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.1,LSTM_BAIXA_CONF,Baixa
2022080085,Instalação,2022-08-04 11:03,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Instalar tv, na parede da sala de reuniões.
Obs: O suporte está na sala 3.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.11,LSTM_BAIXA_CONF,Baixa
2022080086,Protetores,2022-08-04 11:08,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Prezados, precisamos fazer a verificação da infraestrutura de todas as salas de aula do feiras para instalação dos projetores nessas salas.
Pontos elétricos e estrutura para passar o cabeamento.",,,Climatização > Ar condicionado,,0.99,LSTM,Média
2022080087,Ar condicionado com defeito,2022-08-04 13:22,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito conserto do ar condicionado da sala da Diretoria de Ensino Aprendizagem.

O Ar condicionado mostra o erro EC. Já tem vários meses assim.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.93,LSTM_BAIXA_CONF,Baixa
2022080089,PORTA INTERNA DE BANHEIRO FEMININO COM PROBLEMA,2022-08-04 14:12,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Mantenho contato para informar que a porta interna do meio do banheiro feminino está com problema no ferrolho ou na própria instalação da porta. Fui utilizar o banheiro e o ferrolho ""enganchou"" e não abria. Fiquei minutos tentando até conseguir. Seria bom alguém dar uma olhada, por favor.

Grata

Luciana",,,Hidrossanitária > Hidráulica,,0.98,LSTM,Média
2022080096,Vazamento na pia do laboratório interdisciplinar 2,2022-08-04 17:16,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,30.85,,,,"-17.53488871263804, -39.72388509091665",,"Prezad@s,

Identificamos um vazamento na pia da área comum do laboratório interdisciplinar 2. Dessa forma, solicitamos resolução do problema.

Cordialmente.",Reparo em vazamento de pia,Reparo em vazamento de pia,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.33,LSTM_BAIXA_CONF,Baixa
2022080100,COLOCAÇÃO DE GRADES,2022-08-05 08:44,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.639632364563067, -39.5550656837828",,"Bom dia

Solicitamos a colocação de grades na porta e nos cobogos na sala da assistente operacional do CUNI Coaraci. A colocação de grades se faz necessária devido a guarda de equipamentos de multimídia.

Atenciosamente,

Matias Costa de Oliveira",,,Elétrica > Iluminação,,0.99,LSTM,Média
2022080101,Substituição de lâmpadas queimadas,2022-08-05 09:27,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Prezados,

Solicito substituição de 2 lâmpadas queimadas no corredor entre os blocos de aulas 1 e 2.",,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.13,LSTM_BAIXA_CONF,Baixa
2022080103,Instalação de calha em 2 trecho dos telhados,2022-08-05 09:40,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,1672.79,,,,"-17.53335341230621, -39.72217542816204",,"Prezados,

Solicito instalação de calhas em 2 trechos dos telhados da área de convivência. Esses trechos jogam a água dentro do piso do referido espaço, causando acumulo de água em diversas porções.",Instalação de calha,Instalação de calha,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.17,LSTM_BAIXA_CONF,Baixa
2022080104,INSTALAÇÃO DE GRADE,2022-08-05 09:49,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.639632364563067, -39.5550656837828",,"Bom dia.

Informamos que houve um ruído de comunicação, com relação a instalação da grade da porta da sala técnica do CUNI Coaraci. Ainda não foi instalada, na verdade foi instalada uma grade na porta da sala de aula. Portanto, solicito mais uma vez, a instalação da grade na porta da sala técnica da assistente operacional, no CUNI Coaraci.
Certo de contar com a compreensão de todos, agradeço antecipadamente.
Atenciosamente,

Matias Costa de Oliveira",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.24,LSTM_BAIXA_CONF,Média
2022080105,REPAROS EM RACHADURAS,2022-08-05 09:52,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.639632364563067, -39.5550656837828",,"Bom dia.

Solicitamos o reparo nas rachaduras na parede do cobogó da frente da sala técnica da assistente operacional, do CUNI Coaraci.

Atenciosamente,

Matias Costa de Oliveira",,,Elétrica > Instalações elétricas,,0.65,LSTM_BAIXA_CONF,Baixa
2022080106,INSTALAÇÃO DE TOMADAS,2022-08-05 09:54,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.639632364563067, -39.5550656837828",,"Bom dia

Solicitamos a instalação de 03 tomadas na sala técnica da assistente operacional, do CUNI Coaraci.

Atenciosamente,

Matias Costa de Oliveira",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.2,LSTM_BAIXA_CONF,Média
2022080108,REPARO DE ESQUADRIA,2022-08-05 10:03,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Bom dia

Solicitamos o reparo de esquadria da porta da sala técnica/almoxarifado, piso cobertura no Núcleo Pedagógico. A porta não fecha devido a porta está fora de esquadria.

Atenciosamente,

Matias Costa de Oliveira",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.47,LSTM_BAIXA_CONF,Baixa
2022080113,Ponto pátio do ADM,2022-08-05 11:12,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Prezados,
Precisamos que seja refeito o cabeamento da sala de suprimentos para o pátio da ADM, no local onde fica um AP.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.13,LSTM_BAIXA_CONF,Baixa
2022080115,Estrutura para AP na passarela,2022-08-05 11:18,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-16.425354655485283, -39.13588987981452",,"Prezados,
Solicito criação de infra estrutura para acrescentar novo AP no cruzamento da passarela que vai do ADM para o Pav de Feiras e a passarela que vai para os Laboratórios.

Nesse ponto precisamos de estrutura de lógica e elétrica, pois o equipamento que vamos colocar no local só funciona com fonte.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.44,LSTM_BAIXA_CONF,Baixa
2022080118,Solicitação de auxílio na movimentação armários e mesas,2022-08-05 12:20,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados, bom dia. Pedimos gentilmente auxílio da equipe de manutenção na movimentação de alguns armários e ajustes de algumas peças de mesas da PROGEPE, se possível em um dia de segunda ou terça. Agradecemos desde já a atenção e colaboração.",,,Climatização > Ar condicionado,,0.96,LSTM,Baixa
2022080124,Ar condicionado - Secretaria Executiva,2022-08-05 14:13,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Prezados,

Por favor, solicitamos verificar o ar condicionado da sala da Secretaria Executiva, no Pavilhão Administrativo, CSC. O aparelho não está ligando.

Agradecimentos antecipados.

Atenciosamente,",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.24,LSTM_BAIXA_CONF,Baixa
2022080130,Instalação de parafusos,2022-08-05 16:04,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Instalar 2 parafusos ou algo semelhante, em uma mesa redonda que está sem equilíbrio.
Obs: A mesa encontra-se na biblioteca.",,,Manutenção Preventiva > Ar condicionado central,,1,LSTM,Baixa
2022080131,Manutenção Preventiva Mensal - Ar Condicionado Central - CSC - Tratamento Químico Mensal da Água de Condensação,2022-08-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito tratamento químico de água de condensação de ar condicionado central. Este procedimento deverá acompanhar o documento em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"", com informações sobre o sistema de refrigeração no Item 7.
Os padrões técnicos a serem alcançados após o tratamento devem estar de acordo ao que consta no ANEXO IV do documento em anexo.
Após o tratamento, a UFSB deverá ser informada do serviço com a entrega de um relatório técnico informando sobre o processo.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.37,LSTM_BAIXA_CONF,Baixa
2022080138,"Prezados,     Bom dia. Estou precisando que seja feito conserto das fe",2022-08-08 09:54,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,

Bom dia. Estou precisando que seja feito conserto das fechaduras dos armários vinculados à Coordenação de Ingresso cujos tombos são 2016001447 e 2016001445. Ficamos no aguardo.

Atenciosamente,",,,Elétrica > Instalações elétricas,,0.83,LSTM_BAIXA_CONF,Baixa
2022080144,Alterações de instalações elétricas na biblioteca - NUPED,2022-08-08 11:18,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito alterações de instalações elétrica conforme projetos em anexo.
As alterações são referentes à mudança de layouts dos laboratórios nos pavimentos 1 e 2.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.21,LSTM_BAIXA_CONF,Baixa
2022080145,Conserto prateleiras armários,2022-08-08 11:33,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Pedimos gentilmente auxílio para consertar/ajustar prateleiras de armários que estão desabando.,,,Elétrica > Instalações elétricas,,0.94,LSTM_BAIXA_CONF,Baixa
2022080147,Manutenção na rede elétrica do Laboratório de Botânica e no Herbário,2022-08-08 11:39,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.424310442233665, -39.1367972326299",,Solicito manutenção na rede elétrica do Laboratório de Botânica e também no Herbário. Algumas tomadas não estão funcionando e por esse motivo não está sendo possível ligar alguns equipamentos que são importantes para esses espaços.,,,Climatização > Ar condicionado,,0.79,LSTM_BAIXA_CONF,Baixa
2022080149,Ar condicionado sem funcionar,2022-08-08 12:39,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,
Informamos que o ar condicionado da sala da Secretaria de Pós-Graduação/PROPPG não está funcionando.

Modelo Eletrolux EcoTurbo
Tombo 2018015238",,,Elétrica > Nobreak,,0.37,LSTM_BAIXA_CONF,Baixa
2022080150,Nobreak não funciona,2022-08-08 12:44,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Nobreak,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados,
Informamos que Nobreak conectado ao telefone fixo não funciona e por isso o setor encontra-se sem acesso ao telefone.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.96,LSTM,Baixa
2022080152,Fechadura da sala do CEP,2022-08-08 13:07,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.534828808942148, -39.72394543442796",,"A fechadura da porta da sala do CEP está desregulada, não fica fechada sem trancar, abre o tempo todo sozinha. E para trancar tem que puxar a maçaneta.",,,Hidrossanitária > Hidráulica,,0.42,LSTM_BAIXA_CONF,Baixa
2022080262,Banheiros com vazamentos,2022-08-16 14:17,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Boa tarde!

No laboratório nea, banheiro com vasos sanitário com grande vazamento de agua. Por gentileza verificar o quanto antes.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.19,LSTM_BAIXA_CONF,Média
2022080158,Cópia de chaves,2022-08-08 16:29,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,55.29,,,,"-17.53335341230621, -39.72217542816204",,Fazer 2 cópias de chaves para os armários das salas de acessibilidade.,Serviço de reparo em armários,Serviço de reparo em armários,Hidrossanitária > Hidráulica,,0.93,LSTM_BAIXA_CONF,Baixa
2022080170,Banheiro com vaso entupido,2022-08-09 10:39,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Bom dia!

No pavilhão administrativo, no banheiro feminino no box do meio, encontra se vaso entupido.",,,Hidrossanitária > Hidráulica,,0.92,LSTM_BAIXA_CONF,Baixa
2022080179,FALTA DE ÁGUA EM BEBEDOURO,2022-08-09 14:27,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Boa tarde.

Solicitamos manutenção hidráulico para o bebedouro situado no piso 01 do Núcleo Pedagógico. Bebedouro está sem água.

Atenciosamente;

Matias Costa de Oliveira",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.63,LSTM_BAIXA_CONF,Baixa
2022080184,Instalação dos Pontos de Gás,2022-08-09 15:49,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,131.88,,,,"-16.424310442233665, -39.1367972326299",,"Solicito instalação dos novos pontos de gás no Laboratório Interdisciplinar 2. Necessito que os novos pontos sejam preparados para uso, pois estão sem registro e os ajustes necessários para instalação dos bicos de Bunsen. Solicito também que seja ajustada a questão da fixação, pois os canos estão soltos (sem fixação) acima da bancada.",Instalação dos Pontos de Gás,Instalação dos Pontos de Gás,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.19,LSTM_BAIXA_CONF,Baixa
2022080186,"Computador travando, lento.",2022-08-09 16:20,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Computador se encontra travando, demora de abrir as paginas, também apresenta lentidão ao ligar e desligar, não esta realizando impressão.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.27,LSTM_BAIXA_CONF,Baixa
2022080193,conserto do armário de materiais de arte,2022-08-09 19:55,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.42654858445351, -39.135574841004974",,"O suporte que sustenta a prateleira do armário de materiais de arte da Oca das artes caiu, precisamos que seja consertado para guardarmos papéis e outros materiais, se possível substituir por um suporte mais resistente, uma vez que o atual é bastante frágil para aguentar os materiais pesados que lidamos no laboratório",,,Manutenção Preventiva > Hidráulica,,0.57,LSTM_BAIXA_CONF,Baixa
2022080195,Limpeza Semestral - Reservatórios - CJA - CEPEC (CEPLAC),2022-08-10 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Hidráulica,,,,0,,,,"-14.755969187255209, -39.23160150191233",,"Solicito limpeza dos reservatórios, localizados no CEPEC.
Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.21,LSTM_BAIXA_CONF,Média
2022080196,Reparo em Mictório,2022-08-10 09:04,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito reparo na descarga do mictório da esquerda de quem entra no sanitário masculino do segundo andar (PROPA).
Motivo: Ao ser acionada, a descarga não retorna para a posição inicial, ocorrendo vazamento constante de água.",,,Hidrossanitária > Hidráulica,,0.88,LSTM_BAIXA_CONF,Baixa
2022080199,Pia Entupida,2022-08-10 11:16,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito desentupimento da pia do meio do Sanitário Masculino do andar da PROPA.
Desde já, agradeço.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.26,LSTM_BAIXA_CONF,Baixa
2022080203,Lixeiras,2022-08-10 13:34,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,#N/A,,"Prezado,

O CFCTAF está precisando de lixeiras para separar lixo para reciclagem.

Cordialmente,

Débora Alves",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.59,LSTM_BAIXA_CONF,Baixa
2022080206,"Instalação de Ponto de Energia, Rede e Computador para TV",2022-08-10 15:22,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados, boa tarde.
