ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
Solicitamos através do chamado 2022060163 a instalação de TV e quadro branco na sala da Diretoria de Sistemas - PROTIC.
O chamado foi atendido. Entretanto, as ligações de energia e lógica não foram feitas.
Sendo assim, solicito gentilmente:
Fixação do mini-computador na parede ao lado da TV
01 ponto de internet para o mini-computador / TV
02 pontos de energia para TV e mini-computador
Agradeço desde já.

Atenciosamente,
João Gabriel.",,,Elétrica > Instalações elétricas,,0.16,LSTM_BAIXA_CONF,Baixa
2022080211,Solicitação de,2022-08-10 16:00,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados/Prezadas,

Com nossos cumprimentos, informamos que surgiu a necessidade de inserir uma estação de trabalho no lounge da Reitoria, solicitamos por gentileza, a análise do layout e instalação de tomada no local.",,,Hidrossanitária > Hidráulica,,0.73,LSTM_BAIXA_CONF,Baixa
2022080217,Chuveiro Lava-olhos,2022-08-11 08:11,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Bom dia, prezados.

Solicito, por gentileza, realização de manutenção (desentupimento) de chuveiro lava-olhos, situado em área externa (posterior ao LAB interdisciplinar II). Ainda, no mesmo sistema, verificação de vazamento em anteparo lava-olhos, rosca inferior do suporte da bandeja.

At.te",,,Climatização > Ar condicionado,,0.56,LSTM_BAIXA_CONF,Alta
2022080222,"Boa tarde, houve uma queda de energia e os dois condicionadores de ar",2022-08-11 14:11,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Boa tarde, houve uma queda de energia e os dois condicionadores de ar da sala do DataCenter pararam de funcionar.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.57,LSTM_BAIXA_CONF,Baixa
2022080225,Reforma do Espaço da Coleta Seletiva,2022-08-11 15:48,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,2002.17,,,,"-17.53335341230621, -39.72217542816204",,"Solicito reforma do espaço da coleta seletiva que fica na área externa do Campus. Colocar 2 placas de sinalização não estacione e fazer placa para substituir o ilhões que esta danificado, pintar a estrutura de madeira e fazer melhorias nos containers, não estão fechando as portas.",Placa de sinalização no Espaço Coleta Seletiva,Placa de sinalização no Espaço Coleta Seletiva,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2022080227,Manutenção Preventiva Mensal - Ar condicionado - CSC - LABMOL,2022-08-12 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.94,LSTM_BAIXA_CONF,Baixa
2022080232,"Bom dia, solicito, se possível, dois condicionadores de ar para coloca",2022-08-12 10:53,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia, solicito, se possível, dois condicionadores de ar para colocar no DataCenter, como backup, pois os atuais sempre apresentam problema.
A alta temperatura está desligando equipamentos e pode danificar peças dos servidores.
Obs.: Não é para substituir, é para acrescentar.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.12,LSTM_BAIXA_CONF,Baixa
2022080248,PINTURA,2022-08-15 13:31,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.639632364563067, -39.5550656837828",,"Boa tarde.

Solicitamos serviço de pintura da sala técnica da assistente operacional do CUNI Coaraci.

Atenciosamente,

Matias Costa de Oliveira",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2022080252,SALA DO PRÓ-REITOR: ar condicionado não refrigera e indica erro E3,2022-08-15 15:07,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,SALA DO PRÓ-REITOR: ar condicionado não refrigera e indica erro E3,,,Elétrica > Iluminação,,0.24,LSTM_BAIXA_CONF,Baixa
2022080253,Aumento da fatura COELBA,2022-08-15 15:50,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.755969187255209, -39.23160150191233",,"Prezados, Segue em anexo fatura COELBA com vencimento em 01/09/22, no valor de R$ 48.174,15. Solicito que seja verificado o motivo da elevação do consumo mensal e do valor da fatura emitida pela empresa. Segue a tabela dos valores das faturas anteriores.

No aguardo.

Geydson Damião da Silva Sousa",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2022080256,Ar condicionando não está ligando,2022-08-16 09:23,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia, o ar condicionado da Diretoria de Sistemas - PROTIC não está ligando, gostaria que viessem dar uma olhada para verificarem o que aconteceu.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.66,LSTM_BAIXA_CONF,Média
2022080263,Mictório precisando de reparo,2022-08-16 14:45,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"No banheiro masculino próximo a torre de infraestrutura, mictório encontra interditado precisando de reparo de registro pra ser usado. alunos reclamando!",,,Elétrica > Iluminação,,0.33,LSTM_BAIXA_CONF,Baixa
2022080273,Instalação elétrica em sanitário,2022-08-17 08:07,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Bom dia, prezados.

Solicito, por gentileza, instalação elétrica em sanitário localizado na sala administrativa de apoio aos laboratórios (setor de laboratórios).

At.te",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,1,LSTM,Média
2022080275,Reparo em janela de vidro,2022-08-17 09:28,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,373.53000000000003,,,,"-17.533274716800296, -39.72248779186285",,"Prezados,

Solicito reparo em janela de vidro da PROTIC que, no momento, dá acesso a pessoas do lado exterior a alguns equipamentos da sala.",Reparo em janela de vidro,Reparo em janela de vidro,Elétrica > Instalações elétricas,,0.37,LSTM_BAIXA_CONF,Baixa
2023090197,Desinstalação de televisores,2023-09-21 07:58,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,

Em virtude da realização da Exposição Fotográfica UFSB 10 ANOS e ainda em atendimento às demandas institucionais, respeitosamente, solicito as providências necessárias para a devida desinstalação/retirada de 04 televisores que estão instalados/afixados nas salas da DASTIC ( 02) , SISTEMAS (01) E REUNIÕES STI (01), todas no térreo da Reitoria.
Ressaltamos que tais retiradas já foram devidamente alinhadas com a STI ( Sr. Genner ) e o Patrimonio Central, e trata-se de um empréstimo provisório com posterior devolução.

Agradeço a atenção e compreensão, ao passo que me coloco a inteira disposição para maiores esclarecimentos.

Atenciosamente,

Emerson Moutinho
99142-1072",,,Hidrossanitária > Hidráulica,,0.96,LSTM,Baixa
2023090198,VAZAMENTO DESCARGA DO SANITÁRIO MASCULINO,2023-09-21 09:00,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.77147998352185, -39.23434744042999",,BANHEIRO FEMININO TÉRREO NÚCLEO PEDAGÓGICO ESTÁ COM DEFEITO NA DESCARGA E A ÁGUA ESTÁ SENDO DESPERDIÇADA. APROVEITO PARA SOLICITAR REVISÃO DE FUNCIONAMENTO DAS TODAS DESCARGAS DOS SANITÁRIOS.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.46,LSTM_BAIXA_CONF,Baixa
2023090200,Maçaneta,2023-09-21 11:18,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,#N/A,,"Bom dia,
A maçaneta da porta da sala de aula 01 do CFCAf está com defeito.",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.34,LSTM_BAIXA_CONF,Média
2023090201,Porta papel quebrado,2023-09-21 12:36,Fechado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Portal papel de um dos sanitários do banheiro feminino do térreo está solto.
Solicito reparo.",,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.21,LSTM_BAIXA_CONF,Média
2023090207,Reparo em telhas,2023-09-21 14:16,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito reparo nas telhas da estrutura do meliponário,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.74,LSTM_BAIXA_CONF,Média
2023090208,Fechadura quebrada,2023-09-21 15:10,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"A fechadura da sala Força térreo está com defeito.
Solicito reparo.",,,Posto de trabalho > Contratação de Posto de trabalho,,0.99,LSTM,Baixa
2022080279,Posto de trabalho,2022-08-17 11:08,Fechado,,,,Campus Sosígenes Costa,,,,,Posto de trabalho > Contratação de Posto de trabalho,,,,97960.71,,,,"-16.423909554595376, -39.13629623502169",,"Emissão de OS para saldo dos seguintes postos de trabalho
Auxiliar de Manutenção - 25 Meses
Pedreiro - 6 meses",Contratação de Pedreiro e Auxiliar para CSC,Contratação de Pedreiro e Auxiliar para CSC,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.15,LSTM_BAIXA_CONF,Baixa
2022080280,DESMONTAR EQUIPAMENTO,2022-08-17 11:15,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.755969187255209, -39.23160150191233",,"Bom dia.

Solicitamos a desmontagem do MELIPONARIO (Coleção de abelhas), doado pela CEPLAC a UFSB, situado próximo ao CEPEC/CEPLAC. Solicitação da professora Rosane Rodrigues da Costa Pereira. A estrutura do MELIPONARIO será instalada no espaço reservado no Núcleo Pedagógico. Segue foto anexa.

Atenciosamente,

Matias Costa de Oliveira",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.36,LSTM_BAIXA_CONF,Baixa
2022080282,CONSERTO DE FECHADURA,2022-08-17 11:22,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Bom dia.

Solicitamos o conserto da fechadura da sala 07 do Núcleo pedagógico.

Atenciosamente,

Matias Costa de Oliveira",,,Hidrossanitária > Hidráulica,,0.26,LSTM_BAIXA_CONF,Baixa
2022080291,BANHEIRO,2022-08-17 16:29,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Pia do banheiro PCD 2º andar com vazamento.,,,Hidrossanitária > Hidráulica,,0.87,LSTM_BAIXA_CONF,Baixa
2022080293,Manutenção em Pia - Lab. de Genética e Biologia Molecular,2022-08-18 08:01,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.424310442233665, -39.1367972326299",,Solicito manutenção em pia do Laboratório de Genética e biologia Molecular. Está ocorrendo algum vazamento e por esse motivo o armário embaixo da pia está muito molhado.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,LSTM,Baixa
2022080294,Manutenção em porta do banheiro masculino do Lab. NEA-PB,2022-08-18 08:08,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.424310442233665, -39.1367972326299",,Solicito manutenção em porta do banheiro masculino do Laboratório do Núcleo de estudos em Agroecologia e produção orgânica Pau Brasil (NEA-PB). Após fechar a porta há uma grande dificuldade para abri-la novamente. Está emperrando em algum ponto. Outro problema é que para trancar é preciso forçá-la para cima ou ela não tranca.,,,Hidrossanitária > Hidráulica,,0.85,LSTM_BAIXA_CONF,Baixa
2022080295,Manutenção em descarga do banheiro feminino do Lab. NEA-PB,2022-08-18 08:12,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção na descarga do banheiro feminino do Laboratório do Núcleo de estudos em Agroecologia e produção orgânica Pau Brasil (NEA-PB). Ao pressionar o botão de descarga ele está travando e ocorrendo vazamento de água desnecessário. Às vezes a quantidade de água que fica vazando é pouca, depende da posição na qual ele trava.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.45,LSTM_BAIXA_CONF,Baixa
2022080298,Fechadura,2022-08-18 09:31,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Colocar fechadura própria de banheiro, no banheiro para pessoas com deficiência.",,,Outros > Erro de chamado,,0.13,LSTM_BAIXA_CONF,Média
2022080314,Substituição de TV's,2022-08-19 11:18,Fechado,,,,Campus Paulo Freire,,,,,Outros > Erro de chamado,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Prezados,
A TV localizada na sala de aula 11 apresentou problemas, e para não comprometer as aulas solicitamos se seja feito a substituição pela TV que se encontra no corredor do Bloco Administrativo.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.19,LSTM_BAIXA_CONF,Baixa
2022080317,Reserva de equipamentos - prof.ª Rebeca Valadão Bussinger,2022-08-19 11:43,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito reserva de equipamentos necessários à realização de Webconferência a realizar-se no dia 29/08/2022, de 14:00 às 18:00, na sala nº 19, do campus Paulo Freire.
O equipamento deve garantir funcionamento de áudio e vídeo, tais como TV, microfone e aparelho de som, que permita à turma acompanhar a webconferência e intervir com perguntas à palestrante.",,,Elétrica > Iluminação,,0.98,LSTM,Média
2022080324,Substituição de lâmpadas com defeito,2022-08-19 15:16,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.53488871263804, -39.72388509091665",,"Prezados,

Solicito a substituição de 03 lâmpadas com defeito na CEAME.

At.te",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.79,LSTM_BAIXA_CONF,Baixa
2022080334,Fechadura com problema,2022-08-22 10:41,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção na fechadura da sala da Diretora de Infraestrutura.
Motivo: A porta não está abrindo.",,,Hidrossanitária > Hidráulica,,0.94,LSTM_BAIXA_CONF,Baixa
2022080338,Descarga de vaso sanitario,2022-08-22 13:39,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Boa tarde!

No banheiro masculino no pavilhão de feiras no primeiro box, não esta dando descarga. Por favor verificar, pois não tem como fazer a limpeza do box devido não esta dando descarga e encontra já com mal cheiro.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.89,LSTM_BAIXA_CONF,Média
2022080340,Reparo em revestimento cerâmico Laboratório NUPED,2022-08-22 14:42,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,610.99,,,,"-14.770309469288907, -39.23560995592077",,"Boa tarde.

Solicitamos o reparo do revestimento cerâmico da parede do Laboratório de Ciências III, do Núcleo Pedagógico.

Atenciosamente;

Matias Costa de Oliveira",Reparo em revestimento cerâmico Laboratório NUPED,reparo em revestimento cerâmico Laboratório de ciências III NUPED,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.41,LSTM_BAIXA_CONF,Baixa
2022080341,FIXAR SUPORTE,2022-08-22 14:51,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Boa tarde.

Solicitamos a fixação do suporte de sabão líquido do sanitário masculino do bloco 06, no Núcleo de Vivencia e Gestão Acadêmica.

Atenciosamente,

Matias Costa de Oliveira",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.39,LSTM_BAIXA_CONF,Baixa
2022080349,Pontos em sala de aula,2022-08-22 16:22,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Prezados,

Solicito que sejam refeitos os pontos de rede das salas de aula Taperapuã 01 e 02, Corumbau 01 e 02.
Os pontos atuais estão intermitentes.
Se possível, esses pontos devem ser criados na parede, conforme padrão das salas do pav. de Feiras.

Atenciosamente,",,,Hidrossanitária > Hidráulica,,0.36,LSTM_BAIXA_CONF,Baixa
2022080356,BANHEIRO,2022-08-23 10:00,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Banheiros do 1º e 3º andar com vasos entupidos.,,,Hidrossanitária > Hidráulica,,0.36,LSTM_BAIXA_CONF,Baixa
2022080360,BANHEIRO,2022-08-23 10:36,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Banheiro do 2º pavimento com água passando direto sem parar. Favor verificar também nos demais banheiros.,,,Elétrica > Instalações elétricas,,0.2,LSTM_BAIXA_CONF,Baixa
2022080367,REPOSICIONAR ELETRODUTO,2022-08-23 13:10,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Boa tarde.

Solicitamos o Reposicionamento do eletroduto localizado na parede ao lado da porta de entrada do Laboratório de Cênias III, no Núcleo Pedagógico. Para que fique a 30 cm do piso. A posição atual desse eletroduto vai impedir a instalação de uma lousa de vidro.

Pedido da professora Danielle Oliveira Costa Santos.

Atenciosamente,

Matias Costa de Oliveira",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,LSTM,Baixa
2022080372,PORTA DE VIDRO DE ENTRADA DA PÁGINA DA PROEX,2022-08-23 15:53,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Pedimos a gentileza de verificarem a porta de vidro de entrada da PROEX pois a mesma está ""arrastando no chão"", correndo o risco de o vidro quebrar.

Atenciosamente

Luciana
Secretária",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.63,LSTM_BAIXA_CONF,Baixa
2022080377,Instalação de suporte p/ projetor,2022-08-24 08:57,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados(as);
Tendo em vista a necessidade de um projetor na sala de treinamento solicito a instalação de um suporte para projetor na sala de treinamento no térreo do predio da reitoria (Protic), informo para conhecimento dos senhores(as) que será colocado uma tela para projeção, devido a isso peço que seja analizado a distancia do suporte para tela.
Para que tudo ocorra perfeitamente, a equipe da coordenção de atendimento será notificado para informar qual o melhor lugar para ser instalado o suporte.
Caso os senhores(as) tenham alguma duvida por gentileza entre em contato comigo que estarei a disposição para melhor informações.
Agradecido.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.73,LSTM_BAIXA_CONF,Baixa
2022080383,Sanitário feminino 3º andar está com problema na fechadura cabine 2. V,2022-08-24 14:00,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,Sanitário feminino 3º andar está com problema na fechadura cabine 2. Varias pessoas estão ficando presas por que a fechadura esta com defeito.,,,Climatização > Ar condicionado,,1,LSTM,Baixa
2022080388,Ar condicionado da SECAD/CSC parou de funcionar.,2022-08-24 17:55,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Ele não funciona, apenas apita, mas não ventila e nem gela.",,,Manutenção Preventiva > Ar condicionado split,,0.5,LSTM_BAIXA_CONF,Baixa
2022080389,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão de Feiras,2022-08-25 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.29,LSTM_BAIXA_CONF,Baixa
2022080390,Cadeado para a tranca da quadra,2022-08-25 09:05,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,329.67,,,,"-17.532979931742542, -39.7220601067383",,"Prezados,

Solicito um cadeado para a tranca da quadra. O ambiente está sendo invadido por pessoas externas à Universidade.",Fornecimento de cadeados,Fornecimento de cadeados,Hidrossanitária > Hidráulica,,0.48,LSTM_BAIXA_CONF,Baixa
2022080392,Bebedouro,2022-08-25 09:10,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,354.5,,,,"-17.532979931742542, -39.7220601067383",,"Conserto do bebedouro, que fica no corredor do administrativo.",Aquisição de adaptadores roscável,Aquisição de adaptadores roscável para conserto de bebedouros,Hidrossanitária > Hidráulica,,0.7,LSTM_BAIXA_CONF,Baixa
2022080393,Bebedouro,2022-08-25 09:11,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.532979931742542, -39.7220601067383",,Instalar bebedouro junto a copa.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.22,LSTM_BAIXA_CONF,Baixa
2022080394,Equipamento do duto de ventilacao,2022-08-25 09:46,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Por gentileza, solicito que desligue esse equipamento. Está muito barulhento, atrapalhando as atividades do setor.",,,Elétrica > Iluminação,,0.97,LSTM,Média
2022080399,Substituição de lâmpadas queimadas,2022-08-25 13:10,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Prezados,

Solicito a substituição de 2 lâmpadas queimadas na área próxima às salas de tutoria.",,,Hidrossanitária > Hidráulica,,0.96,LSTM,Baixa
2022080403,Troca dos filtros dos bebedouros do Campus Paulo Freire. 4 Unidades no,2022-08-25 15:08,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Troca dos filtros dos bebedouros do Campus Paulo Freire. 4 Unidades nos complexos 1 e 2,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.72,LSTM_BAIXA_CONF,Baixa
2022080404,Pintura meio fio entrada do CSC,2022-08-25 15:33,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Pintura,,,,481.77000000000004,,,,"-16.423909554595376, -39.13629623502169",,"Prezadoos,

De ordem da coordenação de campus, solicito a pintura dos meio fios da entrada do CSC. O serviço é justificado por dificuldade de visualização do canteiro a noite, ocasionando risco de acidentes de trânsito. Informo que há os insumos para o serviço no campus, sendo necessário apenas a programação da mão de obra.",Pintura meio fio entrada do CSC; Complementar de pintura de meio fio,Pintura meio fio entrada do CSC; Complementar de pintura de meio fio,Elétrica > Instalações elétricas,,0.97,LSTM,Baixa
2022080406,Tomada/Disjuntor Lab Ecotoxicologia CEPEC,2022-08-25 16:00,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,#N/A,,"Prezados, boa tarde,
Escrevo para solicitar auxílio no reparo do disjuntor que mantém ligado o freezer do laboratório de ecotoxicologia do CEPEC, onde eu e outros docentes mantemos nossas amostras de trabalho armazenadas.
Hoje pela manhã, o freezer deixou de funcionar e temos a impressão que seja problema na tomada ou disjuntor.
Agradeço a colaboração de todos,
Profª Jannaina Velasques",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.62,LSTM_BAIXA_CONF,Baixa
2022080409,Passagem de cabo para instalação de Access Point,2022-08-25 16:45,Fechado,,,,Campus Paulo Freire,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Prezados,

Boa Tarde!

Solicito passagem de cabo de rede para instalação de access point para atender zona de sombra no bloco administrativo, o cabo dará origem um ponto de rede que fica na sala da Seção de Transporte do Apoio Administrativo e terminará do lado externo (corredor) em um ponto alto.

Att.

Carlos",,,Hidrossanitária > Hidráulica,,0.19,LSTM_BAIXA_CONF,Baixa
2022080413,Desobstrução de vaso sanitário,2022-08-26 10:02,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.53488871263804, -39.72388509091665",,"Prezados,

Solicito avaliação e, se necessário, intervenção para a desobstrução do vaso sanitário da Ceame.

At.te",,,Elétrica > Iluminação,,0.97,LSTM,Média
2022080414,Substituição de lâmpadas queimadas,2022-08-26 10:20,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Prezados,

Solicito a substituição de 3 lâmpadas queimadas no IHAC.",,,Elétrica > Iluminação,,0.96,LSTM,Baixa
2022080416,Lâmpada queimada na guarita,2022-08-26 11:33,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.534828808942148, -39.72394543442796",,Lâmpada queimada na guarita solicito troca e manutenção.,,,Elétrica > Instalações elétricas,,0.9,LSTM_BAIXA_CONF,Baixa
2022080420,Tomada para nobreak,2022-08-26 13:41,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito instalação de um ponto de tomada, para o nobreak, que fica dentro do rack.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.76,LSTM_BAIXA_CONF,Baixa
2022080434,Instalação de ganchos na Oca grande,2022-08-29 08:13,Fechado,,,,Campus Sosígenes Costa,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,6.86,,,,"-16.42654858445351, -39.135574841004974",,"A pedido do Prof. Tassio Ferreira, solicito instalação de ganchos conforme descrição abaixo.

- Instalação de um gancho tipo parafuso médio na madeira da cumeeira da sala, para pendurar cenários, elementos de cena;

- Instalação de 2 ganchos tipo parafuso médios um em cada lado da cena na parte superior das madeiras para poder instalar dois refletores na sala. Um do lado direito e outro do lado esquerdo;

contato do solicitante: 71 98708-7701 para que explique melhor a demanda dele.",Instalação de gancho Complexo de Ocas,Instalação de gancho Complexo de Ocas,Elétrica > Nobreak,,0.28,LSTM_BAIXA_CONF,Baixa
2022080435,Solicito conserto do nobreak 2018003102.,2022-08-29 08:19,Fechado,,,,Reitoria,,,,,Elétrica > Nobreak,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito conserto do nobreak 2018003102.,,,Elétrica > Nobreak,,0.21,LSTM_BAIXA_CONF,Baixa
2022080436,Solciito conserto do nobreak 2018003158.,2022-08-29 08:20,Fechado,,,,Reitoria,,,,,Elétrica > Nobreak,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solciito conserto do nobreak 2018003158.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.29,LSTM_BAIXA_CONF,Baixa
2022080439,Instalação de quadro de avisos,2022-08-29 09:27,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Prezados,

Solicito a instalação de um quadro de avisos no lado externo a sala 16. At.te",,,Elétrica > Iluminação,,0.99,LSTM,Média
2022080440,Iluminação Oca Humanidades,2022-08-29 09:26,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Iluminação,,,,74.77,,,,"-16.42654858445351, -39.135574841004974",,"Prezados,

Foi sinalizado pelo professor Tássio Ferreira que a Oca de humanidades está com algumas lâmpadas queimadas, diante disso solicito que seja verificado e substituídas as que estão queimadas.",Lâmpadas para o Complexo de Ocas,Substituição de lâmpadas no Complexo de Ocas.,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.64,LSTM_BAIXA_CONF,Baixa
2022080441,Instalação de ponto de Rede,2022-08-29 10:08,Fechado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Instalação de ponto de rede na DPA/Progeac, máquina sem conexão com a rede por falta de ponto.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.75,LSTM_BAIXA_CONF,Baixa
2022080443,Solicito a instalação de dois pontos de rede na sala da ARI.,2022-08-29 10:22,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito a instalação de dois pontos de rede na sala da ARI.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.85,LSTM_BAIXA_CONF,Baixa
2022080446,INSTALAÇÃO DE PISO TÁTIL E OUTROS,2022-08-29 13:32,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.755969187255209, -39.23160150191233",,"Boa Tarde.

Solicitamos projeto de viabilização de instalação de piso tátil e placas em Braille no CFCAf. Tanto para atendimento dos alunos com necessidades especiais como para atendimento das exigências da visita do MEC. Também solicitar placas de rotas de fuga (incêndios), bem como a sinalização dos extintores.

Demanda do professor do Centro de Formação em Ciências Agroflorestais, senhor Ricardo Gabriel de Almeida Mesquita.

Atenciosamente;

Matias Costa de Oliveira",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.14,LSTM_BAIXA_CONF,Baixa
2022080447,INSTALAÇÃO DE QUADRO BRANCO,2022-08-29 13:38,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Boa tarde.

Solicitamos a instalação de 01 quadro branco na sala do Setor de TIC, no Núcleo Pedagógico.

Atenciosamente,

Matias Costa de Oliveira",,,Hidrossanitária > Hidráulica,,0.52,LSTM_BAIXA_CONF,Baixa
2022080456,Banheiros com vazamentos,2022-08-29 16:06,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"No banheiro feminino dos funcionários, próximo ao DG, vaso sanitário com alto vazamento ao redor. Por favor verificar com uma certa urgência.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,LSTM,Média
2022080468,Reparo em janelas da copa,2022-08-30 10:54,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,450.99,,,,"-17.533203281201462, -39.72195105177306",,"Prezados,

Solicito reparo nas janelas metálicas da copa que encontram-se deterioradas.",Reparo em janelas da copa - CPF,Reparo em janelas da copa - CPF,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.9,LSTM_BAIXA_CONF,Baixa
2022080469,Fechadura sala Caraíva 2,2022-08-30 11:13,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.425315471783644, -39.1356215455011",,A fechadura da sala Caraíva 2 está solta. Solicito reparo.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.89,LSTM_BAIXA_CONF,Baixa
2022080471,Vidro da porta rachado,2022-08-30 12:52,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,#N/A,,"Boa tarde,
Devido aos fortes ventos, o vidro da porta de entrada do CFCAf acabou rachando.",,,Hidrossanitária > Hidráulica,,0.98,LSTM,Baixa
2022080473,Tampa de ralo danificada,2022-08-30 14:01,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,51.699999999999996,,,,"-17.534828808942148, -39.72394543442796",,"Instalar nova tampa no ralo do bloco II, do CF.
Obs: É urgente, pois está criando muita larva de mosquito da dengue no local.","Tampa de ralo danificada - CFCS
","Tampa de ralo danificada - CFCS",Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.31,LSTM_BAIXA_CONF,Baixa
2022080474,Portão do estacionamento,2022-08-30 14:22,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Favor verificar o portão do estacionamento da Reitoria, pois está emitindo muito barulho, podendo ser falta de lubrificação, fora do nível ou outro problema que poderá danificar o motor.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.19,LSTM_BAIXA_CONF,Baixa
2022080481,Fechamento box,2022-08-31 08:05,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito fechamento da parede do box no vestiário masculino.,,,Climatização > Ar condicionado,,0.57,LSTM_BAIXA_CONF,Baixa
2022080483,Solicito a instalação elétrica dos aparelhos de ar condicionado da Sal,2022-08-31 08:34,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito a instalação elétrica dos aparelhos de ar condicionado da Sala do Centro de Dados - CJA.
3 aparelhos instalados mas necessitando ligar.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.14,LSTM_BAIXA_CONF,Baixa
2022080485,Instalação de quadro branco.,2022-08-31 09:22,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Devido o quadro branco instalado na sala da Dirad, está em um local de difícil acesso, venho através deste solicitar aos senhores a mudança de local do quadro branco na Dirad .",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.15,LSTM_BAIXA_CONF,Baixa
2022080487,Instalação de quadro de aviso.,2022-08-31 10:08,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,Venho através deste solicitar a instalação do quado de aviso na dirad.,,,Hidrossanitária > Hidráulica,,0.17,LSTM_BAIXA_CONF,Baixa
2022080491,vazamento,2022-08-31 11:08,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Bom dia,
peço que verifiquem um vazamento no bebedouro que esta instalado no Pórtico, pois esta vazando muita água e o piso molhado pode provocar um acidente.
peço tbem que seja instalado no pavilhão de convenções na varanda leste os bebedouros que foram retirados para realização das obras.",,,TI / Dados / Rede > Coleta de dados,,0.15,LSTM_BAIXA_CONF,Baixa
2022090001,Backup de Planilhas,2022-09-01 00:00,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Coleta de dados,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito que seja feito o backup das planilhas de medição dos contratos geridos pela coordenação de manutenção. Ressalto que, os arquivos gerados devem ser salvos no diretórios dos respectivos contratos no endereço F:\DINFRA\DINFRA2\4_GESTÃO DE CONTRATOS.",,,Hidrossanitária > Hidráulica,,0.98,LSTM,Baixa
2022090002,Conexão de aparelho purificador de água à parte hidráulica do laboratório,2022-09-01 08:56,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,#N/A,,"Bom dia!
O Laboratório Central de Biodiversidade do CFCAf possui um aparelho ultrapurificador de água. O equipamento é de bancada e já está instalado, entretanto, se faz necessário que o mesmo seja conectado à parte hidráulica do laboratório para que ocorra pleno funcionamento. Sendo assim, gostaria de solicitar, por gentileza, os devidos encaminhamentos.
Grata!",,,Hidrossanitária > Hidráulica,,0.18,LSTM_BAIXA_CONF,Baixa
2022090007,BANHEIRO,2022-09-01 11:25,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Banheiro masculino do 2º andar, mictório com vazamento de água está molhando o piso e com a frequência de pessoas acaba deixando bastante sujo.",,,Climatização > Ar condicionado,,0.97,LSTM,Baixa
2022090009,Ar condicionado do Herbário,2022-09-01 12:24,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Prezados/as,
o ar condicionado do Herbário está pingando muito e molhando a coleção. Neste laboratório, não pode haver umidade e nem pode ficar sem a climatização do ar para que a coleção não seja danificada ou perdida conforme protocolo de manutenção e conservação. Deixamos desligado até que o serviço possa ser realizado, mas solicito que seja religado assim que possível.
Estou à disposição para esclarecer qualquer dúvida.
Atenciosamente,
Jorge Costa
Curador do Herbário GCPP",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.38,LSTM_BAIXA_CONF,Baixa
2022090018,Trancas para os armários,2022-09-02 09:17,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53488871263804, -39.72388509091665",,"Prezados,

Solicito a instalação de trancas nos armários do Laboratório de Biologia Molecular.",,,Elétrica > Instalações elétricas,,0.92,LSTM_BAIXA_CONF,Baixa
2022090036,Tomadas sem energia,2022-09-02 18:33,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"As tomadas no fim do corredor da biblioteca, ao lado esquerdo não estão funcionando. Preciso delas para a instalação de novos notebooks.",,,Estrutura Predial > Infiltração,,0.48,LSTM_BAIXA_CONF,Baixa
2022090041,Infiltração sala 08 NUPED,2022-09-05 10:24,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Bom dia

Solicitamos o reparo de infiltração na sala 08, do Núcleo Pedagógico. Detectamos água brotando no rodapé da parede, conforme foto anexa.

Atenciosamente;

Matias Costa de Oliveira",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.23,LSTM_BAIXA_CONF,Baixa
2022090047,Quadro branco solto,2022-09-05 13:38,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,#N/A,,"Prezado,

O quadro branco da sala 02 está soltando, correndo o risco de cair e causar um acidente, caso tenha outro disponível e puder substitui-lo melhor, pois ele também já está desgastado dificultando a limpeza.

Cordialmente,

Débora OLiveira",,,Climatização > Ar condicionado,,0.95,LSTM,Baixa
2022090048,Ar condicionado travou.,2022-09-05 14:08,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Ar condicionado travou.,,,Climatização > Ar condicionado,,0.9,LSTM_BAIXA_CONF,Baixa
2022090172,Ar condicionando não esta gelando,2022-09-15 10:18,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito verficação e manutenção no ar condicionado da sala do Pró-reitor da Protic (subsolo) pois o equipamento não esta funcionando corretamente. (não esta gelando).,,,Elétrica > Instalações elétricas,,0.84,LSTM_BAIXA_CONF,Baixa
2022090173,Instalação de tomada,2022-09-15 10:44,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Bom dia.

Solicitamos a instalação de 01 tomada na sala da SECAD, no Núcleo de Vivência e Gestão Acadêmica.

Atenciosamente,

Matias Costa de Oliveira",,,Hidrossanitária > Hidráulica,,0.99,LSTM,Média
2022090184,Substituição de registros dos reservatórios,2022-09-16 09:42,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,1790.94,,,,"-14.770309469288907, -39.23560995592077",,Solicito substituição dos registros dos reservatórios superiores do NUPED.,Substituição de registros dos reservatórios,Substituição de registros dos reservatórios,Climatização > Ar condicionado,,0.97,LSTM,Baixa
2022090050,Ar condiciona da sala dos professores de CFCHS,2022-09-05 14:16,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,solicito troca de filtro do ar condicionado da sala dos professores do CFCHS. Foi sinalizado pelo colaborador terceirizado Raimundo que o filtro do aparelho do ar condicionado da sala dos professores de humanidades não está mais cumprindo suas funções e precisa ser trocado.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.42,LSTM_BAIXA_CONF,Média
2022090055,Maca quebrada no consultório 3,2022-09-05 16:18,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.534828808942148, -39.72394543442796",,Maca quebrada no consultório 3 próximo ao e auditório.,,,Elétrica > Instalações elétricas,,0.86,LSTM_BAIXA_CONF,Baixa
2022090057,Tomada do rack restaurante,2022-09-05 16:35,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.426141435445587, -39.135649217286215",,A tomada elétrica que alimenta o rack de rede situado no restaurante não está funcionando. Solicitamos o reparo.,,,Manutenção Preventiva > Ar condicionado central,,1,LSTM,Baixa
2022090060,Manutenção Preventiva Mensal - Ar Condicionado Central - CSC - Tratamento Químico Mensal da Água de Condensação,2022-09-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito tratamento químico de água de condensação de ar condicionado central. Este procedimento deverá acompanhar o documento em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"", com informações sobre o sistema de refrigeração no Item 7.
Os padrões técnicos a serem alcançados após o tratamento devem estar de acordo ao que consta no ANEXO IV do documento em anexo.
Após o tratamento, a UFSB deverá ser informada do serviço com a entrega de um relatório técnico informando sobre o processo.",,,Elétrica > Iluminação,,0.94,LSTM_BAIXA_CONF,Baixa
2022090061,Lâmpadas não estão acendendo,2022-09-06 08:41,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito manutenção das calhas e lâmpadas na sala do Natic pois as lâmpadas não estão acendendo.,,,Elétrica > Iluminação,,0.75,LSTM_BAIXA_CONF,Baixa
2022090062,Iluminação externa CFCTAF,2022-09-06 08:54,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,#N/A,,"Prezado,

Solicito a instalação de refletores na parte externa do CFCTAF (SAÍDA DO CFCTAF).
A noite fica muito escuro e não visibilidade ao sair.

Cordialmente,

Débora Alves",,,Estrutura Predial > Forro,,0.86,LSTM_BAIXA_CONF,Baixa
2022090120,Forro para novas mesas dos laboratórios de habilidades,2022-09-12 10:41,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.534583079307623, -39.723940092553796",,"Prezados,

Com a entrada de nova turma de 100 alunos nas aulas práticas de medicina, haverá a necessidade de expandirmos os cenários de práticas.
Para isso, precisamos forrar, de napa, 4 mesas retangulares de madeira que temos no CPF, a fim de serem usadas como bancadas para os manequins de saúde.
Para tanto, precisaremos:
16 metros comprimento de napa por 1,2 metro de largura; (16,00 m x 1,2 m) (da mesma cor que já existe nas mesas do laboratório de habilidades)
02 litros de cola de sapateiro
02 caixas de grampo

At.te

Samuel Siquara",,,Climatização > Ar condicionado,,1,LSTM,Média
2022090064,Reparo em aparelho de ar condicionado,2022-09-06 09:55,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,65.2,,,,"-17.533274716800296, -39.72248779186285",,Solicito reparo em aparelho de ar condicionado da secretaria. Será necessário 5 metros de cabo PP de 3 vias.,Reparo em aparelho de ar condicionado - CPF,Reparo em aparelho de ar condicionado - CPF,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.17,LSTM_BAIXA_CONF,Baixa
2022090090,Goteira no lounge da Reitoria,2022-09-08 11:34,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Por gentileza, verificar goteira no lounge da Reitoria.
Obrigada.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.54,LSTM_BAIXA_CONF,Baixa
2022090092,Fixação de suporte para dispenser de sabão,2022-09-08 13:56,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Boa tarde.

Solicitamos a fixação do suporte de sabão líquido do sanitário feminino, bloco 06 do Núcleo de Vivência e Gestão Acadêmica.

Atenciosamente;",,,Hidrossanitária > Hidráulica,,0.58,LSTM_BAIXA_CONF,Média
2022090071,Copa ADM,2022-09-06 14:13,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,35.589999999999996,,,,"-16.423909554595376, -39.13629623502169",,"Boa tarde!

Copa adm precisando verificar o exaustor e pia entupida.",Reparo em pia,Reparo em pia,Hidrossanitária > Hidráulica,,0.87,LSTM_BAIXA_CONF,Baixa
2022090078,Desobstrução do ralo do espaço do chuveiro masculino perto da quadra,2022-09-06 15:33,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.532979931742542, -39.7220601067383",,"Prezados,

O ralo do espaço do chuveiro masculino perto da quadra está obstruído. Solicito avaliação e, se necessário, desobstrução.

At.te",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.26,LSTM_BAIXA_CONF,Baixa
2022090081,Sanitário Feminino Térreo,2022-09-08 08:33,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,Bom dia! A mola da porta do banheiro feminino no térreo não está funcionando.,,,Climatização > Ar condicionado,,0.29,LSTM_BAIXA_CONF,Média
2022090095,Defeito no ar-condicionado,2022-09-08 14:46,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezado, boa tarde. O ar-condicionado da dirplan, próximo a janela, está expelindo gelo.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.95,LSTM,Baixa
2022090083,FECHADURA DA SALA DA PRÓ-REITORA  NÃO ABRE,2022-09-08 09:19,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados/ prezadas

Bom dia! Pedimos a gentileza de verificarem novamente a fechadura da sala da Pró-reitora de Extensão, pois não abre.

Cordialmente

Luciana",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.51,LSTM_BAIXA_CONF,Baixa
2022090084,Placas de sinalização de estacionamento,2022-09-08 08:55,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,1020.2099999999999,,,,"-14.788316740297745, -39.27483123836992",,"Placas para demandar vagas oficiais na frente da reitoria, com início e término",Placas de sinalização de estacionamento - Reitoria,Placas de sinalização de estacionamento - Reitoria,Hidrossanitária > Hidráulica,,0.64,LSTM_BAIXA_CONF,Baixa
2022090100,Vazamento no bebedouro,2022-09-09 10:23,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Prezados,

Verifiquei um vazamento em uma das torneiras do bebedouro industrial 200l, ao lado da sala de aula 01 (Núcleo pedagógico do CJA, na Ceplac).

Solicito reparo ou substituição da torneira.

No aguardo.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.54,LSTM_BAIXA_CONF,Baixa
2022090105,Fixação de suporte para dispenser de sabão,2022-09-09 13:41,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Boa tarde.

Solicitamos a fixação do suporte de sabão líquido do vestiário masculino, no Núcleo de Vivência e Gestão Acadêmica.

Atenciosamente;",,,Climatização > Ar condicionado,,0.88,LSTM_BAIXA_CONF,Baixa
