ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
2022090106,"Prezadas/Prezados     Por favor, verificar cheiro estranho vindo do ap",2022-09-09 13:44,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezadas/Prezados

Por favor, verificar cheiro estranho vindo do aparelho de ar condicionado.
Obrigada.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.75,LSTM_BAIXA_CONF,Baixa
2022090109,Passagem de cabo para instalação de Access Point,2022-09-09 15:50,Fechado,,,,Campus Paulo Freire,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Prezados,
Boa Tarde!
Solicito passagem de cabo de rede para instalação de access point para atender zona interna do CEAME, o cabo vai se originar no rack localizado no corredor do mesmo bloco, vai subir, pela cobertura e ficará um pouco depois da metade da sala no final da copa.",,,Climatização > Ar condicionado,,0.87,LSTM_BAIXA_CONF,Baixa
2022090111,Manutenção Preventiva Mensal - Ar condicionado - CSC - LABMOL,2022-09-12 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.99,LSTM,Média
2022090128,REPARO NO AR CONDICIONADO DA SECAD,2022-09-12 13:44,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Prezados, boa tarde!

Solicito, por gentileza, o reparo do ar condicionado da sala da Secretaria Acadêmica do Campus Sosígenes Costa. O ar condicionado da sala não está ligando no controle e nem mesmo manualmente.

Att,
Cristina Mota
SECAD/CSC",,,Hidrossanitária > Hidráulica,,0.65,LSTM_BAIXA_CONF,Média
2022090131,Tornei da guarita quebrada,2022-09-12 14:05,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534828808942148, -39.72394543442796",,Trocar a torneira da guarita,,,Estrutura Predial > Pintura,,0.1,LSTM_BAIXA_CONF,Baixa
2022090137,Limpeza de Pichações,2022-09-12 16:28,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Pintura,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Prezados(as),

Solicito a limpeza (pintura) dos locais onde foram realizadas pichações no pavilhão de convenções. Peço que seja a aproveitado o período do recesso para que o serviço seja executado.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.27,LSTM_BAIXA_CONF,Baixa
2022090138,Instalação de Basculante,2022-09-12 17:38,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.425315471783644, -39.1356215455011",,Solicito a troca da janela de vidro da sala Arraial D'ajuda 01 por uma janela basculante que permita uma melhor circulação de ar.,,,Hidrossanitária > Hidráulica,,0.88,LSTM_BAIXA_CONF,Baixa
2022090139,Bebedouros,2022-09-12 17:45,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,283.6,,,,"-16.423909554595376, -39.13629623502169",,Solicito revisão dos bebedouros do campus. Em verificação de rotina foi detectado bebedouro desligado da rede hidráulica e saída de água vedada com a torneira do bebedouro. Diante da situação solicito que seja feita a revisão em todos aproveitando o recesso para realizar a ação.,Aquisição de adaptador roscável,Aquisição de adaptador roscável para manutenção de bebedouros,Elétrica > Iluminação,,0.88,LSTM_BAIXA_CONF,Baixa
2022090145,AJUSTE EM SUPORTE DE LAMPADA E TROCA DE LAMPADA,2022-09-13 08:55,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.423909554595376, -39.13629623502169",,SolicitAMOS ajuste no suporte de lampadas que está solto.,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.27,LSTM_BAIXA_CONF,Baixa
2022090150,SIGAA com erro,2022-09-13 10:05,Fechado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Sistema SIGAA não está abrindo.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,LSTM,Baixa
2022090152,FECHADURA DA PORTA DA SALA DA PRÓ-REITORA NÃO ABRE,2022-09-13 11:00,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados/prezadas

Bom dia! Pedimos mais uma vez para, por gentileza, providenciarem abertura da porta da sala da Pró-reitora na PROEX. Avisamos que já informamos a ela que irão providenciar nova fechadura e que enquanto isso a sala vai ficar aberta para evitar que fiquemos pedindo o serviço a todo momento.

Agradecemos a atenção.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.7,LSTM_BAIXA_CONF,Baixa
2022090153,Instalação de trinco,2022-09-13 11:42,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,38.63,,,,"-14.77147998352185, -39.23434744042999",,"Bom dia.

Solicitamos a instalação de um trinco para uso de cadeado, na sala do novo almoxarifado, situado no Núcleo de Vivência e Gestão Acadêmica, Campus Jorge Amado.

Atenciosamente,

Matias Costa de Oliveira",Instalação de trinco e cadeado,Instalação de trinco e cadeado,Climatização > Ar condicionado,,1,LSTM,Baixa
2022090160,Ar condicionado vazando água,2022-09-14 09:24,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados, solicito atenção na manutenção do aparelho de ar condicionado da sala de licitações, pois o mesmo começou a jorrar água molhando a sala.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.94,LSTM_BAIXA_CONF,Baixa
2022090175,Adaptação de infraestrutura no Laboratório de Microbiologia e Biologia Molecular (Novo),2022-09-15 14:33,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,473.15000000000003,,,,"-16.424310442233665, -39.1367972326299",,"Recebemos uma Cabine de Biossegurança Nível 2 para o novo Laboratório de Microbiologia e Biologia Molecular. Para adequado funcionamento solicito:

instalação do motor de exaustão da Cabine;
instalação de uma tomada de 20 A no espaço onde a cabine ficará;
instalação de mangueira de gás para a Cabine de Biossegurança Nível 2;
instalação de mangueira de gás para a Cabine de Biossegurança Nível 1 no Laboratório de Microbiologia.",Adaptação de infraestrutura no Laboratório de Microbiologia e Biologia Molecular; Complementar de adaptação de infraestrutura no Laboratório de Microbiologia e Biologia Molecular,Adaptação de infraestrutura no Laboratório de Microbiologia e Biologia Molecular; Complementar de adaptação de infraestrutura no Laboratório de Microbiologia e Biologia Molecular,Instalação de Acessórios e Mobiliário > Placas de identificação,,0.72,LSTM_BAIXA_CONF,Baixa
2022090167,Placa de identificação para a sala de recursos multifuncionais,2022-09-14 15:47,Fechado,,,,Campus Paulo Freire,,,,,Instalação de Acessórios e Mobiliário > Placas de identificação,,,,203.78,,,,"-17.53318988361887, -39.72242666524693",,"Prezados,

Solicito confecção de placa de identificação para a Sala de Recursos Multifuncionais, com escrita Braille.",Placa de identificação de sala,Placa de identificação de sala,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.8,LSTM_BAIXA_CONF,Baixa
2022090193,Trancas para os armários,2022-09-19 09:05,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,1556.1200000000001,,,,"-17.53488871263804, -39.72388509091665",,"Prezados,

Solicito a instalação de trancas nos armários do Laboratório de Biologia Molecular.",Instalação de fechaduras em portas de armários,Instalação de fechaduras em portas de armários,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.81,LSTM_BAIXA_CONF,Baixa
2022090200,Fechadura Porta,2022-09-19 14:08,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Boa tarde!

Na sala de aula coroa vermelha 1, precisa com urgência que coloque a fechadura, pois precisa ser trancada por ter materiais de multimídia.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.82,LSTM_BAIXA_CONF,Baixa
2022090206,Instalação de Suporte para TVs,2022-09-19 16:11,Fechado,,,,Campus Sosígenes Costa,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,488.52,,,,"-16.425315471783644, -39.1356215455011",,"Prezados,

Solicito a instalação de Suporte para fixação de aparelho televisor nas salas de aula do pavilhão de convenções.",Instalação de Suporte para TVs,Instalação de Suporte para TVs,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.3,LSTM_BAIXA_CONF,Baixa
2022090208,Instalação do exaustor da cabine de biossegurança,2022-09-19 22:49,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.424101724531493, -39.13626270686903",,"Prezados,
Venho por meio deste solicitar a instalação do exaustor da cabine de biossegurança localizada no laboratório institucional de pesquisa em biologia molecular. A referida cabine possui um sistema de exaustão que joga o ar para fora do ambiente, configurando assim um ambiente com nível 2 de biossegurança.
Estou à disposição para quaisquer esclarecimentos adicionais.
Cordialmente,",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.89,LSTM_BAIXA_CONF,Baixa
2022090214,FIXAR MAÇANETA DE FECHADURA,2022-09-20 09:41,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Bom dia.

Solicitamos a fixação da maçaneta da porta da sala de aula 07, do Núcleo Pedagógico.

Atenciosamente,

Matias Costa de Oliveira",,,Climatização > Ar condicionado,,0.93,LSTM_BAIXA_CONF,Média
2022090305,Reparo em aparelho de ar condicionado,2022-09-27 15:03,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito reparo no aparelho de ar condicionado do Setor de Infraestrutura, que apresenta no momento um ruído estranho.",,,Estrutura Predial > Infiltração,,0.55,LSTM_BAIXA_CONF,Baixa
2022090310,Infiltração na parede,2022-09-27 15:40,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Prezados,

Solicito investigação e reparo de infiltração no conforto da UMMI.",,,Climatização > Ar condicionado,,0.18,LSTM_BAIXA_CONF,Baixa
2022090225,Sala do Apoio Administrativo,2022-09-20 15:34,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,Solicito verificação do ar condicionado da sala do Setor de Apoio Administrativo. O mesmo tem apresentado um barulho estranho com se tivesse algo solto dentro dele.,,,Climatização > Ar condicionado,,0.97,LSTM,Baixa
2022090232,AR CONDICIONADO INSUFICIENTE,2022-09-21 08:40,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicitamos verificação do aparelho de ar condicionado da sala da coordenação de projetos e obras, pios o mesmo não está conseguindo resfriar o ambiente, se for o caso, conforme a possibilidade, substituir o mesmo pelo previsto em projeto que seria de 48000btus, a preocupação é que com a chegada do verão a situação se agrave.",,,Elétrica > Instalações elétricas,,0.4,LSTM_BAIXA_CONF,Baixa
2022090237,Instalação de tomadas,2022-09-21 10:42,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.755969187255209, -39.23160150191233",,"Bom dia.

Solicitamos a instalação de 02 tomadas 2A no Laboratório de Biodiversidade do CFCAF/CEPEC.

Atenciosamente,

Matias Costa de Oliveira",,,Hidrossanitária > Hidráulica,,0.95,LSTM,Média
2022100035,Solicito a substituição da válvula de um dos lavatórios do banheiro ma,2022-10-04 11:14,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.53294195326467, -39.72258736378763",,Solicito a substituição da válvula de um dos lavatórios do banheiro masculino no pavilhão de aulas.,,,Hidrossanitária > Hidráulica,,0.99,LSTM,Média
2022100037,SUBSTITUIÇÃO DE TORNEIRA PARA BEBEDOURO INDUSTRIAL,2022-10-04 13:40,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,174.96,,,,"-14.770309469288907, -39.23560995592077",,"Boa tarde.

Solicitamos a substituição de 03 torneiras plásticas por 03 torneiras esguicho inox nos bebedouros industriais do Núcleo Pedagógico. A substituição se faz necessária devido a constantes problemas de quebra das torneiras plásticas.
A ideia é que, pelo menos, instale uma torneira esguicho inox em cada bebedouro industrial. Assim possamos sanar os problemas mencionados.

Atenciosamente,

Matias Costa de Oliveira",Substituição de torneira,Substituição de torneira,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.28,LSTM_BAIXA_CONF,Baixa
2022090275,Goteira no lounge da Reitoria,2022-09-23 16:40,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Por gentileza, verificar goteira no lounge da Reitoria.",,,Elétrica > Instalações elétricas,,0.33,LSTM_BAIXA_CONF,Baixa
2022090238,Gerador,2022-09-21 11:24,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,#N/A,,"Prezados, estamos um um ultrafreezer em funcionamento no Laboratório Central de Biodiversidade e experimentos com organismos vivos que requerem aeração constante no Laboratório de Carcinologia, ambos no CFCAf. Em virtude das constantes quedas de energia, que podem resultar na perda irreversível de amostras e de experimentos, solicito, por gentileza, a instalação de um gerador que possa garantir o funcionamento contínuo dos equipamentos dos laboratórios.",,,Hidrossanitária > Hidráulica,,0.35,LSTM_BAIXA_CONF,Baixa
2022090245,Vaso entupido,2022-09-21 16:16,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"No pavilhão administrativo no banheiro feminino, no box do meio encontra-se com o vaso entupindo e precisa ser resolvido.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.78,LSTM_BAIXA_CONF,Baixa
2022090257,"Boa tarde,     Solicito a instalação de um exaustor para cabine de seg",2022-09-22 14:12,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.755969187255209, -39.23160150191233",,"Boa tarde,

Solicito a instalação de um exaustor para cabine de segurança biológica, no Laboratório de Biodiversidade do CFCAF/CEPEC.
Atenciosamente,
Fernanda Santos da Silva",,,Elétrica > Iluminação,,0.2,LSTM_BAIXA_CONF,Baixa
2022090273,Instalação,2022-09-23 11:33,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Retirar tv que está no corredor e instalar na sala de artes.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.95,LSTM,Média
2022090327,Porta  do banheiro da sala da psicologia  quebrada,2022-09-28 12:54,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Porta do banheiro da sala da psicologia está sem fechar, com a parte debaixo quebrada e a maçaneta da porta também",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.38,LSTM_BAIXA_CONF,Baixa
2022090328,Boa tarde.     Sou docente da BI e LI Artes e criei turmas para meus c,2022-09-28 13:27,Fechado,,,,Campus Paulo Freire,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-17.532979931742542, -39.7220601067383",,"Boa tarde.

Sou docente da BI e LI Artes e criei turmas para meus cursos na plataforma Google Classroom a fim de disponibilizar materiais eletrônicos, informações e atividades.
Contudo, xs alunxs ingressantes têm acessado o ambiente virtual com e-mails pessoais, alguns bem estranhos.
O problema é a falta de controle, uma vez que qualquer pessoa com o link de acesso pode entrar na turma.
Preciso que seja criado um critério para que o acesso esteja restrito APENAS com o e-mail institucional.
Visitei o site do Classroom e encontrei uma matéria a esse respeito mas, me parece, eu não tenho esse privilégio:

Faça login no Google Admin Console .
Use uma conta de administrador , não sua conta atual solange.oliveira@gfe.ufsb.edu.br.

Em todo caso, repasso o link completo aqui abaixo:
https://support.google.com/edu/classroom/answer/6173514#zippy=%2Ccontrolar-quem-pode-participar-das-suas-turmas

O tema é urgente porque elxs já estão entrando na plataforma e não tenho como saber a procedência das pessoas.
Obrigada
Solange de Oliveira",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.85,LSTM_BAIXA_CONF,Baixa
2022090332,Solicitação de persiana para a recepção do setor de assistência estudantil,2022-09-28 14:17,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Persiana para a janela lateral, para diminuir a claridade externa que dificulta a visibilidade na tela do computador.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.51,LSTM_BAIXA_CONF,Baixa
2022090334,Instalação de suporte de Projetor,2022-09-28 15:00,Fechado,,,,Campus Paulo Freire,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Prezados,
A pedido da Decana Carolina Caputo, solicito que seja instalado um suporte de data show na sala 17, o suporte se encontra no Setor do Almoxarifado, aproveitando oportunidade passar também um cabo de rede ao lado do suporte até o computador para que seja feita a comunicação com uma Webcam.
Para maiores detalhes favor procurar o servidor Rafael Aguilar.
Att.

Carlos",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.33,LSTM_BAIXA_CONF,Baixa
2022090281,Abertura da gaveta da recepção,2022-09-26 10:02,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Prezado,

Solicito avaliação e, se necessário, intervenção para a abertura da gaveta da recepção e, se puder, fabricação de nova chave.

At.te",,,Elétrica > Iluminação,,0.92,LSTM_BAIXA_CONF,Baixa
2022090283,Substituir lâmpadas,2022-09-26 11:02,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.755969187255209, -39.23160150191233",,"Bom dia.
Solicitamos a substituição de 03 lâmpadas no Laboratório Cacinologia, situado no CFCAF / CEPEC.
Atenciosamente,
Matias Costa de Oliveira",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.17,LSTM_BAIXA_CONF,Baixa
2022090292,Remoção de forro das tampas dos mictórios femininos,2022-09-26 15:48,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito a remoção dos forros dos mictórios femininos de todos os banheiros da Reitoria. Essa medida evitará que respingos de urina se acumulem entre a parte almofadada e a parte fixa.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.28,LSTM_BAIXA_CONF,Baixa
2022090284,Fixar TV,2022-09-26 11:05,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Bom dia.
Solicitamos a fixação de um aparelho de TV 50"", na parede do rol de entrada do Núcleo Pedagógico. O suporte para TV encontra-se comigo.
Atenciosamente,
Matias Costa de Oliveira.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.36,LSTM_BAIXA_CONF,Baixa
2022090285,Fixar banner,2022-09-26 11:08,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Bom dia.
Solicitamos a fixação de um banner na sala de reuniões 02, situada no Núcleo de Vivência e Gestão Acadêmica.
Atenciosamente,
Matias Costa de Oliveira.",,,Elétrica > Iluminação,,0.97,LSTM,Baixa
2022100023,ILUMINAÇÃO FACHADA - Campanha Outubro Rosa,2022-10-03 19:02,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Prezados,
Neste mês de outubro estaremos com diversas ações para fortalecer a campanha Outubro Rosa. Uma dessas ações é a iluminação da fachada do campus na cor rosa.
Gostaria de saber a viabilidade de tal ação e a partir de quanto a mesma poderia ser implementada.
Grata,

Samira Soares - 73 99151-3412
Enfermeira
Setor de Saúde, Assistência Estudantil, Acessibilidade e Sustentabilidade
Campus Sosígenes Costa
Universidade Federal do Sul da Bahia",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2022100025,Manutenção Preventiva Bimensal - Gerador 170 kVA - CSC,2022-10-04 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva bimensal do gerador de 170 kVA do Campus Sosígenes Costa conforme documento em anexo. Favor seguir roteiro conforme Anexo I, pág. 04 e 05.

Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.98,LSTM,Baixa
2022100026,Manutenção Preventiva Bimensal - Gerador 45 kVA - CJA - NUPED,2022-10-04 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito manutenção preventiva bimensal do gerador de 45 kVA do NUPED conforme documento em anexo. Favor seguir roteiro conforme Anexo I, pág. 04 e 05. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2022100027,Manutenção Preventiva Bimensal - Gerador 55 kVA - CPF,2022-10-04 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito manutenção preventiva bimensal do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo. Favor seguir roteiro conforme Anexo I, pág. 04 e 05.

Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2022100028,Manutenção Preventiva Bimensal - Gerador 75 kVA - Reitoria,2022-10-04 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva bimensal do gerador de 75 kVA do Campus Sosígenes Costa conforme documento em anexo. Favor seguir roteiro conforme Anexo I, pág. 04 e 05. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Hidrossanitária > Hidráulica,,0.76,LSTM_BAIXA_CONF,Baixa
2022100029,Limpeza Semestral - Reservatórios - CJA - Reitoria,2022-10-04 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito limpeza dos reservatório 1, 2, 3 e superior, localizados na Reitoria do CJA.
Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2022100030,Manutenção Preventiva Bimensal - Quadros Elétricos de BT - CJA - CFCTAf/CEPLAC,2022-10-04 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,#N/A,,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2022100031,Manutenção Preventiva Bimensal - Gerador 155 kVA - CSC,2022-10-04 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito manutenção preventiva bimensal do gerador de 155 kVA do Campus Sosígenes Costa conforme documento em anexo. Favor seguir roteiro conforme Anexo I, pág. 04 e 05. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Ar condicionado split,,0.99,LSTM,Baixa
2022090298,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão de Feiras,2022-09-27 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.56,LSTM_BAIXA_CONF,Baixa
2022090325,problema em ar condicionado,2022-09-28 10:27,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,O aparelho de ar-condicionado do laboratório de melhoramento florestal (antiga sala climatizada do lab da madeira cfcaf) não resfria e desliga sozinho a cada 15 minutos em média.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.59,LSTM_BAIXA_CONF,Baixa
2022090322,Armário nº 6 - tombo 201811415,2022-09-28 09:58,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,A porta do Armário nº 6 - tombo 201811415 - está quebrada. A dobradiça desmontou.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.29,LSTM_BAIXA_CONF,Baixa
2022090300,Banheiro Feminino (Térreo),2022-09-27 09:49,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia!
A tampa do vaso sanitário do banheiro feminino do térreo está quebrada (o sanitário que fica no meio).",,,Climatização > Ar condicionado,,0.98,LSTM,Baixa
2022100043,Ar Condicionado com baixo desempenho,2022-10-04 16:02,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezado/a, solicito, por gentileza, a verificação do desempenho do ar condicionado da auditoria interna, que aparentemente não está refrigerando corretamente.

Atenciosamente,

Mateus",,,Hidrossanitária > Hidráulica,,0.66,LSTM_BAIXA_CONF,Baixa
2022100044,Vazamento do bebedouro,2022-10-04 16:31,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"O bebedouro alocado no LECOMAR apresentou vazamento no dia de hoje, inundando a sala e a geladeira que o suporta. Solicito fechamento da toma de agua do bebedouro e manutenção corretiva do equipamento. O bebedouro é equipamento patrimonial da UFSB.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.96,LSTM,Baixa
2022100047,Manutenção em portas do banheiro do Laboratório do NEA-PB,2022-10-05 08:17,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito novamente manutenção nas portas dos banheiros do Laboratório do Núcleo de estudos em Agroecologia e produção orgânica Pau Brasil (NEA-PB). Uma aluna ficou presa no banheiro ontem, 04/10/2022. O fechamento e abertura das portas está ruim.",,,Climatização > Ar condicionado,,1,LSTM,Média
2022090338,Ar condicionado não está gelando,2022-09-28 15:50,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,55.68,,,,"-17.53486720606325, -39.72350064237744",,"Prezados,

Informo que o condicionador de ar da sala de tutoria 02 não está resfriando. Solicito avaliação, e se possível e necessário, correção do eventual defeito.

At.te",Reparo em ar condicionado da Sala de Tutoria 02,Reparo em ar condicionado da Sala de Tutoria 02,Climatização > Ar condicionado,,0.96,LSTM,Baixa
2022090323,Ar condicionado não liga,2022-09-28 09:59,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Prezado,

O ar condicionado da antiga sala do Prof. Dr. Daniel Piotto está com defeito, não está ligando.
Comuniquei a Márcio da CS.

Cordialmente,

Débora Oliveira",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.23,LSTM_BAIXA_CONF,Baixa
2022090324,Instalar Pensianas,2022-09-28 10:04,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,#N/A,,"Bom dia,
Prof. Dr Jomar solicitou instalar persianas nas janelas da sala da pós Graduação (sala 3), pois a claridade está atrapalhando a visibilidade do conteúdo na TV.

Cordialmente,

Débora Alves",,,Estrutura Predial > Infiltração,,0.16,LSTM_BAIXA_CONF,Baixa
2022090335,Inflitração aqui na parede da proaf,2022-09-28 15:11,Fechado,,,,Reitoria,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,
favor verificar uma infiltração aqui na parede da proaf, pois está pingando sobre a mesa que o servidor tá usando.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.62,LSTM_BAIXA_CONF,Baixa
2022090350,CONSERTO DE MAÇANETA,2022-09-29 11:11,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53335341230621, -39.72217542816204",,CONSERTO DE MAÇANETA DA PORTA DO BANHEIRO DA PSICOLOGIA A MESMA SI ENCONTRA QUEBRADA.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.15,LSTM_BAIXA_CONF,Baixa
2022090374,Solicitação de placas de identificação,2022-09-30 16:07,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,182.54,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,

Considerando a criação da Pró-reitoria de Planejamento - PROPLAN, solicito a alteração das placa de identificação de: DIRPLAN para PROPLAN e de Diretor para Pró-reitor. Cordialmente.",Placa de identificação de ambientes,Placa de identificação de ambientes,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.32,LSTM_BAIXA_CONF,Baixa
2022090375,Troca de Segredo das fechaduras,2022-09-30 16:39,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados(as),
necessito da troca do segredo das fechaduras da sala da Dastic (antiga Protic).
Todas as fechaduras que tiver na sala, inclusive a do data center.
A chave da porta principal deve ser deixada na portaria, e as demais, incluindo o data center, comigo.
As trocas são necessárias por conta da dificuldade de acesso dos gestores àquela sala.
Desde já agradeço!",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.53,LSTM_BAIXA_CONF,Baixa
2022090373,PORTÃO DO ESTACIONAMENTO DA REITORIA,2022-09-30 14:47,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Favor verificar o portão do estacionamento da Reitoria que está emitindo som talvez por falta de lubrificação, desalinhado ou alguma problema no motor.",,,TI / Dados / Rede > Coleta de dados,,0.3,LSTM_BAIXA_CONF,Baixa
2022100001,Backup de Planilhas,2022-10-03 00:00,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Coleta de dados,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito que seja feito o backup das planilhas de medição dos contratos geridos pela coordenação de manutenção. Ressalto que, os arquivos gerados devem ser salvos no diretórios dos respectivos contratos no endereço F:\DINFRA\DINFRA2\4_GESTÃO DE CONTRATOS.",,,Climatização > Ar condicionado,,0.95,LSTM_BAIXA_CONF,Média
2022100005,Reparo em aparelhos de ar condicionado,2022-10-03 09:15,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53486720606325, -39.72350064237744",,"Prezados,

Solicito reparo no ar condicionado da sala de tutoria 5",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2023060081,ar condicionado não resfria.,2023-06-06 09:55,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,ar condicionado não resfria.,,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.58,LSTM_BAIXA_CONF,Média
2023060082,Substituição de suporte para sabão líquido,2023-06-06 11:16,Fechado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Bom dia.

Solicito a substituição do suporte para sabão líquido, do sanitário masculino bloco 01, localizado no pavilhão administrativo. Vale lembrar, que temos o suporte. Gentileza, verificar com André da limpeza.

Atenciosamente,

Matias Costa de Oliveira",,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.35,LSTM_BAIXA_CONF,Baixa
2023060100,Fixação da fibra em todos os postes.,2023-06-07 13:31,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Boa tarde,

Solicito a verificação do perímetro do campus CJA, que a fibra percorre, até o CFCAF, para fixação da mesma nos postes.
Obs.: A fibra está sem fixação em alguns postes. Favor fixar em todos os postes do perímetro.",,,Climatização > Ar condicionado,,0.98,LSTM,Média
2022100017,REPARO NO AR CONDICIONADO DA SECAD/CSC,2022-10-03 16:19,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Prezados, boa tarde!

Estamos com problema no ar condicionado da SECAD/CSC, pois o referido item não liga. A sala tem ficado muito quente nestes dias devido ao calor que tem feito na cidade e tem sido complicado ficar sem ar condicionado com o clima atual.

Att,
Cristina Mota
SECAD/CSC",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.92,LSTM_BAIXA_CONF,Baixa
2022100032,PORTA DE VIDRO DE ENTRADA DA PROEX,2022-10-04 09:23,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados/as

Bom dia! Pedimos novamente a gentileza de verificarem a porta de vidro da entrada da Proex, pois voltou a ficar um pouco presa no chão quando abre.

Atenciosamente",,,Elétrica > Gerador,,0.09,LSTM_BAIXA_CONF,Baixa
2022100033,Diagnóstico - Gerador,2022-10-04 09:52,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Gerador,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito revisão geral do gerador de 155 kVA que estava operando na obra do NUPED.
Informar as manutenções corretivas necessárias para que o equipamento possa ser utilizado.
A avaliação servirá para definir se é viável o conserto.",,,Elétrica > Instalações elétricas,,0.86,LSTM_BAIXA_CONF,Média
2022100049,Tomada com defeito,2022-10-05 08:53,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,#N/A,,"Solicito reparo para tomada que se encontra com defeito.
Localização. Laboratório de informática, tomada do meio da sala lado esquerdo.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.79,LSTM_BAIXA_CONF,Baixa
2022100051,Adequações diversas nos laboratórios do CFCA,2022-10-05 09:31,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,1735.93,,,,#N/A,,Solicitações diversas nos laboratórios do CFCA para atendimento das demandas vindas por memorando e via telefônica em virtude da visita do MEC.,Adequações diversas nos laboratórios do CFCA; Colocação de piso tátil no CFCA; Complementar de Colocação de piso tátil,"PAVIMENTAÇÃO COM PISO TÁTIL TIPO DIRECIONAL = 5m2                                                                                                                            PAVIMENTAÇÃO COM PISO TÁTIL TIPO ALERTA = 4,7M²; Colocação de piso tátil da seguinte forma:
Direcional = 5 m2
Alerta = 4,7 m2
Execução conforme projeto.; Complementar de Colocação de piso tátil",Hidrossanitária > Hidráulica,,0.58,LSTM_BAIXA_CONF,Baixa
2022100052,Troca de Filtro de Bebedoruo,2022-10-05 09:59,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezado/a, informo que o filtro do bebedouro da copa do terceiro andar com o prazo de troca vencido. Informalmente, disseram-me que a DINFRA seria o setor responsável pela troca.

Atenciosamente,

Mateus",,,Estrutura Predial > Forro,,0.33,LSTM_BAIXA_CONF,Média
2022100053,reparo de forro na sala da assistência estudantil,2022-10-05 10:12,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Forro,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Prezados, bom dia.
Uma placa do forro da sala da assistência estudantil caiu com a força do vento. Venho solicitar o reparo do forro.

At.
Maria Inês",,,Hidrossanitária > Hidráulica,,0.98,LSTM,Baixa
2022100054,"Purificador de água está   apresentando vazamento ,e com a troca do filtro vencida.",2022-10-05 10:43,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Purificador de água está apresentando vazamento e com a troca do filtro vencida .,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.4,LSTM_BAIXA_CONF,Baixa
2022100061,SUBSTITUIR VASO DE SABÃO LÍQUIDO,2022-10-05 13:59,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Boa tarde.

Solicito a substituição de um vaso de sabão líquido quebrado, no banheiro masculino térreo do Núcleo Pedagógico.

Atenciosamente;

Matias Costa de Oliveira",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.72,LSTM_BAIXA_CONF,Baixa
2022100065,Instalação de quadro e de tela de projeção,2022-10-05 14:44,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Prezados

Solicito a instalação de um quadro e uma tela de projeção no laboratório de artes do CPF. O quadro e a tela já se encontram dentro do laboratório.",,,Climatização > Ar condicionado,,0.86,LSTM_BAIXA_CONF,Baixa
2022100067,MANUTENÇÃO DE AR-CONDICIONADO,2022-10-05 15:25,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.755969187255209, -39.23160150191233",,"Boa tarde.

Solicito a manutenção de um aparelho de ar-condicionado da sala de aula 03 no CFCAF/CEPEC. Segundo a professora Ana Paula Marques Martins, o aparelho ora funciona ora não funciona, causando desconforto aos alunos.

Atenciosamente,

Matias Costa de Oliveira",,,Climatização > Ar condicionado,,0.15,LSTM_BAIXA_CONF,Baixa
2022100071,Exaustão do ventilador de teto,2022-10-05 18:43,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.381244291782618, -39.589120860150686",,O ventilador que se encontra na sala da assistente não possui circulação de ar.,,,Manutenção Preventiva > Ar condicionado central,,0.95,LSTM,Baixa
2022100072,Manutenção Preventiva Mensal - Ar Condicionado Central - CSC - Tratamento Químico Mensal da Água de Condensação,2022-10-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito tratamento químico de água de condensação de ar condicionado central. Este procedimento deverá acompanhar o documento em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"", com informações sobre o sistema de refrigeração no Item 7.
Os padrões técnicos a serem alcançados após o tratamento devem estar de acordo ao que consta no ANEXO IV do documento em anexo.
Após o tratamento, a UFSB deverá ser informada do serviço com a entrega de um relatório técnico informando sobre o processo.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.34,LSTM_BAIXA_CONF,Baixa
2022100074,Troca de fechadura,2022-10-06 09:13,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,#N/A,,"Bom dia,

Gostaria de solicitar, por gentileza, a troca da fechadura (miolo) da porta do Laboratório de Melhoramento Florestal e Análise de Dados do CFCAf/CEPEC.
Grata!",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2022100078,"Ar Condicionado parece ""não gelar"" - Secretaria Executivs",2022-10-06 11:02,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.423909554595376, -39.13629623502169",,O ar condicionado da Secretaria Executiva parece não esfriar direito.,,,Elétrica > Instalações elétricas,,0.74,LSTM_BAIXA_CONF,Baixa
2022100080,Tomada,2022-10-06 13:25,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito instalação de uma tomada dupla a 30 centímetros do piso.
Local: ao lado do balcão da TV.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2022100081,Ar condicionado com dreno entupido no conforto da ufsb no HMTF / Lâmpadas queimadas,2022-10-06 13:41,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.530016380180673, -39.7601595677266",,"Prezados

Solicito desobstrução do dreno do ar condicionado no conforto da ufsb no HMTF e avaliação e substituição de lâmpadas queimadas.

at.te",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.72,LSTM_BAIXA_CONF,Baixa
2022100083,"De ordem da Superintendente de TI, Mydiã Falcão, solicito que seja rem",2022-10-06 14:33,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"De ordem da Superintendente de TI, Mydiã Falcão, solicito que seja removida a televisão tombo nº 2018008192 da sala da Dastic e efetuar a devida instalação (na parede) na sala de reunião da STI.",,,Climatização > Ar condicionado,,0.97,LSTM,Baixa
2022100089,Ar condicionado pingando,2022-10-06 16:07,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Prezado,

O ar-condicionado da recepção está pingando.

Cordialmente,

Débora Oliveira",,,Climatização > Ar condicionado,,0.96,LSTM,Baixa
2022100095,Ar condicionado com problema,2022-10-07 08:39,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Bom dia,
Gostaria de solicitar, por gentileza, a verificação do ar condicionado na sala de apoio técnico do CFCAf. Quando ligamos o aparelho, o mesmo apresenta um forte odor de barata e mofo.
Grata!",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2022100096,Ar Condicionado - Aparelho não liga - Secretaria Executiva,2022-10-07 08:56,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.423909554595376, -39.13629623502169",,Ar Condicionado - Aparelho não liga - Secretaria Executiva,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente,,0.22,LSTM_BAIXA_CONF,Baixa
2022100100,ROÇAGEM DA ESTRADA DE  ACESSO AO CJA,2022-10-07 13:22,Fechado,,,,Campus Jorge Amado,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Boa tarde.

Em virtude do tráfego intenso na estrada vicinal que dá acesso ao Núcleo Pedagógico. Considerando que a estada é estreita e o mato está atrapalhando as ultrapassagem dos veículos. Solicitamos a roçagem das laterais da estrada.
Em tempo, informamos que a estrada necessita de uma manutenção ""tapa buracos"" urgente.

Atenciosamente;

Matias Costa de Oliveira",,,Climatização > Ar condicionado,,0.87,LSTM_BAIXA_CONF,Baixa
2022100101,Solicitação de verificação do ar condicionado,2022-10-07 13:42,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,

Por gentileza, verificar o ar condicionado do lounge da reitoria.

Respeitosamente,",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.41,LSTM_BAIXA_CONF,Baixa
2022100102,novo layout da sala do decanato do IHAC - CSC,2022-10-07 14:17,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"O antigo layout da sala do decanato do CSC nao atende as novas demandas recebidas, portanto esta sendo substituido por um novo.
É necessário que seja instalado uma extensão para o ponto de rede e tomadas, a fim de atender a nova posicao das mesas de trabalho. (cerca de 12 metros de fio de rede, 8 m de fio de eletricidade e instalacao dos conduites/canaletas)",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2022100116,Ar-condicionado não está gelando.,2022-10-10 09:02,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,12750.14,,,,"-14.788316740297745, -39.27483123836992",,Ar-condicionado do gabinete da reitoria não está gelando.,Material para instalação de aparelhos de ar; Complementar de material para instalação de aparelhos de ar; Instalação de aparelhos de ar condicionado,"Material para instalação de aparelhos de ar; Complementar de material para instalação de aparelhos de ar; Instalação de 3 aparelhos de 30 mil na sala dos conselhos, 1 de 30 mil na secretaria executiva da reitoria, 1 de 18 mil e 1 de 24 mil na Dinfra.
Itens da instalação baseado na composição SINAPI 103254.",Climatização > Ar condicionado,,1,LSTM,Baixa
2022100119,Ar-condicionado da sala do vice-reitor não está gelando.,2022-10-10 10:02,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Ar-condicionado da sala do vice-reitor não está gelando.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.59,LSTM_BAIXA_CONF,Baixa
2022100120,Instalação de fraldários Reitoria,2022-10-10 10:22,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezadas/os colegas, bom dia!

Solicitamos, por favor, a instalação de fraldários.
Conforme memorando 23746.009439/2022-89 .

Obrigada!

Respeitosamente,

Equipe CQV",,,Climatização > Ar condicionado,,1,LSTM,Média
2022100121,Ar condicionado sala multimídia,2022-10-10 10:52,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,52.349999999999994,,,,"-16.424036771315144, -39.13615281834591",,O ar condicionado da sala de multimídia parou de funcionar,Reparo em ar condicionado,Reparo em ar condicionado,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2022100124,O AR CONDICIONADO NÃO ESTÁ OSCILANDO PARA QUE MUDEMOS A DIREÇÃO,2022-10-10 11:57,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Pedimos a gentileza de verificarem um dos ar condicionados da PROEX pois ao utilizarmos o controle remoto para oscilar, mudar a direção, o mesmo não funciona. Como o controle emite um som, como se estivesse funcionando, gostariamos que verificassem se trata-se do ar condicionado.

Atenciosamente",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.61,LSTM_BAIXA_CONF,Baixa
