ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
2022100125,Instalação de fraldários CJA,2022-10-10 13:41,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezadas/os colegas, bom dia!
Solicitamos, por favor, a instalação de fraldários.
Conforme memorando 23746.009439/2022-89.
Obrigada!
Respeitosamente,
Equipe CQV",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.87,LSTM_BAIXA_CONF,Baixa
2022100126,Instalação de fraldários CPF,2022-10-10 13:50,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,89.63,,,,"-17.53335341230621, -39.72217542816204",,"Prezadas/os colegas, bom dia!
Solicitamos, por favor, a instalação de fraldários.
Conforme memorando 23746.009439/2022-89.
Obrigada!
Respeitosamente,
Equipe CQV",Instalação de fraldários,Instalação de fraldários,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.62,LSTM_BAIXA_CONF,Baixa
2022100127,Instalação de fraldários CSC,2022-10-10 13:51,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Prezadas/os colegas, bom dia!
Solicitamos, por favor, a instalação de fraldários.
Conforme memorando 23746.009439/2022-89.
Obrigada!
Respeitosamente,
Equipe CQV",,,Hidrossanitária > Hidráulica,,0.43,LSTM_BAIXA_CONF,Baixa
2022100132,Banheiro com vazamento,2022-10-10 15:12,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"No banheiro feminino no pavilhão de convenções encontra se com vazamento, peço por gentileza que verifique com urgência",,,Climatização > Ar condicionado,,0.97,LSTM,Baixa
2022100137,Manutenção em Ar Condicionado,2022-10-10 16:37,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.423909554595376, -39.13629623502169",,Solicito verificação do ar condicionado da sala do decanato de Centro de Formação Em Ciências Humanas e Social. O decano sinalizou que o aparelho não tem funcionado corretamente e não está gelando já faz um tempo.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.6,LSTM_BAIXA_CONF,Baixa
2022110010,Vedação de pias - Laboratório Coleção Zoológica,2022-11-01 14:51,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"As bancadas das pias da Coleção Zoológica não estão vedadas. Com isso a água flui pela bancada e molha o armário recém colocado. O armário novo irá estufar em breve. Um funcionário veio aqui ontem, dia 31 de outubro e fez um serviço insuficiente tanto do ponto de vista estético quanto funcional, não finalizando a vedação. Sugiro contornar essa questão urgentemente para não perdermos os armários.",,,Elétrica > Instalações elétricas,,0.97,LSTM,Baixa
2022110011,Instalação de ponto de energia (Tomada),2022-11-01 15:42,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Solicito a gentileza da instalação de ponto de tomada ao lado da mesa.

Atenciosamente,",,,Elétrica > Iluminação,,0.48,LSTM_BAIXA_CONF,Baixa
2022120010,Disjuntor com cheiro de queimado,2022-12-01 13:35,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,#N/A,,"Saudações.
No início da tarde de hoje, 01/12/2022 um disjuntor da iluminação de parte do laboratório de mirmecologia desarmou, ficando parte do laboratório sem luz.
O preocupante é o cheiro forte de queimado que tem na caixa de energia e se há risco de pegar fogo. Deixamos o disjuntor desligado, mas como fica do lado de fora do laboratório, tenho receio que algum desavisado ligue novamente este disjuntor.
Quando for possível, gostaria que alguém viesse dar uma olhada nisso.
Abraços,
Alexandre.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.94,LSTM_BAIXA_CONF,Baixa
2022100147,Manutenção em porta de vidro,2022-10-11 12:19,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito manutenção na porta de vidro da sala de reunião da Protic pois a mesma encontra-se emperrando ao abrir.,,,Estrutura Predial > Forro,,0.11,LSTM_BAIXA_CONF,Baixa
2022100150,Cobertura Oca humanidades,2022-10-11 14:50,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Forro,,,,0,,,,"-16.42654858445351, -39.135574841004974",,"Boa Tarde!

Na oca de humanidades cobertura caindo, por gentileza verificar, pois a partir do dia 17/10 tem a visita do mec",,,Elétrica > Iluminação,,0.51,LSTM_BAIXA_CONF,Baixa
2022100151,Sala pindorama,2022-10-11 14:55,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Boa Tarde!

Na sala de aula pindorama tampa de luminária caída, precisando ser colocada outra no lugar, e verificar todas as salas.",,,Climatização > Ar condicionado,,0.96,LSTM,Baixa
2022100155,Ajuste do Ar condicionado com problema,2022-10-11 17:56,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Prezados,

Necessito que haja um conserto do ar condicionado de minha sala (decanato do CFCAm) . O aparelho nao liga e esta com erro E1.
Por favor, consertar que esta insalubre trabalhar aqui.

Att,
Fabrício",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.28,LSTM_BAIXA_CONF,Baixa
2022100156,Conserto de poltrona,2022-10-11 18:39,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Há uma poltrona quebrada no auditório, a mesma se encontra com o encosto solto sem parafuso precisando de reparo.",,,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2022100157,Manutenção Preventiva Mensal - Ar condicionado - CSC - LABMOL,2022-10-12 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.21,LSTM_BAIXA_CONF,Baixa
2022100158,Acesso a internet.,2022-10-12 08:15,Fechado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.755969187255209, -39.23160150191233",,Acesso a internet.,,,Climatização > Ar condicionado,,0.91,LSTM_BAIXA_CONF,Baixa
2022100161,Ar Condicionado parece,2022-10-13 08:39,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.423909554595376, -39.13629623502169",,Ar condicionado da Secretaria Executiva não gela.,,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2022100183,Ar condicionado não liga,2022-10-14 08:52,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Bom dia!

Ontem à tarde ocorreu uma queda de energia no CEPEC e hoje pela manhã os aparelhos de ar condicionado do Laboratório da Madeira não estão ligando. Gostaria de solicitar, por gentileza, a verificação desses equipamentos.
Grata!",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.53,LSTM_BAIXA_CONF,Baixa
2022100184,Instalação de quadros de vidros,2022-10-14 08:44,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito a instalação dos quadros de vidros nas 12 salas do pavilhão de convenções e nas salas Aldeia Velha e Barra Velha. Sinalizo que os quadros são de 3m x 1,20 m. Porém os mesmo foram devidos e dois pedaços de 1,5m x 1,2m.

Obs.: Na Sala Mata medonha tem um quadro de vidro instalado. Peço que Alinhe com Paula Lopes a possibilidade de colocar um dos quadros que serão removidos das salas no lugar do de vidro. O motivo é que o que está instalado não está a contento para a projeção, a mesma fica muito clara.",,,Elétrica > Iluminação,,0.95,LSTM,Baixa
2022100185,Luminárias Sala do Apoio Administrativo,2022-10-14 09:00,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Prezados solicito verificação nas lâmpadas da sala do Setor de Apoio Administrativo. aparentemente tem 3 lâmpadas que precisam ser substituídas, uma completamente sem acender e outras duas acendendo parcialmente.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2022100171,Ar condicionado não está gelando,2022-10-13 14:30,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,O ar condicionado não está gelando.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.47,LSTM_BAIXA_CONF,Baixa
2022100173,TROCA DE MANGUEIRAS E CONEXÕES DOS BOTIJÕES DE GÁS DOS LABORATÓRIOS,2022-10-13 15:02,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.424310442233665, -39.1367972326299",,Solicito a troca das mangueiras e das conexões dos botijões de gás que ficam na casa de gás dos laboratórios de ciências do CFCAm. A casa de gás está localizada atrás do Laboratório Interdisciplinar II.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.28,LSTM_BAIXA_CONF,Baixa
2022100174,Solicita inversão de gaveteiro,2022-10-13 15:22,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,
Favor enviar alguém para inverter a posição do gaveteiro da minha mesa, por questões ergonômicas e melhor desempenho das nossas atividades. Nº do patrimônio: 2017008121
Grato.",,,Elétrica > Instalações elétricas,,0.75,LSTM_BAIXA_CONF,Baixa
2022100178,Instalação de relê foto-célula em poste,2022-10-13 15:56,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,83.97999999999999,,,,"-17.534828808942148, -39.72394543442796",,"Prezados,

Solicito a instalação de relê foto-célula em um poste do centro de formação que está ficando aceso durante o dia inteiro.",Instalação de rele fotoelétrico em poste,Instalação de rele fotoelétrico em poste,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.12,LSTM_BAIXA_CONF,Média
2022100180,Reparo em muro,2022-10-13 16:50,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,54.879999999999995,,,,"-17.534828808942148, -39.72394543442796",,"Prezados,

Solicito reparo do muro do Complexo II que foi derrubado durante uma passeata.",Reparo em muro,Reparo em muro,Hidrossanitária > Hidráulica,,0.91,LSTM_BAIXA_CONF,Média
2022100189,Substituição de torneira danificada,2022-10-14 11:15,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Prezados,

Solicito a substituição de uma torneira danificada na área externa, próximo à protic.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.97,LSTM,Baixa
2022100224,Instalação de ponto de rede,2022-10-18 10:21,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Instalar quatro pontos de rede na sala da PROGEPE.,,,Elétrica > Instalações elétricas,,0.98,LSTM,Baixa
2022100225,Instalação de tomadas,2022-10-18 10:23,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Instalar quatro tomadas na sala da PROGEPE,,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2022100228,Ar condicionado sala de coordenações de cursos de Pós graduação,2022-10-18 11:07,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,O ar condicionado da sala da coordenação de cusros de pós graduação não está refrigerando.,,,Elétrica > Iluminação,,0.45,LSTM_BAIXA_CONF,Baixa
2022100233,Labsim sem energia,2022-10-18 14:05,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"O LabSim apresentou falta de energia na sexta- feira.
Hoje o professor Bernard nos procurou para informar que o problema persiste.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,LSTM,Baixa
2022100239,Manutenção de fechadura da porta do banheiro masculino do NEA,2022-10-18 15:02,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,169.26999999999998,,,,"-16.424310442233665, -39.1367972326299",,Solicito a manutenção da fechadura da porta do banheiro masculino do NEA. A porta não está fechando e fica batendo quando está ventando.,Manutenção de fechadura da porta do banheiro masculino do NEA,Manutenção de fechadura da porta do banheiro masculino do NEA,Elétrica > Iluminação,,0.84,LSTM_BAIXA_CONF,Baixa
2022100240,Iluminação auditório CEPEC,2022-10-18 15:50,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.755969187255209, -39.23160150191233",,Solicito que seja substituídas as lâmpadas/luminárias defeituosas no auditorio do CEPEC,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.8,LSTM_BAIXA_CONF,Baixa
2022100241,Ponto de rede - auditorio CEPEC,2022-10-18 15:52,Fechado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.755969187255209, -39.23160150191233",,Solicito que sejam instalados pontos de rede no auditório do CEPEC,,,Climatização > Ar condicionado,,0.93,LSTM_BAIXA_CONF,Média
2022100250,Levantamento de ar condicionados com defeito,2022-10-19 10:10,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Prezado Rodrigo,

Temos diversos equipamentos de ar condicionado sem funcionamento no campus, a exemplo da sala de coordenação de cursos de pós graduação, sala do decanato de artes, decanato de humanidades, 1 dos aparelhos do acervo de Albergaria na biblioteca, 2 equipamentos das salas do pavilhão de convenções, salas Cabrália, etc.
Peço que seja feito uma vistoria em todas as salas climatizadas no campus e seja relacionado os equipamentos com defeito e quando possível o diagnóstico do problema e modelo do componente a ser substituído / reparado.",,,Elétrica > Instalações elétricas,,0.97,LSTM,Baixa
2022100271,Tomada solta na sala Barrolândia,2022-10-20 09:25,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Prezados, bom dia!
A tomada que alimenta o computador do/a professor/a na sala Barrolândia (sala de computação no pavilhão de feiras) está solta e sem a tampa, necessitando de reparo.
At.te

Thiago",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.56,LSTM_BAIXA_CONF,Baixa
2022100270,Solicitação de dois pontos de internet e tomada na sala da PROGEPE.,2022-10-20 09:11,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicitação de dois pontos de internet e tomada na sala da PROGEPE.,,,Elétrica > Instalações elétricas,,0.2,LSTM_BAIXA_CONF,Baixa
2022100252,Instalação,2022-10-19 10:24,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Retirar tv, da sala de psicologia e instalar na sala 11 do Campus.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.24,LSTM_BAIXA_CONF,Baixa
2022100253,Troca de ventiladores e manutenção,2022-10-19 11:02,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.42654858445351, -39.135574841004974",,"Bom dia, solicito a troca de dois ventiladores na Oca de Humanidades segue foto do estado do ventilador quebrado, e peço ainda checagem nos demais ventiladores pra ter certeza de funcionamento, pois foi relatado que alguns não estão funcionando. Informo que temos os ventiladores no estoque do patrimônio CSC.",,,Climatização > Ar condicionado,,1,LSTM,Média
2022100256,AR CONDICIONADO (2015004092) COM DEFEITO,2022-10-19 14:14,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Informo que o equipamento de Ar Condicionado localizado na sala do Decanato das Artes e Comunicação, nº de patrimônio 2015004092 apresentou mal funcionamento. Solicito manutenção ou substituição.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.3,LSTM_BAIXA_CONF,Baixa
2022100257,Instalação de nichos.,2022-10-19 14:19,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.534828808942148, -39.72394543442796",,Instalação de dois nichos na sala 2 de atendimento da psicologia. Estou a disposição na recepção da clinica para qualquer duvida referente ao local de instalação.,,,Climatização > Ar condicionado,,1,LSTM,Média
2022100259,Mudança de local de ar condicionado,2022-10-19 14:28,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,451.79999999999995,,,,"-16.423058409985778, -39.136850127779546",,Solicito a mudança de local do ar condicionado da sala do DCE (próximo ao restaurante) para a parte superior do LABSIM.,Reparo em ar condicionado do DCE,Reparo em ar condicionado do DCE,Elétrica > Iluminação,,0.99,LSTM,Baixa
2022100263,Iluminação do entorno do Núcleo Pedagógico,2022-10-19 15:47,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,1231.53,,,,"-17.534828808942148, -39.72394543442796",,"Prezados,

Solicito melhoria na iluminação do entorno do Núcleo Pedagógico para melhoria da segurança do local.",Aquisição de refletores; Aquisição de disjuntor,Aquisição de refletores para melhorar a iluminação no entorno do Nucleo Pedagógico. Instalar os refletores de 30 W nos postes laterais e os refletores de 50 W no canteiro central.; Aquisição de disjuntor 40 A para sistema de iluminação do CPF,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.22,LSTM_BAIXA_CONF,Baixa
2022100265,LABSIM SEM INTERNET,2022-10-19 17:03,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Informo que o LABSIM, localizado no pavimento superior da torre nordeste no Pavilhão de Feiras, está sem conexão de internet. Solicito urgente reparação do problema.",,,Outros > Erro de chamado,,0.22,LSTM_BAIXA_CONF,Baixa
2022100273,Solicitamos devolução de mesa.,2022-10-20 09:54,Fechado,,,,Reitoria,,,,,Outros > Erro de chamado,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicitamos devolução de mesa.,,,Outros > Erro de chamado,,0.15,LSTM_BAIXA_CONF,Baixa
2022100274,Inclusão na lista todos,2022-10-20 11:12,Fechado,,,,Reitoria,,,,,Outros > Erro de chamado,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia. Peço por gentileza que meu e-mail seja incluído na lista todos.
paulo.magalhaes@ufsb.edu.br
Grato",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.33,LSTM_BAIXA_CONF,Baixa
2022100278,Conserto de depressão na entrada do pavilhão de habilidades,2022-10-20 14:59,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.534583079307623, -39.723940092553796",,"Prezados,

Em frente a entrada do pavilhão de habilidades está se formando uma depressão no piso grosso de cimento. (diâmetro de mais ou menos 1 metro e profundidade de + ou - 4 centímetros).
Ocorre quer essa depressão está impondo risco das pessoas tropeçarem.

Portanto, solicito avaliação, e, se possível, nivelamento do piso grosso com cimento.

At.te",,,Climatização > Ar condicionado,,1,LSTM,Média
2022100280,Ar Condicionados tutoria e Consultorio 4 de bloco de habilidades,2022-10-20 15:06,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,361.9,,,,"-17.53335341230621, -39.72217542816204",,Ar Condicionados tutoria 5 e Consultorio 4 de bloco de habilidades - não são armando só ventilando,Reparo em ar condicionados da sala de tutoria e consultorio 4,Reparo em ar condicionados da sala de tutoria e consultorio 4,Elétrica > Iluminação,,0.63,LSTM_BAIXA_CONF,Alta
2022100281,Queda de energia do quadro geral LECOMAR,2022-10-20 15:36,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"O quadro geral de energia elétrica do LECOMAR têm apresentado queda de energia constante ao longo dos dias. A chave geral é religada uma ou duas vezes e o funcionamento é retomado, mas o problema ocorre frequentemente. Solicito uma avaliação do quadro geral de energia para verificação dos problemas e correção dos mesmos.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.55,LSTM_BAIXA_CONF,Baixa
2022100282,Capela de exaustão do Laboratório de Genética e Biologia Molecular,2022-10-20 15:44,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.424310442233665, -39.1367972326299",,Solicito avaliação e manutenção da capela de exaustão do Laboratório de Genética e Biologia Molecular pois a mesma não está funcionando.,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.34,LSTM_BAIXA_CONF,Baixa
2022100302,Solicitação de acesso ao canal youtube do CPF.,2022-10-21 15:37,Fechado,,,,Campus Paulo Freire,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Prezados/as,
Solicito acesso ao canal do campus Paulo Freire no You Tube para realização de mesa redonda.

Justificativa:
A mesa redonda ocorrerá como parte das atividades organizadas pelo PPGER para o NOVEMBRO NEGRO.
A mesa está prevista para acontecer no dia 22/11, de 19:00 às 21:00.
Atenciosamente,
Rebeca Valadão Bussinger
Coordenação local PPGER-CPF",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.26,LSTM_BAIXA_CONF,Baixa
2022100303,Instalação de fraldários no CSC,2022-10-21 17:57,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Prezadas/os, boa tarde!

A equipe do setor de Saúde, Assistência Estudantil, Acessibilidade e Sustentabilidade do CSC, em diálogo com o servidor Adriano, Coordenador substituto do Campus, e com as colegas da equipe de limpeza, encaminha para vossa apreciação uma proposta de mudança em alguns pontos de instalação dos fraldários. Os pontos sugeridos estão marcados em vermelho no arquivo encaminhado neste chamado. Para a nossa proposta, fizemos uma simulação de instalação de um fraldário em todos os banheiros do projeto e levamos em consideração os seguintes aspectos:
- Os pontos que constam no projeto da Dinfra para instalação nos banheiros femininos do Pórtico, do Pavilhão de Feiras e do Pavilhão de Convenções são pontos de grande concentração de mulheres e por tempo prolongado em certos momentos do dia, o que acaba tornando esses espaços pequenos já para o uso presente. As mulheres usam a pia e o espelho para se arrumarem e se maquiarem, além das práticas de higiene. Para garantir a utilização do banheiro com maior comodidade para todas, sugerimos a instalação dos fraldários em ponto do corredor interno desses banheiros.
- Com relação aos demais banheiros – todos os masculinos e os femininos dos blocos ADM e de Serviços - consideramos adequado o espaço previsto para a instalação. Os banheiros masculinos são usados em menor concentração concomitante de pessoas e os femininos têm espaço maior.
Temos também outra proposta de ajuste, que não foi possível registrar dentro do projeto: o deslocamento de um dos fraldários previstos para o Bloco de Serviços (de menor trânsito de pessoas) para o Pavilhão de Feiras (no extremo oposto de onde estão previstos fraldários no projeto). Essa área do Pavilhão de Feiras concentra a realização de eventos de médio porte com bastante frequência. Por ser um bloco comprido, consideramos que instalar mais um fraldário (3 no total) garantirá maior comodidade às/aos eventuais usuários dos fraldários.
Agradecemos e parabenizamos as equipes da Proaf e da Dinfra pela idealização e pelo planejamento do projeto, e pela acolhida de nossas observações, e nos colocamos à disposição para a escuta e diálogo.
At.
Equipe do SAAS",,,Hidrossanitária > Hidráulica,,0.25,LSTM_BAIXA_CONF,Média
2022100304,Reparo em bebedouro,2022-10-21 18:06,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.53141331853135, -39.755891048013446",,"Prezados,

Solicito reparo no bebedouro do conforto do HMTF.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.85,LSTM_BAIXA_CONF,Baixa
2022100305,Janela do Laboratório de Geologia e Paleontologia,2022-10-21 19:39,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.424310442233665, -39.1367972326299",,Solicito conserto do mecanismo de fechamento da janela do Laboratório de Geologia e Paleontologia. Ele apresentou defeito e não está sendo possível trancar a janela.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.44,LSTM_BAIXA_CONF,Baixa
2022100308,"Prezados,     Precisamos que sejam consertadas as posições dos gavetei",2022-10-24 09:21,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,

Precisamos que sejam consertadas as posições dos gaveteiros de algumas mesas da PROGEPE. E que seja aberto um ponto de tomada.

Atenciosamente,",,,Elétrica > Instalações elétricas,,0.92,LSTM_BAIXA_CONF,Baixa
2022100311,Instalação de Duas Tomadas Duplas,2022-10-24 09:29,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.53488871263804, -39.72388509091665",,"Prezad@s, com a chegada de novos equipamentos para fins de pesquisa, precisamos que sejam instaladas duas tomadas duplas acima da bancada que fica em frente a pia de uso comum no laboratório interdisciplinar 2.

Quaisquer dúvidas, estamos à disposição.

Cordialmente.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2022100316,Ar condicionado inoperante,2022-10-24 10:21,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Aparelho de ar condicionado na sala do pró-reitor não funciona.
Painel informa Erro E3.",,,Estrutura Predial > Infiltração,,0.25,LSTM_BAIXA_CONF,Baixa
2022100323,Goteira,2022-10-24 13:32,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-14.755969187255209, -39.23160150191233",,"Gostaria de solicitar reparo em minha sala, pois, há uma goteira.
Aparentemente, a água infiltra do teto pela tubulação de ar condicionado.",,,Estrutura Predial > Forro,,0.79,LSTM_BAIXA_CONF,Baixa
2022100324,FORRO DA BIBLIOTECA COM ABERTURA NA CANTONEIRA,2022-10-24 15:41,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Forro,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Prezados, gentileza verificar o forro da Biblioteca, localizado na área de atendimento, que encontra-se com uma abertura na cantoneira fazendo com que insetos mortos e sujeira caiam em grande volume todos os dias.",,,Posto de trabalho > Contratação de Posto de trabalho,,0.91,LSTM_BAIXA_CONF,Baixa
2022100325,Posto de trabalho,2022-10-24 15:41,Fechado,,,,Reitoria,,,,,Posto de trabalho > Contratação de Posto de trabalho,,,,3350.7299999999996,,,,"-14.788316740297745, -39.27483123836992",,Ajuste para medição,Posto de trabalho - Ajuste de pessoal para medição - Reitoria,Posto de trabalho - Ajuste de pessoal para medição,Posto de trabalho > Contratação de Posto de trabalho,,0.91,LSTM_BAIXA_CONF,Baixa
2022100326,Posto de trabalho,2022-10-24 15:42,Fechado,,,,Campus Jorge Amado,,,,,Posto de trabalho > Contratação de Posto de trabalho,,,,8705.619999999999,,,,"-14.77147998352185, -39.23434744042999",,Ajuste para medição,Posto de trabalho - Ajuste de pessoal para medição - CJA,Posto de trabalho - Ajuste de pessoal para medição - CJA,Posto de trabalho > Contratação de Posto de trabalho,,0.91,LSTM_BAIXA_CONF,Baixa
2022100327,Posto de trabalho,2022-10-24 15:43,Fechado,,,,Campus Sosígenes Costa,,,,,Posto de trabalho > Contratação de Posto de trabalho,,,,15165.710000000001,,,,"-16.423909554595376, -39.13629623502169",,Ajuste para medição,Posto de trabalho - Ajuste de pessoal para medição - CSC,Posto de trabalho - Ajuste de pessoal para medição - CSC,Estrutura Predial > Infiltração,,0.44,LSTM_BAIXA_CONF,Baixa
2022100329,Infiltração CUNI Eunápolis,2022-10-24 18:24,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-16.381244291782618, -39.589120860150686",,"Prezados,
Encaminho chamado e peço dentro das possibilidades do setor, urgência na resolução desta problemática.
Com as fortes chuvas na região, a sala da Assistente Operacional do Cuni Eunápolis está apresentando infiltração de água pelos cantos das paredes e em forma de goteiras também. Segue anexo fotos e vídeo da situação exposta.
Só hoje, dia 24/10, a assistente precisou secar a salas duas vezes, por conta destas infiltrações exacerbadas.",,,Manutenção Preventiva > Ar condicionado split,,0.9,LSTM_BAIXA_CONF,Baixa
2022100331,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão de Feiras,2022-10-25 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.32,LSTM_BAIXA_CONF,Baixa
2022100335,"Bom dia     Por favor, verifiquem uma infiltração na sala da ARI. Quan",2022-10-25 09:29,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia

Por favor, verifiquem uma infiltração na sala da ARI. Quando está chovendo a água escorre pela parede e empoça no canto da sala.

Obrigada",,,Elétrica > Iluminação,,0.84,LSTM_BAIXA_CONF,Baixa
2022100337,Revisão iluminação varandas pav. Convenções,2022-10-25 11:20,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.425315471783644, -39.1356215455011",,Solicito revisão da iluminação na área das salas de aula do pavilhão de convenções.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.47,LSTM_BAIXA_CONF,Baixa
2022100338,Tampa de concreto,2022-10-25 11:53,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Atrás do barracão verde precisa ser feita uma tampa de passagem, pois tem um buraco com acumulo de agua e foi encontrado foco de dengue.",,,Elétrica > Iluminação,,0.99,LSTM,Baixa
2022100340,Lâmpadas queimadas,2022-10-25 15:36,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Prezados,

Solicito a substituição de 2 lâmpadas queimadas na entrada do Complexo 1.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.17,LSTM_BAIXA_CONF,Baixa
2022100341,Problema com computador,2022-10-25 16:06,Fechado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Boa tarde,
Todas as vezes que tento usar word ou power point, consigo baixar o material, mexer uns 5min, depois trava e aparece a msg de que o arquivo não está respondendo...já aconteceu com vários textos, documentos, atas etc. Este problema não acontece em outras máquinas, com os mesmos textos.
Obrigada",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.36,LSTM_BAIXA_CONF,Baixa
2022100342,Troca dos miolos das fechaduras,2022-10-25 16:10,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados, à pedido da Superintendente Mydiã Freitas, solicito a troca dos miolos de fechadura das salas técnicas de TI do prédio da reitoria, a saber, uma sala por andar.",,,Climatização > Ar condicionado,,0.83,LSTM_BAIXA_CONF,Baixa
2022100345,Ar condicionado,2022-10-25 16:23,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"O aparelho de ar condicionado instalado no setor de apoio acadêmico não está funcionando corretamente tem algum tempo. Foram feitas várias tentativas de reparo, mas não tiveram sucesso. Tornando assim insalubre as condições de trabalhos dos servidores. As janelas precisam ficar abertas devido o calor e vários pernilongos entram na sala e atacam as pessoas que trabalham no setor, inclusive um servidor que tem alergia precisou ser medicado devido as condições de saúde.",,,Hidrossanitária > Hidráulica,,0.51,LSTM_BAIXA_CONF,Baixa
2022100350,Mictório com vazamento No Adm,2022-10-26 08:55,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Bom Dia!

No pavilhão adm, no banheiro masculino, mictório com grande vazamento. Por favor verificar",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.98,LSTM,Baixa
2022100351,"Solicitação de habilitação dos pontos de rede ce80, ce81, ce82",2022-10-26 09:13,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicitação de habilitação dos pontos de rede ce80, ce81, ce82 na sala da PROGEPE.",,,Elétrica > Iluminação,,0.93,LSTM_BAIXA_CONF,Média
2022100354,SUBSTITUIÇÃO DE LÂMPADAS,2022-10-26 10:04,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Bom dia.

Solicito a substituição de 01 lâmpada do corredor do piso 02 do Núcleo Pedagógico, em frente a sala 206.
Solicito a substituição de 01 refletor lede do corredor do piso 01 do Núcleo Pedagógico, em frente a sala 107.

Atenciosamente,

Matias Costa de Oliveira.",,,Climatização > Ar condicionado,,0.97,LSTM,Média
2022100356,Reparo em aparelho de ar condicionado,2022-10-26 11:31,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Prezados,

Solicito reparo em aparelho de ar condicionado da UMMI que encontra-se inoperante.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.7,LSTM_BAIXA_CONF,Baixa
2022100390,Instalar porta papel toalha no banheiro PCD do bloco 2.,2022-10-31 16:27,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.533274716800296, -39.72248779186285",,Instalar porta papel toalha no banheiro PCD do bloco 2.,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.21,LSTM_BAIXA_CONF,Baixa
2022100391,Instalação roteador wifi,2022-10-31 16:32,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito criação de infraestrutura (cabeamento e gaiola para roteador de Wi-Fi) para instalação de um roteador Wi-Fi que cubra a área de convivência próximo ao restaurante, atrás das salas de aula, no pavilhão de feiras, bem como a área do laboratório multidisciplinar das licenciaturas. Ali se constituiu um espaço de vivencia e estudo, entretanto, os estudantes nao conseguem acessar sinal de celular e nem o wi fi da UFSB.",,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.53,LSTM_BAIXA_CONF,Baixa
2022100384,Goteiras e umidade no teto na PROPPG,2022-10-31 11:41,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados/as,
Informo que diante das chuvas que vêm caindo no município, o teto da sala da Secretaria da Pró-Reitoria de Pesquisa e Pós-Graduação tem apresentado manchas de umidade e goteiras. Uma dessas goteiras sobre uma das mesas.
Atenciosamente,

Sonia Ferreira da Hora
Técnica em Assuntos Educacionais",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,LSTM,Baixa
2022100385,Conserto de fechadura de porta do consultório 1/Enfermaria,2022-10-31 11:49,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito um profissional para conserto da maçaneta da porta que soltou aqui no consultório 1/Enfermaria.,,,Elétrica > Iluminação,,0.99,LSTM,Baixa
2022110017,Lâmpada queimada,2022-11-03 09:36,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,#N/A,,"Bom dia,
O Laboratório Central de Biodiversidade (CFCAf/CEPEC) está com duas lâmpadas queimadas.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,LSTM,Baixa
2022110040,Vidro solto na porta do certor de bloco de habilidades,2022-11-03 16:31,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Vidro solto na porta do certor de bloco de habilidades,,,Outros > Erro de chamado,,0.17,LSTM_BAIXA_CONF,Baixa
2022110041,Reserva da Sala de Reunião,2022-11-03 18:39,Fechado,,,,Campus Jorge Amado,,,,,Outros > Erro de chamado,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Gostaria de solicitar (caso já não esteja reservada) a reserva da sala de reunião do CJA para uma reunião com os coordenadores dos cursos para alinhamos o planejamento das CCs do ano de 2023.
Grato,

Prof. Raonei Alves",,,Hidrossanitária > Hidráulica,,0.66,LSTM_BAIXA_CONF,Baixa
2022110045,Banheiro masculino entupido,2022-11-04 10:41,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,O sanitário do banheiro masculino do 3º pavimento foi sinalizado como entupido. Solicito a manutenção do mesmo.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.39,LSTM_BAIXA_CONF,Baixa
2022110055,Inversão de lado de abertura da porta,2022-11-07 08:00,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.535306322127855, -39.72446535585202",,"Prezados,

Solicito a inversão do lado de abertura da porta da clínica escola, que atualmente abre para o lado onde há maior circulação de pessoas.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.22,LSTM_BAIXA_CONF,Baixa
2022110060,Solicitação de acesso ao canal youtube do CPF.,2022-11-07 10:39,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Caros colegas, bom dia.
Solicitamos acesso ao canal youtube do CPF para realização de uma mesa redonda que acontecerá no dia 22/11/2022, ás 19:00 (previsão de encerramento às 21:30). A atividade vem sendo organizada pelo programa de Pós-Graduação em Ensino e relações étnico-raciais do campus Paulo Freire como parte das comemorações relativas ao novembro negro.",,,Hidrossanitária > Hidráulica,,0.54,LSTM_BAIXA_CONF,Baixa
2022110073,Pia com vazamento,2022-11-08 09:45,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,#N/A,,"Bom dia,
A pia da sala de Química da Madeira do Laboratório de Tecnologia de Produtos Florestais está com vazamento.",,,Hidrossanitária > Hidráulica,,0.6,LSTM_BAIXA_CONF,Média
2022110077,Reparo em tubulação de água,2022-11-08 10:05,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Prezados,

Solicito a identificação do local e reparo de vazamento na tubulação de água que abastece o Complexo II.",,,Climatização > Ar condicionado,,0.65,LSTM_BAIXA_CONF,Baixa
2022110085,Instalação de ar condicionado,2022-11-08 14:23,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicitamos a instalação do ar na sala de reuniões do 1º andar, ao lado da Progeac",,,Climatização > Ar condicionado,,0.98,LSTM,Baixa
2022110088,Ar-condicionado parou de funcionar,2022-11-09 07:25,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53488871263804, -39.72388509091665",,"Prezados,

O ar-condicionado da sala de espera da Clínica Escola de Medicina (CEAME) parou de funcionar. Solicito avaliação e, se necessário, conserto.
At.te",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.13,LSTM_BAIXA_CONF,Baixa
2022110097,e-mail na lista todos,2022-11-09 14:50,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Boa tarde. É a terceira vez que peço para que meu e-mail seja incluído na lista todos. Estive duas vezes na Protic e disseram que eu abrisse um novo chamado. O anterior foi cancelado. Desde já agradeço.,,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2022110107,Vazamento de água no ar condicionado da Seção de Laboratório,2022-11-10 11:06,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,Solicito manutenção no ar condicionado da Seção de laboratórios. Está vazando muita água em cima de uma estação de trabalho após algum tempo ligado.,,,Climatização > Ar condicionado,,0.99,LSTM,Média
2022110116,Ar condicionado com defeito,2022-11-10 14:44,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.423822637563376, -39.13549260894328",,Boa tarde! O ar-condicionado da sala de acessibilidade não está ligando.,,,Climatização > Ar condicionado,,1,LSTM,Média
2022110120,Manutenção no ar condicionado,2022-11-10 18:23,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,486.69,,,,"-16.424036771315144, -39.13615281834591",,"Prezados, venho por meio desse chamado solicitar a manutenção do ar condicionado da Secretaria acadêmica, a noite precisamos fechar as janelas por causa dos insetos e infelizmente o ar não está funcionando.",Reparo ar condicionado Secretaria Acadêmica,Aquisição de gás refrigerante para manutenção de ar condicionado da Secretaria Acadêmica,Hidrossanitária > Hidráulica,,0.73,LSTM_BAIXA_CONF,Baixa
2022110126,Pia do Laboratório de Microbiologia está com vazamento,2022-11-11 16:06,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"A pia do Laboratório de Microbiologia e Parasitologia está com vazamento. Este laboratório não pode ter muita umidade em função de pesquisas envolvendo fungos. Ambientes muito úmidos propiciam a propagação desse microrganismos. Assim sendo, justifico o elevado grau de urgência.",,,Elétrica > Iluminação,,0.15,LSTM_BAIXA_CONF,Baixa
2022110132,Energia oscilando,2022-11-16 09:03,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,#N/A,,"Prezado,

A energia está oscilando, alguns lugares estão funcionando e outros não.

Cordialmente,

Débora Alves",,,Posto de trabalho > Contratação de Posto de trabalho,,0.96,LSTM,Baixa
2022110135,Contratação de pessoal - CJA,2022-11-16 10:05,Fechado,,,,Campus Jorge Amado,,,,,Posto de trabalho > Contratação de Posto de trabalho,,,,141527.39999999997,,,,"-14.77147998352185, -39.23434744042999",,Contratação de pessoal mensalista para o campus,Contratação de Pessoal - CJA; Contratação de Pessoal - CJA,Encarregado e pedreiro; Auxiliar,Posto de trabalho > Contratação de Posto de trabalho,,0.96,LSTM,Baixa
2022110136,Contratação de pessoal - CPF,2022-11-16 10:07,Fechado,,,,Campus Paulo Freire,,,,,Posto de trabalho > Contratação de Posto de trabalho,,,,86619.38999999994,,,,"-17.53335341230621, -39.72217542816204",,Contratação de pessoal mensalista para o CPF,Contratação de pessoal - CPF,Encarregado e auxiliar,Posto de trabalho > Contratação de Posto de trabalho,,0.95,LSTM,Baixa
2022110137,Contratação de pessoal - CSC,2022-11-16 10:08,Fechado,,,,Campus Sosígenes Costa,,,,,Posto de trabalho > Contratação de Posto de trabalho,,,,95447.73999999996,,,,"-16.423909554595376, -39.13629623502169",,Contratação de pessoal mensalista para o CSC,Contratação de pessoal - CSC,Eletricista e auxiliar,Climatização > Ar condicionado,,0.98,LSTM,Baixa
2022110140,Obstrução de dreno do ar do conforto de medicina no HMTF,2022-11-16 11:04,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53141331853135, -39.755891048013446",,"Prezado,

Solicito avaliação do dreno de ar condicionado do conforto de medicina no HMTF. E, se necessário, intervenção corretiva.

At.te",,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.49,LSTM_BAIXA_CONF,Baixa
2022110144,Existe uma goteira sobre minha mesa de trabalho. Eu havia solicitado o,2022-11-16 14:14,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-14.788316740297745, -39.27483123836992",,Existe uma goteira sobre minha mesa de trabalho. Eu havia solicitado o concerto anteriormente (e foi realizado); contudo com as chuvas atuais a goteira voltou mais forte do que antes.,,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2022110146,Aparelho Midea na sala do pró-reitor indicando erro E3,2022-11-16 15:51,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Aparelho Midea na sala do pró-reitor indicando erro E3,,,Elétrica > Iluminação,,0.32,LSTM_BAIXA_CONF,Baixa
2022110147,Salas se energia elétrica,2022-11-16 16:20,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,#N/A,,"Prezados,
solicitamos investigar a falta de energia parcial nos gabinetes dos servidores junto ao herbário (lado esquerdo incluindo o banheiros) sem energia. Ressaltamos que quando há quedas de energia estas salas não têm retornado mesmo que as demais retornem a funcionar.
Solicitamos também se possível reparo no estabilizador.
Att,
Jomar Jardim",,,Estrutura Predial > Infiltração,,0.21,LSTM_BAIXA_CONF,Baixa
2022110148,Goteiras em gabinentes e laboratório,2022-11-16 16:27,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-14.755969187255209, -39.23160150191233",,"Prezados,
solicitamos sua atenção quanto à infiltração nas salas do docente Jomar e servidora da CEPLAC Cristiane, bem como no Laboratório que contém a Xiloteca e Microscopia. A infiltração foi observada e confirmada na cobertura da Biblioteca da CEPLAC.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.36,LSTM_BAIXA_CONF,Baixa
2022110159,"Caríssimos,  Com as fortes chuvas que atingiram a cidade, tivemos a qu",2022-11-17 12:20,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Caríssimos,
Com as fortes chuvas que atingiram a cidade, tivemos a queda de uma arvore sobre a via principal de acesso da CEPLAC ao CEPEC, e com isso nossas vias de comunicações foram atingidas mas sem interrupção do serviço. A arvore já foi cortada mas necessitamos fixar as duas fibras ópticas (Interna de acesso ao CJA-CFCAf e Oi) no referido poste.
Localizado a parte direita da via, antes da fabrica de chocolate, sentido CFCAf - CEPEC.",,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.23,LSTM_BAIXA_CONF,Baixa
2022110171,Goteira na Seção de Apoio aos Laboratórios,2022-11-21 08:35,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção do telhado e do forro da Seção de Apoio aos Laboratórios.
Há goteiras em cima de estações de trabalho.",,,Elétrica > Iluminação,,0.99,LSTM,Baixa
2022110172,Lâmpadas queimadas,2022-11-21 09:22,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,#N/A,,"Bom dia,
A sala principal do Laboratório Central de Biodiversidade (CFCAf/CEPEC) está com três lâmpadas queimadas.",,,Elétrica > Iluminação,,0.98,LSTM,Média
2022110178,Substituição de lâmpadas defeituosas,2022-11-21 12:59,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Prezados,

Solicito a substituição de 9 lâmpadas queimadas no Complexo II.",,,Climatização > Ar condicionado,,0.19,LSTM_BAIXA_CONF,Baixa
