ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
2022110161,Vazamento de dreno,2022-11-17 15:41,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,
Favor verificar o vazamento do aparelho de Ar-condicionado (30000 BTU´S Electrolux) de tombo nº 2018015246, pois o mesmo está danificando a divisória em drywall (Sala de Coordenação de Projetos e Obras), conforme fotos em anexo.
Grato.",,,Elétrica > Nobreak,,0.49,LSTM_BAIXA_CONF,Baixa
2022110165,DW 40 e compressor de ar elétrico,2022-11-18 10:37,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Nobreak,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito 08 unidades de DW 40 e um compressor de ar elétrico.
Devido as fortes chuvas que estão caindo na região, e a situação de alagamento no Campus Jorge Amado, alguns equipamentos eletrônicos tiveram contato com água e fecharam curto, venho por meio desde, tentar amenizar as perdas dos eletrônicos com limpeza e retirada da umidade.
Então, para que serve WD - 40 ? WD - 40 , além de outros usos, protege o metal contra a oxidação e corrosão e liberta peças presas. Além disso, repele a umidade e lubrifica praticamente tudo. Remove inclusive óleo, gordura, poeiras bem como outras sujidades da maioria das superfícies (fonte, google pesquisa).

Compressor ar direto, 1/2 cv (hp), 2,3 pcm, VONDER 68.28.023.000. (código fabricante)

Serve para manutenção preventiva e corretiva de máquinas e equipamentos de informática (retirar poeira, umidade, água e resíduos).
Desde já peço a compreensão de todos. Não temos como ligar os equipamentos do jeito que estão, a corrosão será certa diminuindo a vida útil dos equipamentos.",,,Estrutura Predial > Infiltração,,0.59,LSTM_BAIXA_CONF,Baixa
2022110206,Infiltração e gotejamento na sala da Pró-reitora,2022-11-23 09:33,Fechado,,,,Reitoria,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Informamos que existem vários pontos de infiltração e gotejamento por todo o teto da sala da Pró-reitora, correndo o risco de danificar aparelhos como computadores.

Desde já, agradecemos",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.91,LSTM_BAIXA_CONF,Baixa
2022110208,Instalação de ponto de rede na sala professor no Lab. psicologia,2022-11-23 11:59,Fechado,,,,Campus Paulo Freire,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Prezados,
Solicito instalação de dois pontos de rede na sala destinada aos Docentes dentro do Laboratório do serviço escola de avaliação psicológica - LSEAP.

Att.

Carlos Yuri",,,Elétrica > Subestação,,0.12,LSTM_BAIXA_CONF,Baixa
2022110167,Desmontagem subestação Ferradas,2022-11-18 15:15,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Subestação,,,,7340.18,,,,"-14.77147998352185, -39.23434744042999",,Solicito a desmontagem da subestação do galpão localizado no bairro de Ferradas.,Desmontagem da subestação em Ferradas,Desmontagem da subestação do antigo Galpão de Aulas em Ferradas,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.29,LSTM_BAIXA_CONF,Baixa
2022110196,Fixação de quadros na parede,2022-11-22 13:33,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"A pedido da Pró-Reitora de Pesquisa e Pós-Graduação, solicitamos a fixação de quadros na parede da sala da Pró- Reitoria.

Atenciosamente,

Sonia Ferreira da Hora",,,Estrutura Predial > Infiltração,,0.26,LSTM_BAIXA_CONF,Média
2022110198,Pedido de reparo de infiltração no forro - gotejamento próximo a dois gabinetes de PC,2022-11-22 15:18,Fechado,,,,Reitoria,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados colegas da COMAN, informo que na sala da ACS, terceiro andar, surgiu uma goteira bem acima dos gabinetes dos computadores das colegas Ana Luiza e Luele, e que o gotejamento ficou mais intenso com as chuvas, de modo a aumentar o risco de um dano elétrico aos equipamentos e ao serviço prestado nos setores de Programação Visual e de Audiovisual.
Envio três imagens para detalhar o ponto de infiltração e o cenário descrito.
Agradeço a atenção.

Heleno Nazário",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2022110205,Aparelho de ar condicionado não está funcionando.,2022-11-23 08:45,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Aparelho de ar condicionado Midea inverter localizado na PROGEPE não está ligando.,,,Estrutura Predial > Forro,,0.36,LSTM_BAIXA_CONF,Baixa
2022110226,PLACA DO FORRO,2022-11-25 08:22,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Forro,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Prezados, bom dia!
Em função das chuvas, 1 placa de forro do setor saúde caiu e uma outra aparenta está sobrecarregada de água, podendo cair a qualquer momento.
Gentileza encaminhar alguém para verificar a situação.",,,Climatização > Ar condicionado,,0.9,LSTM_BAIXA_CONF,Alta
2022110241,"Caríssimos,  Após a incidência dos alagamentos da Sala Técnica do Cent",2022-11-28 11:11,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Caríssimos,
Após a incidência dos alagamentos da Sala Técnica do Centro de Dados - CJA nas semanas anteriores, o nosso aparelho de ar começou a voltar água.
Só dispomos dele na sala, o qual seria backup não havia sido instalado corretamente.
As duas salas, e a sala ao lado do Patrimônio foram afetadas pela quantidade de água do fim de semana, neste momento o ar encontra-se desligado enquanto aguardamos manutenção.
Segue fotos em anexo.",,,Outros > Erro de chamado,,0.31,LSTM_BAIXA_CONF,Baixa
2022110242,SNCT - solicitação de móveis,2022-11-28 11:36,Fechado,,,,Campus Jorge Amado,,,,,Outros > Erro de chamado,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezado,
Solicito mesa longa e grande lisa (tipo a do refeitório) e 6 cadeiras para workshop de artes a ser realizado na Exposição Arte e Ciência dia 30/12 na área de convivência. Estes itens precisam estar a disposição às 13h e serão utilizados até às 18h.

Grata
Clau Pungartnik",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.93,LSTM_BAIXA_CONF,Baixa
2022110255,Mudança da capela de exaustão do laboratório de Genetica e biologia Molecular para o laboratório novo de Biologia Molecular,2022-11-29 15:08,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Prezados, boa tarde!
Devido ao termino da obra do novo laboratório de Biologia Molecular do campus Sosígenes Costa, e da necessidade de uso do espaço onde atualmente funciona o laboratório de Genetica e biologia Molecular pela Unidade academica CFCAm, solicito a remoção da capela de exaustão do seu atual lugar e a instalação da mesma no novo laboratório.
Fico no aguardo de uma resposta para organizar a mudança.
At.te
Fabiana Félix",,,Hidrossanitária > Hidráulica,,0.97,LSTM,Baixa
2022110248,O sanitario do terceiro andar está com escape de agua da privada cabin,2022-11-29 10:22,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770309469288907, -39.23560995592077",,O sanitario do terceiro andar está com escape de agua da privada cabine 3. Tá saindo muita agua da descarga.,,,Elétrica > Instalações elétricas,,0.94,LSTM_BAIXA_CONF,Baixa
2022120117,Solicito a instalação de uma tomada dupla e fixação da TV na parede da,2022-12-15 16:02,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito a instalação de uma tomada dupla e fixação da TV na parede da Sala de Reuniões e manutenção da TI - CJA.
TV e Suporte já disponível para instalação.",,,Climatização > Ar condicionado,,1,LSTM,Média
2022120002,Ar condicionado,2022-12-01 08:12,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,195.44,,,,"-17.535306322127855, -39.72446535585202",,O ar condicionado da sala 2 do SEP-Serviço Escola não está funcionando (gelando).,Reparo em ar condicionado,Reparo em ar condicionado,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.3,LSTM_BAIXA_CONF,Baixa
2022120013,Instalação de sistemas hidrossanitários,2022-12-01 15:19,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Prezado Victor, boa tarde

Solicito apoio dos servidores da manutenção para a instalação de alguns equipamentos de ensino (vaso sanitário, descarga, pia e braçadeiras para alocação de canos de diferentes tubulações.
Os setores de laboratórios e almoxarifados já estão cientes.
Se possível, gostaríamos de realizar o serviço na terça (06/12) pela manhã, mas estamos cientes da demanda de serviço das chuvas e do baixo efetivo de funcionários.
Assim, pedimos a avaliação da realização doo serviço e indicação da data mais adequada para o serviço.
Obrigado.

Elfany Reis.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.63,LSTM_BAIXA_CONF,Baixa
2022120015,Problema para acessar a rede Eduroam no notebook.,2022-12-01 16:33,Fechado,,,,Campus Paulo Freire,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Problema para acessar a rede Eduroam no notebook.,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.39,LSTM_BAIXA_CONF,Baixa
2022120062,Atualizar senha,2022-12-07 15:59,Fechado,,,,Campus Paulo Freire,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-17.53580309936994, -39.72869079787053",,Atualizar senha rede eduroam,,,Elétrica > Iluminação,,0.99,LSTM,Baixa
2022120063,Lâmpadas queimadas,2022-12-08 09:20,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,#N/A,,"Bom dia,
Gostaria de solicitar, por gentileza, a troca de algumas lâmpadas no CFCAf, pois, as mesmas estão queimadas. Três lâmpadas no corredor principal e uma no Laboratório de Carcinologia e Biodiversidade Aquática.
Grata!",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.94,LSTM_BAIXA_CONF,Baixa
2022120021,"Caríssimos,  Em virtude das fortes chuvas uma arvore caiu e está segur",2022-12-05 08:40,Fechado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Caríssimos,
Em virtude das fortes chuvas uma arvore caiu e está segura na via principal de acesso e comunicação do Campus Jorge Amado.
Saliento que o chamado 2022110159, ainda não foi atendido e somam 2 pontos necessitando de intervenção, sendo um para fixação da fibra no poste e este chamado de agora para poda da referida arvore , bem como a celeridade no atendimento do 2022060398 pois a arvore em questão apresenta riscos de acidentes.
Em cópia no chamado a Equipe da STI-UFSB para análise de soluções.",,,Posto de trabalho > Contratação de Posto de trabalho,,0.69,LSTM_BAIXA_CONF,Baixa
2022120023,Posto de trabalho - CJA,2022-12-05 09:57,Fechado,,,,Campus Jorge Amado,,,,,Posto de trabalho > Contratação de Posto de trabalho,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Contratação de pessoal em período de 27/10/2022 a 30/11/2022,,,Posto de trabalho > Contratação de Posto de trabalho,,0.55,LSTM_BAIXA_CONF,Baixa
2022120024,Posto de trabalho - CSC,2022-12-05 09:59,Fechado,,,,Campus Sosígenes Costa,,,,,Posto de trabalho > Contratação de Posto de trabalho,,,,0,,,,"-16.423909554595376, -39.13629623502169",,Contratação de pessoal em período de 27/10/2022 a 30/11/2022,,,Posto de trabalho > Contratação de Posto de trabalho,,0.51,LSTM_BAIXA_CONF,Baixa
2022120025,Posto de trabalho - CPF,2022-12-05 09:59,Fechado,,,,Campus Paulo Freire,,,,,Posto de trabalho > Contratação de Posto de trabalho,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Contratação de pessoal em período de 27/10/2022 a 30/11/2022,,,Climatização > Ar condicionado,,0.43,LSTM_BAIXA_CONF,Baixa
2022120027,"Solicito a reinstalação das outras duas evaporadoras da Sala técnica,",2022-12-05 10:46,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito a reinstalação das outras duas evaporadoras da Sala técnica, a parede apresenta bastante umidade e podem não suportar o peso como da sala ao lado. Seguem as duas imagens da distância entre a parede e o aparelho.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.17,LSTM_BAIXA_CONF,Média
2022120032,Serviços diversos no Campus Jorge Amado,2022-12-06 09:00,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,6551.86,,,,"-14.77147998352185, -39.23434744042999",,Execução de serviços no Campus Jorge Amado,Serviços no campus Jorge Amado,Serviços de manutenção corretiva no Campus Jorge Amado,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.21,LSTM_BAIXA_CONF,Média
2022120033,Serviços diversos no Campus Paulo Freire,2022-12-06 09:22,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,6551.81,,,,"-17.53335341230621, -39.72217542816204",,Execução de serviços diversos no campus Paulo Freire,Serviços no campus Paulo Freire,Serviços de manutenção corretiva no Campus Paulo Freire,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.14,LSTM_BAIXA_CONF,Média
2022120034,Serviços diversos no Campus Sosígenes Costa,2022-12-06 09:33,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,6551.150000000001,,,,"-16.423909554595376, -39.13629623502169",,Execução de serviços diversos no campus Sosígenes Costa,Serviços no campus Sosígenes Costa,Serviços de manutenção corretiva no Campus Sosígenes Costa,Estrutura Predial > Infiltração,,0.15,LSTM_BAIXA_CONF,Baixa
2022120037,goteira no canto da sala,2022-12-06 09:57,Fechado,,,,Reitoria,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"A sala está com uma goteira, pingando sob a mesa perto do computador",,,Elétrica > Instalações elétricas,,0.73,LSTM_BAIXA_CONF,Baixa
2022120066,Solicito vistoria/manutenção na rede elétrica que atende o Laboratório,2022-12-08 09:56,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito vistoria/manutenção na rede elétrica que atende o Laboratório de Matemática Computacional e Robótica, sem energia nas tomadas e equipamentos de rede desligado. Como estão acontecendo as aulas no espaço solicito certa urgência no atendimento.",,,Elétrica > Instalações elétricas,,0.36,LSTM_BAIXA_CONF,Baixa
2022120076,Solicito fixação de 3 TVs no Setor de Operações de TIC e Multimídia -,2022-12-08 16:10,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito fixação de 3 TVs no Setor de Operações de TIC e Multimídia - CJA, bem como a instalação de tomadas para as mesmas.
As TVs já estão disponíveis para instalação.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.16,LSTM_BAIXA_CONF,Baixa
2022120123,configuração de impressão,2022-12-16 10:52,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770883343840165, -39.23605772449692",,Configurar impressora ao computador.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.93,LSTM_BAIXA_CONF,Baixa
2022120109,FIXAÇÃO DE PISO TÁTIL,2022-12-15 09:40,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,235.31,,,,"-14.770309469288907, -39.23560995592077",,"Bom dia.
Com os alagamentos ocorridos no Campus Jorge Amado, várias placas de piso tátil descolaram. Portanto, solicito a fixação destes.

Atenciosamente,

Matias Costa de Oliveira",Fixação de piso tátil no Núcleo Pedagógico CJA,Fixação de piso tátil no Núcleo Pedagógico CJA,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2022120110,Ar-condicionado no gabinete do pró-reitor não funciona.  Apresenta err,2022-12-15 10:01,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Ar-condicionado no gabinete do pró-reitor não funciona.
Apresenta erro E3.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.54,LSTM_BAIXA_CONF,Baixa
2022120113,"Á pedido da professora Hayana, coordenadora do Laboratório, solicito a",2022-12-15 11:03,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Á pedido da professora Hayana, coordenadora do Laboratório, solicito a mudança de local de um lavatório localizado dentro do lab.2. Tal alteração já foi consultado ao setor de projetos e está de acordo com a mudança. O lavatório será instalado na entrada do laboratório e já possui toda insfraestrutura necessária.
Att,",,,Elétrica > Instalações elétricas,,0.84,LSTM_BAIXA_CONF,Baixa
2022120114,Instalação de ponto de tomada,2022-12-15 11:41,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.53488871263804, -39.72388509091665",,"Prezados,

Solicito a instalação da máquina de gelo e de um ponto de tomada no Laboratório Interdisciplinar 2.

At. te.,

Bruna Nico.",,,Estrutura Predial > Infiltração,,0.29,LSTM_BAIXA_CONF,Baixa
2022120086,Repintura de parede da Sala da Cabine de Biossegurança NB2,2022-12-12 17:14,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito repintura da parede onde está ocorrendo infiltração devido ao fato de que se trata da sala onde está a cabine de Biossegurança NB2. Esta sala é um espaço do Laboratório de Microbiologia e Parasitologia. Este é um ambiente que deve estar estéril, pois essa é a única forma de barrar que o fungo oriundo da infiltração se espalhe e prejudique as pesquisas lá desenvolvidas (Iniciação Científica do PIBIC, TCC de estudantes da Biologia e plano de trabalho do projeto DSAF em parceria com a Veracel). Assim sendo, justifico o alto grau de urgência dessa demanda.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.2,LSTM_BAIXA_CONF,Baixa
2022120087,acesso ao SIGAA,2022-12-12 17:57,Fechado,,,,Campus Paulo Freire,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Boa tarde,
Sou a professora Ana Carolina Justiniano, tomei posse no Campus Paulo Freire no dia 18/10/22 . Embora já tenha acessado o e-mail institucional e tenha número de matrícula, ainda não consegui acesso ao SIGAA.
Como proceder?
Grata,
Att.,
Ana Carolina Justiniano",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2022120097,Manutenção de ar-condicionado - Sala da Seção de Apoio Laboratórios,2022-12-13 14:15,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção no ar-condicionado na sala da Seção de Apoio aos Laboratórios. O equipamento parou de funcionar, desse modo o ambiente está muito quente, interferindo nas condições laborais. Por esse motivo peço urgência para solucionar o problema.",,,Hidrossanitária > Hidráulica,,0.98,LSTM,Média
2022120099,Reparos em banheiros,2022-12-13 14:50,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,393.25,,,,"-16.423909554595376, -39.13629623502169",,"Prezados,
Temos tido diversos problemas com vazamentos em banheiros. Temos atualmente dois banheiros completamente intertádos. 1 no pavilhão de feiras, devido a defeitos na cede e contra-cede da descarga de válvula, estamos mantendo o registro geral do banheiro fechado.
Em outro banheiro no pavilhão de feiras a mangueira que alimenta uma das torneiras romperu e está esguichando água constantemente, tivemos de manter o registro geral deste banheiro fechado também.

Solicito aquisição de ao menos um conjunto de cede e contracede de descarga de válvuda deca e 1 mangueira de torneira para substituição e liberação destes banheiros.
Caso possível liberar um estoque mínimo de materiais para reparo dos banheiros, como: reparo de descargas, registro de gaventa 60mm e reparos, cede e contra-cede de válvulas, rabichos de torniras, etc.",Reparos para válvulas de descarga em banheiros; Reparos para válvulas de descarga em banheiros,Reparos para válvulas de descarga em banheiros; Reparos para válvulas de descarga em banheiros,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.92,LSTM_BAIXA_CONF,Baixa
2022120127,Pontos de rede da TORRE NORDESTE (LABSIM) não funcionam,2022-12-16 15:41,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-16.423058409985778, -39.136850127779546",,Informo que os pontos de rede PTO1037 e PTO1036 localizados no pavimento superior da TORRE NORDESTE do Pavilhão de Feiras (LABSIM) não estão funcionando. Solicito reparação.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.68,LSTM_BAIXA_CONF,Baixa
2022120129,Solicito perfuração de parede de drywall no Setor de Operações de TIC,2022-12-16 16:00,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito perfuração de parede de drywall no Setor de Operações de TIC para passagem de:
3 - Cabos de Vídeo VGA
3 - Cabos de Vídeo HDMI",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.26,LSTM_BAIXA_CONF,Média
2022120130,Substituição de assento sanitário,2022-12-16 16:07,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,37.81,,,,"-16.423822637563376, -39.13549260894328",,Um assento do vaso sanitário de um dos banheiros do Pórtico está quebrada (banheiro destinado ao atendimento de pessoas com deficiência). Solicito a troca do assento.,Substituição de assento sanitário,Substituição de assento sanitário,Elétrica > Nobreak,,0.46,LSTM_BAIXA_CONF,Média
2022120132,NOBREAK COM DEFEITO,2022-12-16 16:26,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Nobreak,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Informo que o equipamento NOBREAK (Patrimônio 2021000387), localizado no pavimento superior da TORRE NORDESTE (LABSIM) não está funcionando. Solicito manutenção ou substituição.",,,Hidrossanitária > Hidráulica,,0.95,LSTM_BAIXA_CONF,Baixa
2022120136,vazamento da torneira da pia,2022-12-19 11:49,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.424310442233665, -39.1367972326299",,Uma das pias do laboratório /coleção de zoologia está vazando água e escorrendo pela parede. A pia fica encharcada.,,,Elétrica > Iluminação,,1,LSTM,Baixa
2022120137,luz possivelmente queimada,2022-12-19 11:53,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,74.7,,,,"-16.424310442233665, -39.1367972326299",,As duas últimas lâmpadas do laboratório;coleção de zoologia não acendem. Possivelmente queimadas ou problema de corrente.,Aquisição de lâmpadas,Aquisição de lâmpadas do tipo E27 10W,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.97,LSTM,Baixa
2022120138,porta que separa a coleção do laboratório,2022-12-19 11:56,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.424310442233665, -39.1367972326299",,"A porta que fica na coleção de zoologia, separando o espaço da coleção com o laboratório, está empenada e a maçaneta caiu",,,Área Externa e Ambiental > Manutenção área externa / meio ambiente,,0.23,LSTM_BAIXA_CONF,Baixa
2022120139,Poda de árvore acesso CJA,2022-12-19 12:42,Fechado,,,,Campus Jorge Amado,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito poda da arvore que caiu sob a rede elétrica, e apresenta risco a rede lógica do campus Jorge Amado.
A arvore fica na entrada do CJA, no sentido da subestação, as duas outras que estão atrás, balançam muito.",,,Hidrossanitária > Hidráulica,,0.41,LSTM_BAIXA_CONF,Média
2022120140,Reparo descarga,2022-12-19 15:43,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito reparo da descarga do banheiro feminino do terceiro andar.,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente,,0.27,LSTM_BAIXA_CONF,Baixa
2023010025,"Limpeza do córrego e da manilha, de drenagem pluvial do Campus Jorge Amado, Ilhéus - BA.",2023-01-05 12:41,Fechado,,,,Campus Jorge Amado,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Boa Tarde
Solicito a Limpeza do Leito (é o espaço ocupado pelas águas, isto é, é o caminho que o rio percorre) e da Margem do Córrego (é o local onde a água se encontra com a terra).
A Limpeza do Leito deverá ser feita com a retirada dos resíduos (Galhos, Folhas, bromélias e etc.), que estão obstruído o fluxo de água, a fim de prevenir futura obstrução do fluxo de água. Além disso, solicito o aprofundamento da profundidade do leito do rio próximo a manilha e retirada dos resíduos na ""boca da manilha"".
A Limpeza da Margem do Córrego deverá se dar com a Roçagem com roçadeira costal e retirada de resíduos orgânicos próximo ao Leito do Rio. A Limpeza da Margem deverá se dar, principalmente, próximo a manilha.
Atenciosamente,
Yuri Amorim",,,"Manutenção Preventiva > Telhados, calhas, rufos, etc.",,0.37,LSTM_BAIXA_CONF,Média
2023010026,vazamento em calha sala da enfermagem,2023-01-05 13:34,Fechado,,,,Campus Sosígenes Costa,,,,,"Manutenção Preventiva > Telhados, calhas, rufos, etc.",,,,595.88,,,,"-16.423822637563376, -39.13549260894328",,Solicito serviço de reparo de calha na sala da enfermagem. Em dias chuvosos a calha está vazando bastante água para dentro da sala e alagando a sala.,Reparo da calha na sala de enfermagem,Reparo da calha na sala de enfermagem,Climatização > Ar condicionado,,1,LSTM,Média
2023010029,Ar condicionado da sala do Setor de Apoio aos Laboratórios Parou de funcionar.,2023-01-05 16:47,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,104.55,,,,"-17.534235850278133, -39.724091821208056",,"Prezados,

O ar condicionado da sala do Setor de Apoio aos Laboratórios parou de funcionar. Solicito suporte para o devido reparo, com urgência na medida do possível, visto que estamos na época mais quente do ano e a falta do ar condicionado pode comprometer as condições de trabalho da equipe.

Desde já, agradeço o suporte.

Cordialmente.",Reparo em ar condicionado do Setor de Apoio aos Laboratórios ,Reparo em ar condicionado do Setor de Apoio aos Laboratórios ,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.21,LSTM_BAIXA_CONF,Baixa
2022120148,Locais com focos de mosquitos da dengue,2022-12-20 16:51,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Boa tarde!
Hoje, 20/12/2022, durante a visita do agente de endemias foi detectado dois locais com focos de mosquitos da dengue que necessitam de ações para remoção. Os locais com os focos são na frente e no fundo do Barracão Verde, sendo que na frente é uma lona que cobre algum equipamento e esta acumulando água, e a outra fica no fundo do barracão onde encontra-se um buraco com água acumulada necessitando de uma cobertura (seguem fotos dos locais).",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.94,LSTM_BAIXA_CONF,Baixa
2022120149,Problema na fechadura do Laboratório de Microbiologia e Parasitologia,2022-12-21 10:00,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção na fechadura do Laboratório de Microbiologia e Parasitologia. A chave não está entrando no miolo pelo lado de fora. Pelo lado de dentro entra, gira, mas não aciona o mecanismo de trancar a porta.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.55,LSTM_BAIXA_CONF,Baixa
2022120151,INSTALAÇÃO DE VENTILADOR,2022-12-21 14:21,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Boa Tarde.

Solicito a instalação de 02 ventiladores de teto e 01 ventilador de parede, no refeitório situado no Núcleo de Vivência e Gestão Acadêmica do Campus Jorge Amado.

Atenciosamente,

Matias Costa de Oliveira",,,Elétrica > Instalações elétricas,,0.9,LSTM_BAIXA_CONF,Baixa
2022120153,INSTALAÇÃO DE TOMADAS,2022-12-21 14:25,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Boa Tarde.

Solicito a instalação de 03 tomadas no refeitório situado no Núcleo de Vivência e Gestão Acadêmica, do Campus Jorge Amado.

Atenciosamente,

Matias Costa de Oliveira",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.31,LSTM_BAIXA_CONF,Baixa
2022120161,Não consigo enviar um relatório da PROAF pelo sigaa,2022-12-26 14:15,Fechado,,,,Campus Paulo Freire,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Prezados,

Estou tentando há 5 dias enviar um relatório pelo sigaa para a PROAF e aparece um erro.

Preciso encaminhar antes que o prazo acabe. Poderiam verificar?",,,Área Externa e Ambiental > Manutenção área externa / meio ambiente,,0.15,LSTM_BAIXA_CONF,Alta
2022120162,Queda de árvore em linha de transmissão de energia,2022-12-26 15:14,Fechado,,,,Campus Jorge Amado,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito análise para poda de árvore que caiu sobre linhas de transmissão de energia, conforme imagens.",,,Climatização > Ar condicionado,,0.9,LSTM_BAIXA_CONF,Baixa
2022120164,Solicitação de manutenção em ar condicionado,2022-12-26 16:24,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"O aparelho de ar condicionado da sala da Coordenação de Compras e Licitações está sem funcionar, apontando mensagem de erro.

Favor verificar o aparelho para conserto.",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.19,LSTM_BAIXA_CONF,Baixa
2022120168,Verificação em Purificadores de Água,2022-12-27 14:28,Fechado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicitamos verificação, em relação ao funcionamento, de 04 purificadores de água do tipo que é instalado na parede.",,,Elétrica > Instalações elétricas,,0.99,LSTM,Baixa
2022120171,Solicito instalação de tomadas para no espaço direcionado a COPA dos S,2022-12-27 16:18,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito instalação de tomadas para no espaço direcionado a COPA dos Servidores e Colaboradores do NVGA:

1 Tomada específica para Microondas
2 Tomadas para uso geral (bebedouro e liquidificador)",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.38,LSTM_BAIXA_CONF,Baixa
2022120175,INSTABILIDADE NO SISTEMA SIGAA PARA ENVIAR RELATÓRIO DA PROAF,2022-12-29 22:12,Fechado,,,,Campus Paulo Freire,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-17.53335341230621, -39.72217542816204",,O SIGAA está com instabilidade na hora de finalizar o envio do relatório incapacitando de ocorrer o envio que possui prazo.,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.45,LSTM_BAIXA_CONF,Baixa
2022120176,INSTABILIDADE NO SIGAA PARA REALIZAÇÃO DE ENVIO DE RELATÓRIO DA PROAF,2022-12-29 22:17,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.788316740297745, -39.27483123836992",,O SIGAA está com instabilidade para conseguir realizar o envio do relatório através da plataforma inviabilizado o processo de ser concluído.,,,Climatização > Ar condicionado,,1,LSTM,Baixa
2023010002,"O ar-condicionado não está esfriando, a sala está muito quente.",2023-01-02 09:49,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"O ar-condicionado não está esfriando, a sala está muito quente.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.52,LSTM_BAIXA_CONF,Baixa
2023010089,Solicito a instalação de um quadro de aviso na recepção da Reitoria.,2023-01-17 10:18,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito a instalação de um quadro de aviso na recepção da Reitoria.
A localização de onde deverá ser instalado está na imagem em anexo.
O quadro a ser instalado está em uma sala no pavimento onde será instalado, devendo procurar pelo porteiro Jorge que tem a chave da sala.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.9,LSTM_BAIXA_CONF,Baixa
2023010010,Fechamento de cobogós,2023-01-03 11:38,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,43,,,,"-17.53294195326467, -39.72258736378763",,"Prezados,

Solicito o fechamento dos cobogós da biblioteca e da sala 19, pois esses ambientes tem ficado molhados em períodos chuvosos.",Fechamento de cobogós,Fechamento de cobogós,Estrutura Predial > Forro,,0.36,LSTM_BAIXA_CONF,Média
2023010012,Reparo no forro da sala 6,2023-01-03 16:18,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Forro,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Olá, boa tarde!

Solicito reparo no forro da sala 6, visto que o mesmo caiu sob a cadeira da sala devido a uma goteira no teto.

At. te.,",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.97,LSTM,Baixa
2023010020,Fornecimento de porta cadeado para Reitoria,2023-01-04 15:04,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,65.1,,,,"-14.788316740297745, -39.27483123836992",,"Solicito o fornecimento de 10 (dez) porta cadeados (cadeado 20mm), para instalação diversa na Reitoria.

Modelo em anexo",Fornecimento de porta cadeado para Reitoria,Fornecimento de porta cadeado para Reitoria,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.89,LSTM_BAIXA_CONF,Média
2023010031,Porta do Banheiro Masculino Quebrada,2023-01-06 08:59,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezada(o),

Informo que a porta do banheiro masculino do andar do Gabinete da Reitoria está quebrada.

Atenciosamente,

Mateus",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,LSTM,Baixa
2023010033,Manutenção na porta do banheiro masculino - 3° pavimento,2023-01-06 09:19,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados/Prezadas,

Com nossos cumprimentos, informamos que a porta do banheiro masculino do 3º pavimento está solta, solicitamos, gentilmente, a reparação.

Respeitosamente,
Miame Chan",,,Climatização > Ar condicionado,,0.96,LSTM,Baixa
2023010034,Vazamento de ar-condicionado no data center,2023-01-06 11:54,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Estamos com um vazamento de água em um dos ar-condicionados do data center.
Não podemos desligar o ar para não aumentar a temperatura dos equipamentos.",,,Climatização > Ar condicionado,,1,LSTM,Média
2023010038,o ar condicionado do conforto dos internos na UMMI não está gelando e,2023-01-09 10:08,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,322.01000000000005,,,,"-17.53141331853135, -39.755891048013446",,"o ar condicionado do conforto dos internos na UMMI não está gelando e está com muita goteira.
Local: UMMI",Reparo do ar condicionado na UMMI,Reparo do ar condicionado na UMMI,Climatização > Ar condicionado,,0.96,LSTM,Baixa
2023010084,Ar condicionado com vazamento,2023-01-16 14:19,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Boa tarde,
O ar condicionado da xiloteca (Laboratório de Tecnologia de Produtos Florestais) está com vazamento.",,,Elétrica > Iluminação,,0.99,LSTM,Baixa
2023010086,TROCA DE REFLETOR,2023-01-16 15:21,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,87.66,,,,"-17.535306322127855, -39.72446535585202",,Troca de dois refletores na parte externa da clinica de psicologia.,Troca de refletores na Clínica de Psicologia,Troca de refletores na Clínica de Psicologia,Elétrica > Instalações elétricas,,0.24,LSTM_BAIXA_CONF,Média
2023040126,Substituição de bateria do nobreak,2023-04-10 10:07,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito substituição da bateria do nobreak.
Motivo: Não está funcionando",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.69,LSTM_BAIXA_CONF,Baixa
2023040128,Solicito fixação vista lateral interna da porta de entrada da ACS que,2023-04-10 10:27,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito fixação vista lateral interna da porta de entrada da ACS que foi removida por acidente no momento da limpeza da sala.,,,Climatização > Ar condicionado,,0.73,LSTM_BAIXA_CONF,Baixa
2023010079,Conserto do Ar condicionado,2023-01-16 10:08,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Bom dia! Um dos aparelhos de ar condicionado não está funcionando corretamente aqui na sala (apenas ventila).,,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2023010080,Ar condicionado do Lounge da reitoria,2023-01-16 10:13,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados/Prezadas,

Com nossos cumprimentos, informamos mais uma vez que o ar condicionado do lounge da reitoria é insuficiente para o tamanho da sala. Por gentileza, verificar as possibilidades de resolução.

Respeitosamente,

Miame Chan",,,Climatização > Ar condicionado,,1,LSTM,Média
2023010095,Ar condicionado,2023-01-18 11:09,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,104.55,,,,"-17.53488871263804, -39.72388509091665",,Consertar o ar condicionado do consultório 2.,Reparo no ar condicionado do consultório 2,Reparo no ar condicionado do consultório 2,Elétrica > Instalações elétricas,,0.58,LSTM_BAIXA_CONF,Baixa
2023010110,Instalação de quadro de distribuição no Laboratório de Mirmecologia,2023-01-23 09:56,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,6283.05,,,,"-14.755969187255209, -39.23160150191233",,Solicito instalação de quadro de distribuição no Laboratório de Mirmecologia,Instalação de quadro de distribuição no Laboratório de Mirmecologia; Compra de cabo de cobre pra instalação de quadro; Material elétrico,Instalação de quadro de distribuição no Laboratório de Mirmecologia; Compra de cabo de cobre pra instalação de quadro de ar condicionado do laboratório de Mirmecologia; Os cabos devem ser inteiros ou em vãos de 60 metros para garantir a ligação do quadro (distância de 60 metros para a subestação),Elétrica > Instalações elétricas,,0.94,LSTM_BAIXA_CONF,Baixa
2023030416,Instalação de tomadas de energia no Rall da reitoria.,2023-03-31 08:37,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados(as);
Devido o aumento de evento no hall de entrada do prédio da reitoria, venho por meio deste solicitar ao senhores a instalação de 2(duas) tomadas de energia, uma no lada direito e uma no lado esquerdo. Informo que estou fazendo essa solicitação para evitar acidentes, pois quando há evento no hall, é colocado 2 ou mais filtros de linha devido a isso corre o risco de alguma pessoa embolar o pé nos filtros de linha e cair.
Aproveito também, para solicitar a manutenção na fechadura do claviculário que fica no hall da entrada da reitoria, a chave do mesmo quebrou dentro do miolo da fechadura.",,,Climatização > Ar condicionado,,0.32,LSTM_BAIXA_CONF,Baixa
2023030417,instalçao de ventilador de teto,2023-03-31 09:32,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Prezados bom dia,
Solicito instalação de um ventilador de teto na torre Sim na sala de baixo, como a sala não tem ar condicionado e não temos para instalação, nos foi pedido o ventilador para resolver o problema por hora.
OBS: o ventilador pode ser retirado comigo na seção de patrimonio-CSC.
grata,",,,Manutenção Preventiva > Ar condicionado split,,0.69,LSTM_BAIXA_CONF,Baixa
2023030418,Manutenção Preventiva Mensal - Ar condicionado - Reitoria,2022-07-25 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2023030419,Manutenção Preventiva Mensal - Ar condicionado - CJA - Laboratório CEPLAC,2022-07-27 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,#N/A,,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2023030420,Manutenção Preventiva Mensal - Ar condicionado - CJA - Pavilhão Administrativo,2022-07-26 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.99,LSTM,Baixa
2023030421,Manutenção Preventiva Mensal - Ar condicionado - CJA - Pavilhão de Aulas,2022-07-26 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2023030422,Manutenção Preventiva Mensal - Ar condicionado - CJA - Pavilhão de Serviços,2022-07-26 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.99,LSTM,Baixa
2023030423,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco Administrativo,2022-07-23 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.99,LSTM,Baixa
2023030424,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco de Aulas 1,2022-07-26 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.99,LSTM,Baixa
2023030425,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco de Aulas 2,2022-07-26 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.99,LSTM,Baixa
2023030426,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco Docente,2022-07-26 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.99,LSTM,Baixa
2023030427,Manutenção Preventiva Mensal - Ar condicionado - CPF - Laboratório 1° Ciclo CFCS,2022-09-27 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2023030428,Manutenção Preventiva Mensal - Ar condicionado - CPF - Pavilhão Anexo de Aulas,2022-08-26 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.99,LSTM,Baixa
2023030429,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão Administrativo,2022-07-23 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Hidrossanitária > Hidráulica,,0.86,LSTM_BAIXA_CONF,Baixa
2023010117,SUBSTITUIR FILTRO DE BEBEDOURO,2023-01-23 14:11,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Boa tarde.

Solicito a substituição do filtro de água do bebedouro que se encontra no rol do prédio administrativo do Núcleo Pedagógico, próximo a sala de apoio administrativo.

Atenciosamente,

Matias Costa de Oliveira.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2023010119,Solicito manutenção no aparelho de ar condicionado Midea Liva (960835,2023-01-23 14:33,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção no aparelho de ar condicionado Midea Liva (960835 UFBA)da Sala Técnica de TI do NVGA - CJA.
Motivo: Não funciona, apresenta um erro, EC no visor, led do Timer ligado, led do Ligado piscando duas vezes seguidas e para.",,,Hidrossanitária > Hidráulica,,0.84,LSTM_BAIXA_CONF,Baixa
2023010123,Agua potável com mal cheiro na copa do subsolo,2023-01-24 09:18,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezado Simon Delabie
A pedido do Pró-Reitor de Gestão Acadêmica, colega Francesco Lanciotti, informo que ao retirar água gelada para beber na copa do subsolo, foi detectado mal cheiro na mesma, motivo pelo qual o gestor entrou em contato para devidas providências.
Por gentileza, verificar.
