ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
Obrigada.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.52,LSTM_BAIXA_CONF,Baixa
2023090007,INSTALAÇÃO DE SUPORTE DE PAPEL TOALHA E PAPEL HIGIÊNICO,2023-09-01 09:50,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"SOLICITO A INSTALAÇÃO DE SUPORTE DE PAPEL TOALHA E PAPEL HIGIÊNICO NO TERREO MASCULINO,
E NO TERREO FEMININO.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,1,LSTM,Média
2023090008,Fechadura travada,2023-09-01 09:48,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,100.88,,,,"-16.423058409985778, -39.136850127779546",,"Prezados,

A fechadura da sala do rack do pavilhão de feiras estava travada. Foi necessário chamar um chaveiro para resolução de forma emergencial, pois havia tido uma queda de energia e o nobreak do rack desligou. No momento estava acontecendo um evento externo no pavilhão de feiras, que necessitava da internet funcionando. Solicito a liberação de Ordem de serviço para pagamento do serviço.",Substituição de fechadura da sala do rack,Substituição de fechadura da sala do rack,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.7,LSTM_BAIXA_CONF,Baixa
2023090009,SOLICITO A INSTALAÇÃO DO SUPORTE DE PAPEL HIGIÊNICO DO BANHEIRO FEMINI,2023-09-01 09:57,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,SOLICITO A INSTALAÇÃO DO SUPORTE DE PAPEL HIGIÊNICO DO BANHEIRO FEMININO DO 1° ANDAR.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,LSTM,Baixa
2023010126,"Boa tarde     A fechadura da ARI está com emperrando, gentileza verifi",2023-01-24 14:17,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Boa tarde

A fechadura da ARI está com emperrando, gentileza verificar.

Obrigada.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.5,LSTM_BAIXA_CONF,Baixa
2023010133,SUBSTITUIR VASO DE SABÃO LÍQUIDO,2023-01-25 09:49,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Bom dia.

Solicito a substituição de vasos para sabão líquido, dos seguintes sanitários:
02 VASOS NO SANITÁRIO MASCULINO TÉRREO;
01 VASO NO SANITÁRIO MASCULINO PISO 01;
01 VASO NO SANITÁRIO MASCULINO PISO 02;
01 VASO NO SANITÁRIO MASCULINO PISO02.

Atenciosamente,

Matias Costa de Oliveira",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.16,LSTM_BAIXA_CONF,Baixa
2023010134,Fixar extintor,2023-01-25 09:52,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Bom dia.
Solicito a fixação de um extintor de incêndio, localizado ao lado da sala 08 do Núcleo Pedagógico.
Atenciosamente,
Matias Costa de Oliveira.",,,Elétrica > Instalações elétricas,,0.49,LSTM_BAIXA_CONF,Baixa
2023010138,Aterramento quadros no portico,2023-01-25 14:07,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,290.1,,,,"-16.423822637563376, -39.13549260894328",,Solicito instalação de haste de aterramento para quadros no pórtico.,Aterramento de quadros no Portico - CSC; Aquisição de conectores para aterramento,Aterramento de 3 quadros localizados no portico do Campus Sosígenes Costa; Aquisição de conectores para aterramento para quadros no Pórtico CSC,Hidrossanitária > Hidráulica,,0.99,LSTM,Baixa
2023010139,Solicito instalação de assentos sanitários nos mictórios femininos.,2023-01-25 14:08,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,340.29,,,,"-14.788316740297745, -39.27483123836992",,"Solicito instalação dos assentos sanitários nos mictórios femininos.
São necessárias 09 unidade a serem instalados no prédio da Reitoria.
A imagem em anexo mostram as dimensões ideiais do assento",Instalação de assentos sanitários nos mictorios femininos,Instalação de assentos sanitários nos mictorios femininos do prédio da Reitoria,Posto de trabalho > Contratação de Posto de trabalho,,0.92,LSTM_BAIXA_CONF,Baixa
2023010140,Posto de trabalho,2023-01-25 14:29,Fechado,,,,Campus Sosígenes Costa,,,,,Posto de trabalho > Contratação de Posto de trabalho,,,,62951.74999999998,,,,"-16.423909554595376, -39.13629623502169",,Contratação de encarregado para o CSC,Contratação de pessoal - CSC,Encarregado,Hidrossanitária > Hidráulica,,0.88,LSTM_BAIXA_CONF,Baixa
2023010143,Instalação de purificador de água,2023-01-25 15:08,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicitamos a instalação purificador de água na copa Núcleo de Vivência e Gestão Acadêmica - CJA.
Copa localizada no primeiro andar do prédio.",,,Elétrica > Instalações elétricas,,0.83,LSTM_BAIXA_CONF,Baixa
2023010148,Solicitação de vistoria/manutenção em tomadas do NP-CJA,2023-01-26 08:38,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito vistoria/manutenção na rede elétrica do 2 ° andar do núcleo pedagógico.
Motivo:
As tomadas das salas 201, 202, 203, 204, 205, 206, 207, 208 e laboratório de matemática e robótica não tem energia. Tendo em vista o retorno das atividades letivas no início do mês de fevereiro, e a necessidade de testes e disponibilidade dos kits de multimídia.",,,Manutenção Preventiva > Ar condicionado split,,0.98,LSTM,Baixa
2023030430,Manutenção Preventiva Mensal - Ar condicionado - CSC - Bloco de Serviços,2022-09-23 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.98,LSTM,Baixa
2023030431,Manutenção Preventiva Mensal - Ar condicionado - CSC - Espaço de Leitura,2022-07-26 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.98,LSTM,Baixa
2023030432,Manutenção Preventiva Mensal - Ar condicionado - CSC - Laboratórios,2022-09-24 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.97,LSTM,Baixa
2023030433,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão de Convenções,2022-09-27 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.98,LSTM,Baixa
2023030434,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão de Feiras,2022-11-25 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.99,LSTM,Baixa
2023030435,Manutenção Preventiva Mensal - Ar Condicionado - CSC - Pórtico,2022-07-26 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado central,,0.98,LSTM,Baixa
2023030436,Manutenção Preventiva Mensal - Ar condicionado Central - CSC,2022-07-26 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva mensal do ar condicionado central do CSC de acordo ao arquivo em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"".
O acompanhamento deste chamado deve ser de acordo com as atividades descritas no ANEXO I .
O retorno destas atividades devem ser dados à Coordenação de Manutenção ou à Coordenação de Campus do CSC, de modo que a UFSB tenha ciência das atividades preventivas realizadas no equipamento.
Caso haja alguma necessidade de material(is) para manutenção corretiva, este(s) deverá(ão) ser solicitado(s) de imediato de modo que a aquisição seja o mais rápido possível.
O fechamento deste chamado está condicionado ao retorno deste documento.",,,Manutenção Preventiva > Ar condicionado central,,1,LSTM,Baixa
2023030437,Manutenção Preventiva Mensal - Ar Condicionado Central - CSC - Tratamento Químico Mensal da Água de Condensação,2022-11-08 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito tratamento químico de água de condensação de ar condicionado central. Este procedimento deverá acompanhar o documento em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"", com informações sobre o sistema de refrigeração no Item 7.
Os padrões técnicos a serem alcançados após o tratamento devem estar de acordo ao que consta no ANEXO IV do documento em anexo.
Após o tratamento, a UFSB deverá ser informada do serviço com a entrega de um relatório técnico informando sobre o processo.",,,Manutenção Preventiva > Extintor,,0.61,LSTM_BAIXA_CONF,Baixa
2023030438,Recarga de Extintores - CJA - Laboratórios CEPEC,2023-03-13 00:00,Fechado,,,,Campus Jorge Amado,,,,,"Manutenção Preventiva > Sistemas de combate a incêndio (extintores, hidrantes)",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito recarga dos extintores. Considerar os extintores localizados nos laboratórios da UFSB localizados no CEPEC da CEPLAC. Para o cadastro dos equipamentos, utilizar os documentos em anexo.",,,Manutenção Preventiva > Extintor,,0.48,LSTM_BAIXA_CONF,Baixa
2023030439,Recarga de extintores - CJA - NUPED,2023-03-13 00:00,Fechado,,,,Campus Jorge Amado,,,,,"Manutenção Preventiva > Sistemas de combate a incêndio (extintores, hidrantes)",,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito recarga dos extintores. Considerar os extintores localizados no Núcleo Pedagógico do CJA. Para o cadastro dos equipamentos, utilizar os documentos em anexo.",,,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2023030440,Manutenção Preventiva Mensal - Ar condicionado - CSC - LABMOL,2022-11-12 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.71,LSTM_BAIXA_CONF,Baixa
2023030441,Solicitação para afixar ganchos de rede na sala de professores das Artes,2023-03-31 10:47,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.424036771315144, -39.13615281834591",,Solicito que sejam afixados dois ganchos de modo a afixar uma rede nas paredes do fundo da sala de docentes das Artes no Pavilhão administrativo.,,,Hidrossanitária > Hidráulica,,0.97,LSTM,Média
2023030442,Reparo em tubulação,2023-03-31 10:49,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,9.92,,,,"-14.770309469288907, -39.23560995592077",,Solicito reparo da tubulação de água que está aparente na cobertura do Núcleo Pedagógico,Reparo em tubulação,Reparo em tubulação,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.7,LSTM_BAIXA_CONF,Baixa
2023030443,Porta da sala de docentes das artes avariada,2023-03-31 10:56,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Informo que a porta da sala de docentes das artes está avariada, o que impede seu fechamento. Solicito manutenção.",,,Área Externa e Ambiental > Manutenção área externa / meio ambiente,,0.37,LSTM_BAIXA_CONF,Baixa
2023030444,Limpeza da Ponta de ala de drenagem e da malha de drenagem no Campus Jorge Amado,2023-03-31 13:06,Fechado,,,,Campus Jorge Amado,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Boa Tarde
Solicito a limpeza da drenagem da ponta de ala da drenagem do Campus Jorge Amado e da manilha localizada na quadra ao lado da CEPLAC. Além disso, necessita-se fazer uma restauração nesta manilha de concreto de drenagem no córrego, na qual esta desencaixada e o solo da estrada esta em processo de erosão, direcionando material edáfico para dentro da manilha.
Atenciosamente
Yuri Amorim",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.99,LSTM,Baixa
2023010151,Recomposição de rejuntes piso Reitoria,2023-01-26 09:41,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,23.05,,,,"-14.788316740297745, -39.27483123836992",,Solicito recomposição do rejunte do piso do prédio da Reitoria nos corredores próximos ao elevador de todos os pavimentos.,Recomposição de rejuntes piso Reitoria,Recomposição de rejuntes piso Reitoria,Hidrossanitária > Hidráulica,,0.83,LSTM_BAIXA_CONF,Baixa
2023010152,Retirada de registro,2023-01-26 09:42,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,138.82999999999998,,,,"-14.788316740297745, -39.27483123836992",,"Solicito retirada do registro junto ao hidrômetro que fica na parte externa do prédio. A justificativa é que o equipamento foi alvo de vandalismo e o prédio teve a água desligada. O registro deverá ser reinstalado no ramal de entrada, mas em um lugar dentro do terreno da Reitoria.",Aquisição de materiais hidraulicos; Complementar de aquisição de materiais hidraulicos - Reitoria,"Aquisição de registro, união e cola para mudança da entrada de água no prédio da Reitoria; Complementar de aquisição de materiais hidraulicos - Reitoria","Estrutura Predial > Esquadrias, porta, portão e janelas",,0.75,LSTM_BAIXA_CONF,Baixa
2023010153,Lubrificação trilhos portões da Reitoria,2023-01-26 09:45,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito lubrificação dos trilhos dos portões da Reitoria,,,Posto de trabalho > Contratação de Posto de trabalho,,0.94,LSTM_BAIXA_CONF,Baixa
2023010161,Posto de trabalho Reitoria,2023-01-26 15:53,Fechado,,,,Reitoria,,,,,Posto de trabalho > Contratação de Posto de trabalho,,,,48787.599999999984,,,,"-14.788316740297745, -39.27483123836992",,Contratação de encarregado para a Reitoria.,Contratação de pessoal - REITORIA,Encarregado,Hidrossanitária > Hidráulica,,0.71,LSTM_BAIXA_CONF,Média
2023010162,"Bom dia,  Gostaria de solicitar os seguintes materiais para que possam",2023-01-27 10:52,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Infiltração,,,,603.11,,,,"-17.53318988361887, -39.72242666524693",,"Bom dia,
Gostaria de solicitar os seguintes materiais para que possamos realizar alguns reparos no telhado de algumas salas do pavilhão de aulas.
02 Tubos de veda trinca
04 rolos de fita impermeabilizante para vedação de telhados 10cm
02 primer",Reparo no telhado das salas de aula,Reparo no telhado das salas de aula,Área Externa e Ambiental > Manutenção área externa / meio ambiente,,0.34,LSTM_BAIXA_CONF,Baixa
2023020262,Porta de Arvore - Entrada do Feiras,2023-02-23 09:14,Fechado,,,,Campus Sosígenes Costa,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,1291.03,,,,"-16.422665621158817, -39.136300233483034",,"Prezados(as),

Solicito a poda do pé de jaborão que fica localizado na entrada do pavilhão de feiras. Segundo relato do Jardineiro necessita de uma poda drástica na árvore para ela poder recuperar. Tem ocorrido queda de galho na mesma e segundo o jardineiro se não for realizada essa poda isso será constante.

Atenciosamente,",Poda de árvore,"A árvore situa-se na entrada do Pavilhão de Feiras. A poda envolve a remoção de ramos que estão secos, apodrecidos ou mortos, bem como aqueles que apresentam problemas fitossanitários, tais como aparência doentia ou infestação de pragas. Adicionalmente, é realizada a remoção de ervas parasitas que estejam infestando o exemplar arbóreo.",Climatização > Ar condicionado,,0.99,LSTM,Baixa
2023020266,Ar condicionado - Secretaria Executiva,2023-02-23 10:41,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,418.2,,,,"-16.424036771315144, -39.13615281834591",,"Prezados Colegas:
Por favor, solicitamos verificar o ar condicionado da Secretaria Executiva, no Pavilhão Administrativo (CSC), pois o aparelho não está gelando
Agradecimentos antecipados
Atenciosamente,",Aquisição de capacitores,"Aquisição de capacitores para os aparelhos de ar condicionado
*Atendimento aos chamados 2023020266/2023030019/2023030020",Elétrica > Iluminação,,0.9,LSTM_BAIXA_CONF,Baixa
2023020276,Revisão da Iluminação dos postes do Campus,2023-02-24 08:42,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,36722.619999999995,,,,"-16.423909554595376, -39.13629623502169",,"Bom dia!
Precisando de revisão em toda a iluminação dos postes dos campus, destaco também que na portaria esta gerando risco as pessoas que transitam por conta da falta de iluminação no local.",Revisão da Iluminação dos postes do Campus; Base para fotocelula; Serviço de munck para revisão nas luminárias do campus,Revisão da Iluminação dos postes do Campus; Base para fotocelula; Serviço de munck para revisão nas luminárias do campus,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,LSTM,Média
2023020277,Fechadura Porta,2023-02-24 08:46,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,153.98,,,,"-16.423058409985778, -39.136850127779546",,"Bom dia!
A porta de uns dos banho no pavilhão de feiras feminino ao lado do lab sim, precisa de fechadura ou reparo",Substituição de fechadura de porta de banheiro,Substituição de fechadura de porta de banheiro,Elétrica > Iluminação,,0.76,LSTM_BAIXA_CONF,Alta
2023020278,Poste com risco de perigo,2023-02-24 08:55,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Um poste atrás do pavilhão do pórtico, esta caindo uma parte da pétala e está gerando rico aos pedestres, por favor verificar!",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.16,LSTM_BAIXA_CONF,Baixa
2023010172,criação de email institucional para a COREME/UFSB,2023-01-30 10:25,Fechado,,,,Campus Paulo Freire,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Bom dia Prezados,
Enquanto Coordenadora da Comissão de Residência Médica da UFSB (COREME/UFSB), solicito a criação de um email institucional para a COREME/UFSB.
Atenciosamente, Erika",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2023020042,Ar condicionado expelindo água para dentro da sala.,2023-02-06 08:15,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,

O ar condicionado está expelindo água pra dentro da sala. Solicito apoio.

Desde já agradeço!",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.84,LSTM_BAIXA_CONF,Baixa
2023020012,O assento de vaso sanitário do banheiro feminino do LabNEA,2023-02-01 15:47,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,37.81,,,,"-16.423909554595376, -39.13629623502169",,O assento de vaso sanitário do banheiro feminino do LabNEA quebrou. Precisa ser trocado.,Aquisição de assento sanitário,Aquisição de assento sanitário banheiro feminino LABNEA,Elétrica > Instalações elétricas,,0.72,LSTM_BAIXA_CONF,Baixa
2024070401,Laboratório de Solos - Tomada sem funcionar,2024-07-30 10:21,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Tomada que liga a Estufa do Laboratório de Solos está sem funcionar, os alunos que realizam pesquisa neste laboratório estão no momento impedidos de usar a estufa.
Favor verificar
Desde já agradeço",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.62,LSTM_BAIXA_CONF,Baixa
2024070404,Mola aerea para porta,2024-07-30 14:04,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.423909554595376, -39.13629623502169",,"No banheiro Masculino no pavcilhão de feiras, proximo a torre da infraestrutura, encontra se com a mola aerea quebra e dificultando a passagem de entrada. por gentileza verificar.",,,Estrutura Predial > Infiltração,,0.22,LSTM_BAIXA_CONF,Baixa
2023020018,"Prezados,  Solicito manutenção do ""pé de parede"" do data center. Confo",2023-02-02 11:19,Fechado,,,,Reitoria,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,
Solicito manutenção do ""pé de parede"" do data center. Conforme fotos em anexo, há muita infiltração, o que está ocasionando aumento da umidade nos equipamentos de TI, sujeira por conta dos pedaços que vem caindo e problemas respiratórios como rinite e sinusite dos servidores de TI que prestam manutenção aos equipamentos.",,,Hidrossanitária > Hidráulica,,0.88,LSTM_BAIXA_CONF,Baixa
2023020019,"Bom dia,  O bebedouro localizado na sala de tutoria não está gelando.",2023-02-02 11:25,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.53486720606325, -39.72350064237744",,"Bom dia,
O bebedouro localizado na sala de tutoria não está gelando.
Também temos um segundo bebedouro que já está há um tempo isolado sem funcionar, dessa forma, só estamos com 01 bebedouro funcionando no Campus para atender os pavilhões de aulas, anexo de aulas, administrativo.
Solicito que seja realizado o reparo dos 02 bebedouros.",,,Climatização > Ar condicionado,,0.53,LSTM_BAIXA_CONF,Baixa
2023020041,Manutenção dos Ventiladores do Auditório do Colégio Municipal,2023-02-03 18:17,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.449880252377348, -39.064648619985995",,"Como abordado em e-mail,solicito manutenção dos ventiladores do auditório do Colégio Municipal de Porto Seguro, que será utilizado para ministração de componentes da área da Artes, três vezes por semana.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.13,LSTM_BAIXA_CONF,Baixa
2023020022,Goteira no Laboratório Interdisciplinar 3,2023-02-02 15:38,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.424310442233665, -39.1367972326299",,Existem alguns pontos nos quis estão acontecendo goteiras. Solicito providências.,,,"Segurança contra Incêndio > Sistemas de combate a incêndio (extintores, hidrantes)",,0.3,LSTM_BAIXA_CONF,Baixa
2023020023,Adequação de acessibilidade e sinalização de segurança - CFCAF / CJA,2023-02-02 15:36,Fechado,,,,Campus Jorge Amado,,,,,"Segurança contra Incêndio > Sistemas de combate a incêndio (extintores, hidrantes)",,,,10321.990000000002,,,,#N/A,,"Conforme solicitação MEMORANDO ELETRÔNICO Nº 36/2022 - CAACJA (em anexo), seguem os projetos para adequação.
Desde já, agradeço.",Adequação de acessibilidade e sinalização de segurança - CFCAF / CJA; Complementar de adequação de acessibilidade e sinalização de segurança - CFCAF CJA; Fornecimento de placas de piso tátil; Fornecimento de placas de piso tátil,"Adequação de acessibilidade e sinalização de segurança - CFCAF / CJA; Complementar de adequação de acessibilidade e sinalização de segurança - CFCAF CJA; Fornecimento de placas de piso tátil; Fornecimento de placas de piso tátil, 70 unidades de placas piso tátil direcional azul.",Climatização > Ar condicionado,,0.67,LSTM_BAIXA_CONF,Baixa
2023020031,Avaliação do ar condicionado,2023-02-03 10:47,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53488871263804, -39.72388509091665",,"Prezado,

Solicito avaliação do ar condicionado da Ceame e, se necessário, intervenção.

At.te",,,Outros > Erro de chamado,,0.15,LSTM_BAIXA_CONF,Baixa
2023020034,Solicitação de Computador,2023-02-03 11:15,Fechado,,,,Campus Jorge Amado,,,,,Outros > Erro de chamado,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicitação de PC completo para novo servidor.,,,Outros > Erro de chamado,,0.28,LSTM_BAIXA_CONF,Baixa
2023020035,Solicitação de mesa e cadeira,2023-02-03 11:16,Fechado,,,,Campus Jorge Amado,,,,,Outros > Erro de chamado,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito mesa L e cadeira para novo servidor,,,Climatização > Ar condicionado,,0.98,LSTM,Baixa
2023020039,Ar condicionado sem funcionar,2023-02-03 14:18,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Boa tarde,

Senhores solicito reparo para os 02 aparelhos de ar condicionado que estão sem funcionar.
Um aparelho está com erro o tempo tudo.
O outro aparelho liga e desliga sozinho.
Localizado na sala do servidor.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.37,LSTM_BAIXA_CONF,Baixa
2023020040,Fechar portão,2023-02-03 14:51,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Boa tarde.
Solicito a viabilidade de fechamento do portão de entrada para o Campus Jorge Amado. Esse portão fica localizado onde seria a entrada principal do Campus, no dinossauro.
Atenciosamente,
Matias Costa de Oliveira",,,Climatização > Ar condicionado,,1,LSTM,Média
2023020043,Bom dia  O ar condicionado da sala de aula 07 não está funcionando bem,2023-02-06 09:42,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,2232.0699999999997,,,,"-17.53294195326467, -39.72258736378763",,"Bom dia
O ar condicionado da sala de aula 07 não está funcionando bem. Solicito reparo",Reparo em ar condicionado da sala de aula 07; Substituição de ar condicionado da sala 07; Complementar de Substituição de ar condicionado da sala 07,Reparo em ar condicionado da sala de aula 07; Substituição de ar condicionado da sala 07; Complementar de Substituição de ar condicionado da sala 07,Climatização > Ar condicionado,,1,LSTM,Baixa
2023020044,Ar condicionado não está resfriando o ambiente adequadamente,2023-02-06 09:50,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito a verificação do ar condicionado da sala da Coordenação de Projetos e Obras - DINFRA. O mesmo não está resfriando o ambiente adequadamente.,,,Estrutura Predial > Forro,,0.34,LSTM_BAIXA_CONF,Baixa
2023020049,Vazamento na cobertura sala Trancoso 2,2023-02-06 10:36,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Forro,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Rodrigo,
Solicito verificação na cobertura acima da sala Trancoso 2. A sala apresentou uma marca de infiltração no forro.
A cobertura deste espaço já havia sido revisada, mas ainda assim ocorreu esse dano ao forro.",,,Climatização > Ar condicionado,,0.74,LSTM_BAIXA_CONF,Baixa
2023040293,Biblioteca CJA - Ar Condicionado não liga,2023-04-19 17:41,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Prezados
Em virtude das quedas de energia que ocorreram na tarde de hoje, 19/04/2023, um dos aparelhos de ar condicionado da biblioteca parou de ligar. Peço a gentileza de verificar a situação.

Agradeço",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.91,LSTM_BAIXA_CONF,Baixa
2023020112,"Bom tarde, preciso que seja instalado um ponto de rede na sala de Coor",2023-02-08 16:28,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom tarde, preciso que seja instalado um ponto de rede na sala de Coordenação de Sistemas da STI, para a mesa que fica na entrada da sala.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2023020113,Conserto Ar-Condicionado Sala de Triagem LECOMAR,2023-02-08 16:57,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Foi aberto um chamado em Junho de 2022 para conserto do ar-condicionado do Laboratório de Triagem do LECOMAR. O chamado foi finalizado em 25 de janeiro deste ano por ADINAILSON GUIMARAES DE OLIVEIRA (193) sem a conclusão do procedimento. Portanto solicito a manutenção do equipamento ou sua substituição. Como estamos no verão, não é possível manter as atividades realizadas no laboratório sem o suporte do ar-condicionado para manter a temperatura adequada no laboratório. Alguns equipamentos, iluminadores das lupas, esquentam muito e precisam funcionar com o ar-condicionado funcionando. Adicionalmente, temos outro ar-condicionado, esse localizado na sala de permanência da equipe que também não funciona e precisa de manutenção e ou substituição.
Fico no aguardo dos procedimentos cabíveis.
Atenciosamente",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2023020061,Problemas com o ar condicionado,2023-02-06 15:26,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,486.69,,,,"-14.788316740297745, -39.27483123836992",,Solicitamos verificação do ar condicionado da PROPPG que parou de funcionar. O aparelho contém número: 2018015238,Manutenção ar condicionado PROPPG,Aquisição de gás refrigerante para ar condicionado da PROPPG,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.57,LSTM_BAIXA_CONF,Baixa
2023020066,Fixar esquadria de porta,2023-02-07 07:59,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Bom dia.
Solicito a fixação da esquadria e/ou batente da porta do auditório. Corre o risco da porta cair.
Atenciosamente,
Matias Costa de Oliveira",,,Hidrossanitária > Hidráulica,,0.75,LSTM_BAIXA_CONF,Baixa
2023020068,Vazamento de água no bebedouro,2023-02-07 09:15,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Bom dia.
Solicito uma inspeção no bebedouro industrial, está com vazamento de água. Este equipamento fica situado no corredor térreo do Núcleo Pedagógico.
Atenciosamente,
Matias Costa de Oliveira",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.36,LSTM_BAIXA_CONF,Baixa
2023020069,Instalar Suporte pra copo nas copas.,2023-02-07 09:15,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Instalar Suporte pra copo nas copas.,,,Outros > Erro de chamado,,0.39,LSTM_BAIXA_CONF,Baixa
2023020070,Solicito mesa L e cadeira para novo servidor,2023-02-07 09:32,Fechado,,,,Reitoria,,,,,Outros > Erro de chamado,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,

Creio que Samara abriu um chamado dessa natureza, mas, ela entrou de férias e não consigo acompanhar o pedido realizado. Logo, reitero o pedido da necessidade de uma mesa L e cadeira para nova servidora.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.76,LSTM_BAIXA_CONF,Baixa
2023020071,Rede elétrica instável e Lab SIM sem internet,2023-02-07 11:19,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,79.28,,,,"-16.423058409985778, -39.136850127779546",,"Prezados,
Abro este chamado para solicitar o reparo da rede elétrica da torre onde se encontra o LAB SIM, que agora se encontra sem acesso à internet. O laboratório é de suma importância para as atividades de ensino e pesquisa e se faz necessário essa revisão na rede elétrica para que esta sala tenha acesso a internet. Além disso, no andar de baixo, serão instalados, nos próximos dias, os equipamentos musicais adquiridos recentemente - que também irão necessitar de um aterramento próprio para seu bom funcionamento e evitando prejuízos ao patrimônio público.",Aquisição de material para aterramento,Aquisição de material para aterramento LABSIM,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.68,LSTM_BAIXA_CONF,Média
2023020074,Porta com defeito,2023-02-07 11:34,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.424310442233665, -39.1367972326299",,Solicito manutenção na porta do Laboratório do Núcleo de estudos em Agroecologia e produção orgânica Pau Brasil (NEA-PB).,,,Hidrossanitária > Hidráulica,,0.2,LSTM_BAIXA_CONF,Baixa
2023020077,Desentupimento de mictório,2023-02-07 14:06,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Boa tarde.
Informamos que 02 mictórios do sanitário masculino bloco 02, pavilhão administrativo do Núcleo Pedagógico estão entupidos. Dessa forma, solicitamos serviço de desentupimento.
Atenciosamente,
Matias Costa de Oliveira",,,Elétrica > Instalações elétricas,,0.72,LSTM_BAIXA_CONF,Baixa
2023020079,Relê do quadro bomba de recalque,2023-02-07 14:39,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,106.14,,,,"-16.423909554595376, -39.13629623502169",,"Informo que ocorreu falta de água no CSC na manhã de 07/02/2023. Após verificação da equipe de manutenção, foi identificado que o relê do quadro de comando da bomba de recalque estava danificado. Foi retirado provisoriamente o relê do quadro da bomba do sistema de esgoto para que o campus não ficasse sem água, porém é necessário a aquisição de um novo relê para para substituição.",Aquisição de relê,"Solicito aquisição relé falta de fase.
Referência: FFS-MODELO-01MC
Retardo: 0,5 s; Contato: 1 SPDT 3A/240VCA; Alimentação: 220-380 VCA",Posto de trabalho > Contratação de Posto de trabalho,,0.99,LSTM,Baixa
2023020080,Posto de trabalho - CJA,2023-02-07 15:15,Fechado,,,,Campus Jorge Amado,,,,,Posto de trabalho > Contratação de Posto de trabalho,,,,58694.35,,,,"-14.77147998352185, -39.23434744042999",,Contratação de auxiliar e eletricista,Contratação de Pessoal - CJA,Eletricista e auxiliar,Elétrica > Iluminação,,0.98,LSTM,Baixa
2023020081,Lâmpada queimada,2023-02-07 15:23,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,#N/A,,"Boa tarde,
A recepção do CFCAf está com uma lâmpada queimada.",,,Hidrossanitária > Hidráulica,,0.64,LSTM_BAIXA_CONF,Média
2023020088,"Bom dia  Solicito a substituição da torneira da copa, pois a mesma est",2023-02-08 08:43,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.533203281201462, -39.72195105177306",,"Bom dia
Solicito a substituição da torneira da copa, pois a mesma está com vazamentos. Iremos substituí-la por uma torneira em estoque ,que foi retirada dos laboratórios e está sem uso.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,LSTM,Média
2023020089,Substituição de porta do Laboratório Interdisciplinar 3,2023-02-08 08:50,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,3482.54,,,,"-16.424310442233665, -39.1367972326299",,"A porta do Laboratório Interdisciplinar 3 está danificada em função da exposição climática e o material não suportar tal exposição. A troca também se faz necessária por uma questão de segurança, pois foi vista uma serpente saindo do referido laboratório passando por baixo da porta devido à sua deterioração.",Substituição de porta do Laboratório Interdisciplinar 3; Complementar de Substituição de porta do Laboratório Interdisciplinar 3,Substituição de porta do Laboratório Interdisciplinar 3; Complementar de Substituição de porta do Laboratório Interdisciplinar 3,Elétrica > Instalações elétricas,,0.5,LSTM_BAIXA_CONF,Média
2023020090,Gostaria de solicitar a troca de alguns refletores que estão espalhado,2023-02-08 08:53,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,976,,,,"-17.53335341230621, -39.72217542816204",,"Gostaria de solicitar a troca de alguns refletores que estão espalhados nas áreas externas do Campus I e II. A maioria desses refletores estão queimados, outros estão bem fracos e outros falhando.
Serão necessários 25 refletores de 30w para fazer a substituição.",Aquisição de refletores,Aquisição de refletores para substituição nas áreas externas do CPF,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.46,LSTM_BAIXA_CONF,Baixa
2023020093,Recomposição de Piso intertravado,2023-02-08 09:15,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.423909554595376, -39.13629623502169",,Após as fortes chuvas entre Novembro/2022 e Janeiro/2023 o piso intertravado do estacionamento do pavilhão administrativo cedeu. Solicito os serviços de reparo.,,,Climatização > Ar condicionado,,0.96,LSTM,Baixa
2023020095,Problemas com o ar condicionado-sala da Pró-reitora,2023-02-08 10:01,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados(as), bom dia!
Solicitamos a verificação do ar condicionado da sala da Pró-reitora de Pesquisa e Pós-Graduação (PROPPG) que está com problemas no funcionamento.",,,Elétrica > Instalações elétricas,,0.42,LSTM_BAIXA_CONF,Baixa
2023020150,Ligar Tomadas,2023-02-13 09:26,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Bom dia.
Solicito uma inspeção nas tomadas da sala 02 do Núcleo Pedagógico. Segundo relatos de professores, algumas tomadas não funcionam.
Atenciosamente,
Matias Costa de Oliveira",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.7,LSTM_BAIXA_CONF,Baixa
2023020103,Avaliação de estribo de cama da UFSB na UMMI,2023-02-08 12:10,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.53141331853135, -39.755891048013446",,"Prezado,

Solicito avaliação e, se possível, reparo do estribo de cama da UFSB na UMMI.

At.te",,,Climatização > Ar condicionado,,0.88,LSTM_BAIXA_CONF,Baixa
2023020104,Ar sala 107,2023-02-08 12:21,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,O ar da sala 107 não está funcionando e por ser uma sala técnica não pode ficar sem,,,Outros > Erro de chamado,,0.18,LSTM_BAIXA_CONF,Baixa
2023020105,Instalação de quadro decorativo,2023-02-08 13:33,Fechado,,,,Reitoria,,,,,Outros > Erro de chamado,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados, boa tarde!
Solicitamos instalação de quadro decorativo na sala do professor Hamilton Richard (pró reitor da Proex). O mesmo será fixado na parte onde a parede é feita de concreto.
Atenciosamente",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.94,LSTM_BAIXA_CONF,Média
2023020106,Solicito reparo na janela da sala 05 do Núcleo Pedagógico - CJA que nã,2023-02-08 13:39,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770309469288907, -39.23560995592077",,Solicito reparo na janela da sala 05 do Núcleo Pedagógico - CJA que não está fechando/travando.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.26,LSTM_BAIXA_CONF,Baixa
2023020107,Fixar quadro,2023-02-08 13:44,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Boa tarde.
Solicito a fixação do quadro branco da sala 106, situada no Núcleo Pedagógico.
Atenciosamente,
Matias Costa de Oliveira",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.16,LSTM_BAIXA_CONF,Baixa
2023020126,Alteração de placas de idenficação,2023-02-09 17:08,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados solicito alteração de duas placas de identificação da antiga sala da Diretoria de Planejamento
1) De: Diretoria de Planejamento PARA Pró-Reitoria de Planejamento e
2) De: Diretoria PARA Pró-Reitoria",,,Elétrica > Instalações elétricas,,0.8,LSTM_BAIXA_CONF,Baixa
2023020130,Solicitação de vistoria/manutenção nas tomadas da sala 04 do NP-CJA,2023-02-09 18:49,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770309469288907, -39.23560995592077",,Algumas tomadas da sala 04 do Núcleo Pedagógico necessitam de reparo.,,,Elétrica > Instalações elétricas,,0.81,LSTM_BAIXA_CONF,Baixa
2023020131,Solicitação de vistoria/manutenção nas tomadas da sala 206 do NP-CJA,2023-02-09 19:09,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770309469288907, -39.23560995592077",,As tomadas da sala 206 do Núcleo Pedagógico não estão funcionando.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.14,LSTM_BAIXA_CONF,Baixa
2023020110,Ventilador,2023-02-08 15:21,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770309469288907, -39.23560995592077",,Solicito a instalação de um ventilador na sala 05.,,,Climatização > Ar condicionado,,1,LSTM,Média
2023020111,Ar com defeito no laboratório de melhoramento florestal e análise de dados,2023-02-08 15:23,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Ar com defeito no laboratório de melhoramento florestal e análise de dados.
O ar não gela e desliga a cada 15 minutos em média.",Reparo em ar condicionado no laboratório de melhoramento florestal,Reparo em ar condicionado no laboratório de melhoramento florestal,Hidrossanitária > Hidráulica,,0.22,LSTM_BAIXA_CONF,Baixa
2023020117,Vaso sanitário,2023-02-09 10:40,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.424036771315144, -39.13615281834591",,O Vaso sanitário do primeiro box do banheiro feminino localizado no pavilhão administrativo está parecendo solto,,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2023020287,Problema no aparelho de ar condicionado da sala da Pró-reitora/PROPPG,2023-02-24 13:17,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicitamos verificação do ar condicionado e/ou do controle da sala da Pró-reitora, professora Maria do Carmo, pois não estamos conseguindo desligar o aparelho.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.19,LSTM_BAIXA_CONF,Baixa
2023030215,Solicitação de retirada de restos de podas no Campus,2023-03-16 10:50,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.422665621158817, -39.136300233483034",,"Prezados/as,
solicito a retirada dos restos de podas de bambus e roçagem presentes no campus Sosígenes Costa, especialmente nos locais próximos aos prédios do Administrativo e Laboratórios, uma vez que temos recebido visitas de estudantes das escolas da Rede Pública e Privada de Ensino da região durante as visitas ao Jardim Botânico FLORAS e essa situação gera perigo às pessoas pois pode abrigar cobras e outros animais peçonhentos ou prejudiciais à saúde humana. Além de deixar o local esteticamente pouco atraente aos olhos de quem visita ou utiliza os espaços.

Coloco-me à disposição para esclarecer qualquer dúvida.

Atenciosamente,
Jorge Costa
Coordenador do JB FLORAS",,,Climatização > Ar condicionado,,0.82,LSTM_BAIXA_CONF,Baixa
2023030217,ar condicionado,2023-03-16 11:27,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia!
O ar condicionado da sala da Secretaria da Progeac não está gelando. Solicito manutenção",,,Elétrica > Instalações elétricas,,0.95,LSTM,Baixa
2023020121,pontos de tomada na lanchonete - CSC,2023-02-09 11:45,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,77.97,,,,"-16.426141435445587, -39.135649217286215",,"Bom dia!
Prezados, venho através deste solicitar a instalação de 8 tomadas na lanchonete, para instalação de novos equipamentos, a fim de melhorar o atendimento.

ATT,

José Júnior",Pontos de tomadas na lanchonete,Pontos de tomadas na lanchonete,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.91,LSTM_BAIXA_CONF,Baixa
2023020122,Instalação de Ponto de Rede,2023-02-09 14:13,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,

Solicito instalação de novo ponto de rede.

Desde já agradeço!",,,Área Externa e Ambiental > Manutenção área externa / meio ambiente,,0.12,LSTM_BAIXA_CONF,Baixa
2023020123,Compra de insumos para manutenção de Motoserras,2023-02-09 14:18,Fechado,,,,Campus Jorge Amado,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Boa Tarde
Solicito a compra de insumos para manutenção de Motosserras, para serviços de poda vegetal no Campus Jorge Amado, município de Ilhéus -BA.
Quantidade| Descrição
2 | LIMA 5,2 MM (13/64) STIHLL;
1 | LIMA CHATA STIHL;
5 | ÓLEO P/CORRENTE 1 L GRANEL;
55 | elo DE CORRENTE 3/8 1,3 MM P.MICRO STIHL ELO;
72 | elo CORRENTE 3/8 1,6MM RM STIHL ELO;
1 | Corrente de 72L P/MOTOSSERRA MS460.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.51,LSTM_BAIXA_CONF,Média
2023020135,Revestimento / Insulfim nas janelas das salas administrativas,2023-02-10 09:40,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,9828.779999999999,,,,"-14.770883343840165, -39.23605772449692",,"Prezados,

Conforme conversado anteriormente, respeitosamente, venho solicitar análise e providências para diminuição da incidência direta de luz solar, luminosidade, bem como na temperatura/sensação térmica das salas administrativas em torno do HALL DE CIRCULAÇÃO ( ÁREA PARA EXPOSIÇÕES ) do NGVA - CJA - vide fotos em anexo.
Fico assim no aguardo de vosso pronunciamento, ao passo que me coloco a inteira disposição para maiores esclarecimentos.
Atte,
Emerson Moutinho
CAAD - CJA",Revestimento / Insulfim nas janelas das salas administrativas; Revestimento / Insulfim nas janelas das salas administrativas,"192,70 m² nas salas do NVGA + 8 m² da janela da sala do decanato do CFCAF; 192,70 m² nas salas do NVGA + 8 m² da janela da sala do decanato do CFCAF
Em substituição à OS 164/2023",Elétrica > Instalações elétricas,,0.55,LSTM_BAIXA_CONF,Baixa
2023020136,Ligação de tomadas,2023-02-10 10:19,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Bom dia.
Solicito uma inspeção nas tomadas do laboratório matemática funcional e robótica. Segundo relatos de professores, algumas tomadas não funcionam.
Atenciosamente,
Matias Costa de Oliveira",,,Climatização > Ar condicionado,,1,LSTM,Média
2023020137,Ar condicionado tutoria 9 com defeito,2023-02-10 10:21,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53486720606325, -39.72350064237744",,Ar condicionado da sala de tutoria 9 com defeito - CFCS,,,Elétrica > Instalações elétricas,,0.55,LSTM_BAIXA_CONF,Baixa
