ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
2023020138,Ligação de tomadas,2023-02-10 10:23,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Bom dia.
Solicito uma inspeção nas tomadas do laboratório de expressões gráficas. Segundo relatos de professores, algumas tomadas não funcionam.
Atenciosamente,
Matias Costa de Oliveira",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.71,LSTM_BAIXA_CONF,Baixa
2023020139,Instalação de proteção para botija de gás,2023-02-10 10:25,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534582646209113, -39.72461446135704",,Solicitação para e instalação de proteção da botija de gás na guarita do CFCS.,,,Elétrica > Instalações elétricas,,0.55,LSTM_BAIXA_CONF,Baixa
2023020140,Ligação de tomadas,2023-02-10 10:25,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Bom dia.
Solicito uma inspeção nas tomadas da sala 206. Segundo relatos de professores, algumas tomadas não funcionam.
Atenciosamente,
Matias Costa de Oliveira",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.59,LSTM_BAIXA_CONF,Baixa
2023020145,Alterar suporte da TV,2023-02-10 13:48,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Gostaria que fossem removidos os suportes existentes e instalados os 4 novos suportes articulados nas salas 10, 12, 14 e 15. Eles se encontram na sala de T.I.",,,Climatização > Ar condicionado,,0.98,LSTM,Baixa
2023020147,manutenção ar-condicionado sala Ciências Ambientais 2,2023-02-13 08:22,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,O ar condicionado da sala de docentes de Ciências Ambientais (próxima ao banheiro feminino) não está funcionando Há alguns meses. Dessa forma solicito que seja realizada uma avaliação e manutenção corretiva assim que possível.,,,Climatização > Ar condicionado,,0.97,LSTM,Baixa
2023020148,"Prezados     Por favor, verifiquem o ar condicionado do gabinete da re",2023-02-13 08:46,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados

Por favor, verifiquem o ar condicionado do gabinete da reitoria.",,,Climatização > Ar condicionado,,0.98,LSTM,Baixa
2023020154,Solicito a instalação de um aparelho de ar condicionado na recepção da,2023-02-13 10:23,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito a instalação de um aparelho de ar condicionado na recepção da PROPA (sala da Pró-reitora).
Programar a data de instalação com a recepcionista Carla.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.82,LSTM_BAIXA_CONF,Baixa
2023020156,Solicito a análise acerca da possibilidade de realocação da ilha de im,2023-02-13 10:41,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito a análise acerca da possibilidade de realocação da ilha de impressão instalada no primeiro andar (PROGEAC, PROAF, PROEX).
A mesma se encontra, hoje, instalada em frente a porta de acesso às escadas para o segundo.
E, pela localização, já tivemos algumas ocorrências devido ao espaço restrito de circulação.
Ver foto anexa.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.13,LSTM_BAIXA_CONF,Baixa
2023020161,Reconfigurar Access Point,2023-02-13 13:26,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Prezado,

Solicito que sejam removidos os 2 equipamentos access point do Pórtico para serem reconfigurados e em seguida colocados no lugar.",,,Elétrica > Instalações elétricas,,0.79,LSTM_BAIXA_CONF,Baixa
2023020162,Falta de energia em pontos de tomada,2023-02-13 13:24,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Caríssimos,
De forma constante realizamos a abertura de chamados referente a falta de energia nas salas de aulas e espaços do Núcleo Pedagógico.
Na manhã de hoje, recebemos reclamações dos usuários referente a ausência do WiFi e internet no NP, ao verificar em loco, identificamos que algumas salas estavam com energia (WiFi exibe mas não conecta), e constatamos que está sem energia:

Sala Técnica - Térreo NP
Sala 01 NP (Rack de Rede)
Sala 02 NP (Rack de Rede)
Sala 05 NP
Sala 07 NP (Rack de Rede)
Sala 08 NP (Rack de Rede)

Necessitamos urgente desse restabelecimento para funcionamento das aulas no período da tarde/noite.",,,Climatização > Ar condicionado,,0.62,LSTM_BAIXA_CONF,Baixa
2023020164,Vazamento de ar condicionado,2023-02-13 14:42,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,Consertar vazamento no ar condicionado da sala anexa a coordenação do campus.,,,Climatização > Ar condicionado,,0.98,LSTM,Baixa
2023020169,Clínica escola - Ceame,2023-02-13 15:58,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,104.55,,,,"-17.534582646209113, -39.72461446135704",,Ar para manutenção,Troca de capacitor de ar condicionado,Troca de capacitor de ar condicionado,Elétrica > Instalações elétricas,,0.37,LSTM_BAIXA_CONF,Baixa
2023020172,Instalação de ventiladores colégio Municipal,2023-02-13 16:37,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,672,,,,"-16.449880252377348, -39.064648619985995",,"Prezados,

Para atendimento ao chamado 2023020041, a coordenação do CSC disponibilizou 2 ventiladores de teto para serem instalados no ambiente, uma vez que não foi possível o reparo dos equipamentos existentes no local. Rodrigo, favor sinalizar o material necessário para instalação.",Aquisição de cabos elétricos para instalação de ventiladores CSC; Aquisição de cabos elétricos,"Aquisição de cabos elétricos para instalação de ventiladores CSC; Aquisição de cabos elétricos para instalação de ventiladores no CSC
*Bobina de 100 m de cabo 2,5 mm² na cor verde
*Bobina de 100 m de cabo 2,5 mm² na cor azul
*Bobina de 100 m de cabo 2,5 mm² na cor preta",TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.13,LSTM_BAIXA_CONF,Baixa
2023020176,acesso cafe,2023-02-13 22:31,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Olá!

Há um tempo atrás a senha do acesso ao cafe periodicos da capes foi alterada e depois disso não acessei mais. Porém, agora necessito fazer uma consulta e não me recordo a senha. O que devo fazer?",,,Climatização > Ar condicionado,,0.77,LSTM_BAIXA_CONF,Baixa
2023020180,Mal funcionamento dos ar condicionados,2023-02-14 09:32,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Os dois ar condicionados localizados no Laboratório Multiusuário do CFCAm (Torre) estão apresentando mal funcionamento. O problema consiste em seus controles remotos, que não permitem ligar e/ou realizar trocas de funções dos equipamentos. Solicito por gentileza urgência no atendimento pois os mesmos estão permanecendo ligados, gerando gasto desnecessário de energia na ausência de usuários.
Obrigado.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.93,LSTM_BAIXA_CONF,Baixa
2023020191,"Não consigo concluir o processo de pedido de auxilio no sigaa , ele nã",2023-02-14 13:42,Fechado,,,,Campus Paulo Freire,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-17.532979931742542, -39.7220601067383",,"Não consigo concluir o processo de pedido de auxilio no sigaa , ele não finaliza, isso está acontecendo desde ontem.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2023020192,Ar condicionado - não está gelando - consultorios 1 e 2 no bloco de habilidades,2023-02-14 13:55,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.534582646209113, -39.72461446135704",,Ar condicionado - não está gelando - consultorio 1 e 2 no bloco de habilidades,,,Hidrossanitária > Hidráulica,,0.68,LSTM_BAIXA_CONF,Baixa
2023020193,Limpeza de caixa d'água,2023-02-14 14:18,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Boa tarde.
Solicito a limpeza das caixas d'água do Núcleo Pedagógico. Segundo o pessoal da limpeza, a água está saído nas torneiras com muita sujeira.
Atenciosamente,
Matias Costa de Oliveira",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.2,LSTM_BAIXA_CONF,Média
2023020181,Mesa quebrada,2023-02-14 10:11,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Bom dia
MESA RETANGULAR COM PÉS METALICOS, L180 x A80, TOMBO 2017002971 APRESENTA DEFEITO APÓS COLOCAR PESO DE LIVROS DURANTE E ENCHENTE ANO PASSADO.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2023020182,Ar condicionado não está resfriando o ambiente adequadamente,2023-02-14 10:14,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,O ar condicionado da Coordenação de Projetos e Obras não está resfriando o ambiente adequadamente. Solicito a substituição do aparelho de 30000 BTUS existente por duas máquinas de menor potência (22000 e 18000 BTUS) visando distribuir de melhor forma o ar climatizado no ambiente.,,,Elétrica > Instalações elétricas,,0.35,LSTM_BAIXA_CONF,Baixa
2023020185,Lançamentop de circuito elétrico para ar condicionado,2023-02-14 11:01,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,448,,,,"-14.788316740297745, -39.27483123836992",,"Criar um novo circuito no quadro de ar condicionado do 2o andar pra instalação de novo ar condicionado acima da porta da sala de Livia, cabo 2,5mm, disjuntor de 16A.",Aquisição de cabo elétrico - Reitoria,"100 metros cabo para aterramento
100 metros de cabo para neutro",Hidrossanitária > Hidráulica,,0.83,LSTM_BAIXA_CONF,Baixa
2023020186,Limpeza de filtro do Laboratório Interdisciplinar 2,2023-02-14 11:13,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.424310442233665, -39.1367972326299",,Solicito limpeza do filtro instalado no Laboratório Interdisciplinar 2.,,,Elétrica > Instalações elétricas,,0.6,LSTM_BAIXA_CONF,Baixa
2023020187,Instalação de cabeamento de ar condicionado,2023-02-14 11:11,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,56085.20999999999,,,,"-14.770309469288907, -39.23560995592077",,Instalação de cabeamento e eletrocalhas para os ar condicionados do NP CJA.,Aquisição de cabos elétricos; Serviço de instalação de ar condicionado NUPED CJA; Complementar de serviço de instalação de ar condicionado NUPED; Tubulação para instalação de ar condicionado; Instalação de cabeamento de ar condicionado,"Aquisição de cabos elétricos para instalação de aparelhos de ar condicionado no NP do CJA:
* Bobina de 1000 metros de cabo 6mm na cor verde
* Bobina de 1000 metros de cabo 6mm na cor azul
* 3 bobinas de 1000 metros de cabo 6mm na cor preta, vermelha ou amarela
* Bobina de 1000 metros de cabo 4mm na cor verde
* Bobina de 1000 metros de cabo 4mm na cor azul
* 3 bobinas de 1000 metros de cabo 4mm na cor preta, vermelha ou amarela
* Bobina de 1000 metros de cabo 2,5mm na cor preta, vermelha ou amareloa; Serviço de instalação de ar condicionado NUPED CJA, dois aparelhos de 48.000 BTUs nas salas 103 e 104, já com material incluído, exceto gás R22 que pode ser fornecido.; Complementar de serviço de instalação de ar condicionado NUPED; Tubulação para instalação de ar condicionado; Materiais para concluir instalação dos ar condicionados do lab. do nuped.",Hidrossanitária > Hidráulica,,0.89,LSTM_BAIXA_CONF,Baixa
2023020188,Pia entupida,2023-02-14 11:13,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.533274716800296, -39.72248779186285",,Pia entupida no banheiro feminino do bloco administrativo.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.97,LSTM,Baixa
2023020195,"Boa tarde     Por gentileza, verificar a fechadura da sala da chefe de",2023-02-14 15:03,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Boa tarde

Por gentileza, verificar a fechadura da sala da chefe de gabinete, pois não fecha direito e às vezes abre sozinha.

Obrigada",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.16,LSTM_BAIXA_CONF,Baixa
2023020198,VERIFICAR FECHAMENTO DE PORTA,2023-02-14 15:46,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Boa tarde.

Solicito uma inspeção na porta do DML 1º andar do Núcleo Pedagógico. A Porta não está fechando.

Atenciosamente,

Matias Costa de Oliveira",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2023030151,Ar condicionado não resfria. Sala da coordenação do curso de Eng. Flor,2023-03-13 08:27,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.755969187255209, -39.23160150191233",,Ar condicionado não resfria. Sala da coordenação do curso de Eng. Florestal (Prof. Ricardo Mesquita). Local CFCAf.,,,Posto de trabalho > Contratação de Posto de trabalho,,0.94,LSTM_BAIXA_CONF,Baixa
2023020233,Posto de trabalho - CJA,2023-02-16 14:20,Fechado,,,,Campus Jorge Amado,,,,,Posto de trabalho > Contratação de Posto de trabalho,,,,46123.020000000004,,,,"-14.77147998352185, -39.23434744042999",,Contratação de Pedreiro e auxiliar,Contratação de Pessoal - CJA,Pedreiro e auxiliar,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.37,LSTM_BAIXA_CONF,Baixa
2023030158,Intalação de quadro de aviso,2023-03-13 14:43,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.533274716800296, -39.72248779186285",,Solicito a instalação de um quadro de avisos na sala do Almoxarifado.,,,Climatização > Ar condicionado,,0.94,LSTM_BAIXA_CONF,Baixa
2023030159,Ar condicionado vazando,2023-03-13 15:02,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Boa tarde,
O aparelho de ar condicionado da sala de Química da Madeira do Laboratório de Tecnologia de Produtos Florestais do CFCAf está com vazamento.",,,Elétrica > Instalações elétricas,,0.29,LSTM_BAIXA_CONF,Baixa
2023020207,Cabo da Internet,2023-02-15 08:39,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.535306322127855, -39.72446535585202",,Cabo da internet saiu da tomada e a mesmo entro para dentro impossibilitando a recolocação do cabo.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.12,LSTM_BAIXA_CONF,Baixa
2023020208,Limpeza de filtro,2023-02-15 08:43,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.535306322127855, -39.72446535585202",,"Solicito limpeza do filtro do bebedouro pois o mesmo está saindo água suja, com um gosto e cheiro ruim.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.57,LSTM_BAIXA_CONF,Baixa
2023020212,"Demarcação de área, próxima à escada lateral",2023-02-15 11:16,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,70.7,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,

Solicito demarcação de área, próxima à escada lateral, com indicativo de proibição de estacionamento. Para maiores informações, favor procurar Thiago Alves, na Dirad.

Atte,",Aquisição de material para sinalização de estacionamento,"Aquisição de material para sinalização de estacionamento.
*Tinta amarela.",TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.58,LSTM_BAIXA_CONF,Baixa
2023020215,Boa tarde!  Venho através deste solicitar uma extensão do ponto de red,2023-02-15 14:33,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-16.426141435445587, -39.135649217286215",,"Boa tarde!
Venho através deste solicitar uma extensão do ponto de rede para uso no computador e maquina de cartão.

Att,

José Júnior",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2023020217,pane no ar condicionado - sala do decanato do IHAC,2023-02-15 15:54,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"o ar condicionado da sala do decanato apresenta pane, ele liga e dá sinal de erro. necessaria manutencao com urgencia, porque o calor impossibilita manter a janela fechada, mas nao é possivel trabalhar com a janela aberta por causa dos insetos e da incidencia do sol na janela, que demanda o uso da persiana.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.32,LSTM_BAIXA_CONF,Baixa
2023020220,Necessidade de instalação de switch na sala Caraiva 1 do CSC,2023-02-15 17:27,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Com os problemas de telhado decorrentes das chuvas, o LEMAC precisou ser deslocado da OCA para a sala CARAIVA 01. Entretanto, o laboratorio faz uso de 10 pcs e somente encontrou 2 pontos de rede na sala, sendo um inoperante.
É urgente a instalacao de um switch na sala caraiva 01, para que o LEMAC possa dar continuidade a suas atividades de ensino (ha turmas que utilizam o espaco neste quadrimestre) e pesquisa.",,,Elétrica > Instalações elétricas,,0.45,LSTM_BAIXA_CONF,Baixa
2023020221,Instalar tomadas,2023-02-16 07:56,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Bom dia.
Solicito a instalação de 02 tomadas na sala de Pedro - SECAD, localizada no Pavilhão Administrativo do Núcleo Pedagógico.
Atenciosamente,
Matias Costa de Oliveira",,,Elétrica > Iluminação,,0.89,LSTM_BAIXA_CONF,Baixa
2023020222,INSPEÇÃO DE LÂMPADAS,2023-02-16 08:01,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Bom dia.
Solicito uma inspeção nas lâmpadas e/ou instalação da sala do servidor Ronildo - SECAD, localizada no pavilhão administrativo do núcleo pedagógico. Segundo o servidor as lâmpadas ficam oscilando ora acende ora apaga.
Atenciosamente,
Matias Costa de Oliveira",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.3,LSTM_BAIXA_CONF,Baixa
2023020230,Instalar quadro branco,2023-02-16 11:21,Fechado,,,,Campus Paulo Freire,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-17.53141331853135, -39.755891048013446",,"Retirar o quadro da sala 13, e instalar outro no lugar (o quadro para ser instalado se encontra na parede da sala dos professores no decanato).
A metade do quadro retirado da sala 13, que não está danificado, será instalado no HMTF, no espaço destinado aos alunos da UFSB.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.28,LSTM_BAIXA_CONF,Baixa
2023020339,Manutenção na via de acesso do CJA,2023-02-28 20:53,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,178584.9,,,,"-14.77147998352185, -39.23434744042999",,"Manutenção na via de acesso do CJA, conforme solicitação feita pelo Matias, Emerson e autorizado pela Pro-Reitora prof. Fran.
E-mail feito em 21 de dezembro de 2022.
Matias, quando possível inserir fotos do local antes da execução do serviço",Serviço de manutenção da estrada de acesso ao CJA; Adicional ao Serviço de manutenção da estrada de acesso ao CJA,"Serviço de manutenção da estrada de acesso ao CJA. Previsão de conclusão: 21dias corridos.
Engenheiro civil acompanhando o serviço em tempo integral (8 horas diárias).
As 4 horas de máquina correspondem à mobilização e desmobilização do maquinário (transporte e retirada da frente de serviço).
Serviço inclui limpeza e supressão vegetal.; Adicional ao Serviço de manutenção da estrada de acesso ao CJA",Climatização > Ar condicionado,,1,LSTM,Baixa
2023020340,Instalação de aparelhos de ar condicionado no NVGA,2023-02-28 21:10,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,21910.61,,,,"-14.770883343840165, -39.23605772449692",,"Chamado para instalação de aparelhos de ar condicionado no NVGA, conforme lista abaixo e na ordem abaixo relacionada:

Sala de Matias -30.000 BTUs
Sala de apoio aos laboratórios - 9.000 BTUs
Sala de assistente social - 9.000 BTUs
Sala do psicólogo - 9.000 BTUs
Sala do consultório médico/enfermagem - 18.000 BTUs
Sala de TIC - 18.000 BTUs
Sala de reuniões 01 - 22.000 BTUs

Havendo necessidade de material adicional, favor comunicar.",Aquisição de gás refrigerante; Material para instalação de aparelhos de ar no NVGA; Instalação de aparelhos de ar condicionado; Instalação de aparelhos de ar condicionado no NVGA,"Aquisição de gás refrigerante para instalação de ar condicionado no NVGA; Material para instalação de aparelhos de ar no NVGA; Instalação de aparelhos de ar condicionado:
1 - Sala de reunião 1 - 18 mil
2 - Sala da secretaria executiva - retirar um de 9 mil e instalar um de 22 mil
3 - Sala de Danilo Ornelas - 12 mil; Instalação de aparelhos de ar condicionado no NVGA						",Climatização > Ar condicionado,,0.85,LSTM_BAIXA_CONF,Baixa
2023020224,Ar condicionado com problema,2023-02-16 09:53,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Bom dia,
O ar condicionado da Sala de aula 03 do CFCAf não está gelando.",,,Climatização > Ar condicionado,,0.65,LSTM_BAIXA_CONF,Baixa
2023020225,Ar condicionado decanato de Humanidade,2023-02-16 10:04,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,O ar condicionado da Sala do decanato de humanidades não está funcionando. Solicito que seja verificado o defeiro,,,Climatização > Ar condicionado,,0.94,LSTM_BAIXA_CONF,Baixa
2023020226,Ar condicionado Decanado do IHAC,2023-02-16 10:06,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,Foi informado pela equipe de vigilancia que o ar condicionado da sala do decanato do IHAC não está em correto funcionamento. Solicito verificação.,,,Climatização > Ar condicionado,,0.96,LSTM,Baixa
2023020227,Ar condicionado da sala de Pós Graduações,2023-02-16 10:14,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,O ar condicionado da sala de pós graduações não está em funcionamento. Solicito verificação.,,,Climatização > Ar condicionado central,,0.22,LSTM_BAIXA_CONF,Baixa
2023020228,Bombas do ar condicionado central superaquecendo,2023-02-16 10:17,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado central,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Prezados,

Após verificações o eletricista Jonas informou que duas das bombas do ar condicioando central do CSC estão apresentando superaquecimento durante a utilização. Peço que Rodrigo adicione mais informações da verificação no equipamento.",,,Climatização > Ar condicionado,,0.53,LSTM_BAIXA_CONF,Baixa
2023020229,Ar condicionado sala Corumbau 2,2023-02-16 10:23,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,Segundo relato da equipe de vigilância o ar condicionado da sala Corumbau 2 não está em funcionamento. Solicito verificação.,,,Elétrica > Iluminação,,1,LSTM,Média
2023030241,Substituição de refletores queimados,2023-03-20 09:20,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,6351.17,,,,"-16.422665621158817, -39.136300233483034",,"Solicito substituição de refletores queimados do CSC

LDE 30 W: 45 unidades
LED 50 W: 24 unidades
LED 100 W: 5 unidades (postes das ocas)
Lâmpada 250 W + reator 250 W vapor metálico: 30 unidades",Substituição de refletores queimados,"São 45 unidades de refletor LED 30w para substituição de similares que estão queimados;
24 unidades de refletor LED 50w para substituição de similares que estão queimados;
30 unidades de refletor LED 30w para troca dos refletores que possuem lâmpadas de 250w de vapor metálico;
5 unidades de luminária LED 100w para substituição de refletores nos postes das ocas.

A luminária para iluminação pública deve ter entre 98W e 137 W de potência, para poste, invólucro em alumínio IP67, suporte a tensão de 220 volts, mínimo de 10.000 lumens, fator de potência igual ou superior a 0,90, Indice de reprodução de cor maior que 0,7, temperatura de cor de 6500K e no mínimo vida útil média de 25 mil horas.",Elétrica > Iluminação,,0.98,LSTM,Baixa
2023030243,Fixação de luminárias salas de aula pav. feiras,2023-03-20 09:30,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Iluminação,,,,30,,,,"-16.423058409985778, -39.136850127779546",,"Solicito revisão de luminárias das 10 salas do pav. feiras, cujas tampas estão soltando.",Fixação de luminárias em salas de aula,Fixação de luminárias em salas de aula,Elétrica > Instalações elétricas,,0.52,LSTM_BAIXA_CONF,Baixa
2023030176,Instalação tomadas e lâmpadas em estufa no Herbário CEPEC e adequação,2023-03-14 12:04,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.755969187255209, -39.23160150191233",,Instalação tomadas e lâmpadas em estufa no Herbário CEPEC e adequação de iluminação do depósito (inclusão de interruptores e lâmpadas).,,,Posto de trabalho > Contratação de Posto de trabalho,,0.67,LSTM_BAIXA_CONF,Baixa
2023020241,Posto de trabalho - CSC,2023-02-16 15:45,Fechado,,,,Campus Sosígenes Costa,,,,,Posto de trabalho > Contratação de Posto de trabalho,,,,25358.41,,,,"-16.423909554595376, -39.13629623502169",,Mecânico de refrigeração,Contratação de Pessoal - CSC,Mecânico de refrigeração,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.51,LSTM_BAIXA_CONF,Baixa
2023030163,Instalação de persianas no LECOMAR,2023-03-13 17:22,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Prezados, boa tarde!
Adquirimos 6 persianas para serem instaladas nas janelas do LECOMAR. Gostaria de solicitar esse serviço para garantir que possamos trabalhar adequadamente durante o período da tarde, e manter os equipamentos fora da incidência direta do sol. Por favor indicar que dia e hora podem inicar o serviço.
At.te",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.21,LSTM_BAIXA_CONF,Baixa
2023030167,INSTALAÇÃO DE VENTILADOR,2023-03-14 07:58,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.809436680601632, -39.27904921187019",,"Bom dia.

Solicito a instalação de 01 ventilador de parede no CUNI Itabuna.

Atenciosamente,

Matias Costa de Oliveira",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.27,LSTM_BAIXA_CONF,Baixa
2023030168,Instalação de ventiladores CUNI,2023-03-14 07:59,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.870897256276933, -39.594953067425706",,"Bom dia.

Solicito a instalação de 04 ventiladores de teto no CUNI Ibicaraí.

Atenciosamente,

Matias Costa de Oliveira",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.66,LSTM_BAIXA_CONF,Baixa
2023030169,Retirada do banner da UFSB do auditório,2023-03-14 07:59,Fechado,,,,Campus Paulo Freire,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-17.534582646209113, -39.72461446135704",,retirada do banner para aula de Dr. Ferd,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.97,LSTM,Baixa
2023030170,Fixação de piso tátil,2023-03-14 08:17,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,30.67,,,,"-14.770309469288907, -39.23560995592077",,"Bom dia.
Solicito a fixação de várias placas de piso tátil que descolaram em vários pontos do prédio do Núcleo Pedagógico.
Atenciosamente,
Matias Costa de Oliveira",Fixação de piso tátil no NUPED,Fixação de piso tátil no NUPED,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,LSTM,Média
2023020333,REINSTALAÇÃO DE PELÍCULA (tipo insulfime) NAS JANELAS DA BIBLIOTECA,2023-02-28 16:43,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,391,,,,"-17.53335341230621, -39.72217542816204",,"Prezados, em atenção ao chamado ID 2018070203 foi instalado insulfilme nas janelas da Biblioteca do Campus Paulo Freire em 2018. Acontece que a película instalada nas janelas laterais perdeu 100% da sua funcionalidade. É como se não houvesse mais nenhuma película (foto 1).
Os livros ficam expostos à luz solar que é muito forte em todas as janelas laterais. O contato contínuo com a luz do Sol desbota e danifica o papel, além de acelerar o envelhecimento do livro conforme o exemplo da foto 2 (a cor real do livro é a do exemplar da direita). Temos diversos exemplares já danificados.
Solicito, gentilmente, que seja reinstalado o insulfilme nas janelas laterais.
Essa solicitação faz-se necessária para preservação e conservação do acervo.",Substituição de película insulfilm nas janelas da biblioteca; Complementar de substituição de película insulfilme nas janelas da biblioteca,Substituição de película insulfilm nas janelas da biblioteca; Complementar de substituição de película insulfilme nas janelas da biblioteca,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.18,LSTM_BAIXA_CONF,Baixa
2023030182,fechatura sala multimidia,2023-03-14 15:13,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.424036771315144, -39.13615281834591",,A fechatura sala de multimidia ta soltando,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.16,LSTM_BAIXA_CONF,Baixa
2023020258,SOLICITAÇÃO DE QUADRO DE AVISOS,2023-02-22 18:31,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Prezada, boa tarde.

Solicito, de forma obsequiosa, que seja desparafusado o quadro de avisos que encontra-se ao lado de fora da sala de reuniões, para que eu possa usá-lo na sala 14 no dia 23/02/2023 às 18h30min. O mesmo será apenas usado neste dia específico da aula e no dia seguinte, peço por gentileza, a fixação deste, na parede de origem.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.18,LSTM_BAIXA_CONF,Baixa
2023020259,problema no sistema para cadastro em auxílios,2023-02-22 21:18,Fechado,,,,Campus Paulo Freire,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-17.53335341230621, -39.72217542816204",,alguns dias que tento fazer a inscrição nos auxílios mas não consigo pois tem dado erro na página. estou enviando em anexo o print do que a página diz quando tento fazer o cadastro,,,"Manutenção Preventiva > Telhados, calhas, rufos, etc.",,0.11,LSTM_BAIXA_CONF,Alta
2023020268,Substituição de calha / rufo sala de docentes Humanidades,2023-02-23 10:37,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-16.424036771315144, -39.13615281834591",,"A calha da sala de docentes de humanidade apresenta furos. Quando chove a água é carreada pela placa cimentícia para o interior da sala e já ocorreu alagamento do espaço 2 vezes. É necessária a substituição da calha e adequação do rufo do telhado.
Calha: Desenvolvimento 0,61 cm ; Compeimento: 10 m (sugestão de material resistente a oxidação como alumínio ou fibra de vidro).
Quanto ao rufo, peço que Rodrigo verifique com o executor se é possível utilizar a chapa existente para adequação.",Substituição de calha / rufo sala de docentes Humanidades; Substituição de calha / rufo sala de docentes Humanidades,Substituição de calha e parte do rufo existente em na sala de docentes de humanidades do CSC; Substituição de calha e parte do rufo existente em na sala de docentes de humanidades do CSC,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.67,LSTM_BAIXA_CONF,Baixa
2023020281,Recomposição fibra óptica,2023-02-24 10:34,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,3059.32,,,,"-14.755969187255209, -39.23160150191233",,Solicito recomposição da fibra óptica afetada pela queda de uma árvore na rodovia de acesso ao CEPEC/CEPLAC.,Recomposição de fibra óptica,Recomposição de fibra óptica,Elétrica > Iluminação,,0.99,LSTM,Baixa
2023030391,Iluminação da copa dos discentes e em frente ao restaurante,2023-03-30 08:54,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Boa tarde,

Lâmpadas queimada na copa dos discentes e em frente a cantina esperto de boi. Por favor verificar!",,,Elétrica > Nobreak,,0.15,LSTM_BAIXA_CONF,Média
2023020297,Remoção de notebreaks antigos e com defeito,2023-02-27 09:36,Fechado,,,,Reitoria,,,,,Elétrica > Nobreak,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito, por gentileza, remoção de 10 nobreaks defeituosos que não estão mais em uso na Pro-reitoria. Seguem os tombos: 2018008545, 2018003164, 2018003181, 2018003163, 2018003166, 2016003036, 2016003038, 2018003169, 2018003183, 2016003014",,,Hidrossanitária > Hidráulica,,0.18,LSTM_BAIXA_CONF,Baixa
2023020302,Banheiro Masculino,2023-02-27 10:59,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Bom dia!
No banheiro masculino no pavilhão do pórtico, precisa de um rabicho. Por favor verificar!",,,Hidrossanitária > Hidráulica,,0.97,LSTM,Média
2023020304,Descarga de banheiro feminino com defeito,2023-02-27 11:32,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-17.534583079307623, -39.723940092553796",,Descarga de banheiro feminino com defeito - Setor de habilidades,,,Climatização > Ar condicionado,,0.97,LSTM,Baixa
2023020306,Ar condicionado - Secretaria Executiva,2023-02-27 13:27,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Prezados Colegas:

Por favor, reforçamos a solicitação de reparo no ar condicionado da sala da Secretaria Executiva (Pavilhão Administrativo-CSC): o equipamento não responde ao controle remoto, quando liga, não refrigera o ambiente e mesmo quando ligado não responde aos comandos.

Agradecimentos antecipados.

Atenciosamente,",,,Elétrica > Instalações elétricas,,0.37,LSTM_BAIXA_CONF,Baixa
2023020310,Solicitação de teste de tomada,2023-02-27 14:33,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Olá, boa tarde!
Gostaria de solicitar um teste na tomada do Laboratório Interdisciplinar 1, localizada abaixo da televisão, pois a mesma não está funcionando.

At. te.,

Bruna Nico.",,,Elétrica > Instalações elétricas,,0.77,LSTM_BAIXA_CONF,Baixa
2023020326,Tomada 20A,2023-02-28 15:52,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Boa tarde,

Solicito a instalação de um circuito para impressora com tomada de 20A o transformador instalado será 3000VA 2100W o único que temos.",,,Elétrica > Iluminação,,0.99,LSTM,Média
2023020328,Substituição de lâmpadas dos consultórios da ceame,2023-02-28 16:09,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.53488871263804, -39.72388509091665",,"Prezados,
Solicito avaliação e, se necessário, substituição das lâmpadas dos consultórios da Ceame. Algumas estão apagadas e outras piscando, o que dificulta o atendimento noturno.
At.te",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.26,LSTM_BAIXA_CONF,Baixa
2023020329,Pintura das paredes da sala de aula da UFSB no conforto do HMTF,2023-02-28 16:15,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,53.89,,,,"-17.53141331853135, -39.755891048013446",,"Prezados

Solicito a pintura de uma sala de aula da UFSB no conforto do HMTF que se encontra suja e com mofo, a fim de atender as boas práticas sanitárias do lugar.
São 4 paredes de 5,00 m x 2,8m, totalizando 56 m².
Aproveito a oportunidade para pedir a avaliação das lâmpadas de todo o conforto da UFSB no HMTF, e, se necessário, a substituição das queimadas.

At.te",Compra de material pra pintura da sala de conforto,Compra de material pra pintura da sala de conforto HMTF,Hidrossanitária > Hidráulica,,0.22,LSTM_BAIXA_CONF,Baixa
2023020330,Suportes de papel higiênico,2023-02-28 16:18,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,45.62,,,,"-14.788316740297745, -39.27483123836992",,"Favor colocar os suportes de papel nos banheiros da reitoria, sendo masculino e feminino do 2º andar e no feminino do 3º andar.",Aquisição de fita fixa forte,Aquisição de fita fixa forte para instalação de porta papel na estrutura de granito.,Hidrossanitária > Hidráulica,,0.94,LSTM_BAIXA_CONF,Média
2023020331,"Boa Tarde,  Solicito a troca de 08 torneiras dos bebedouros localizado",2023-02-28 16:06,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,400.87,,,,"-17.53335341230621, -39.72217542816204",,"Boa Tarde,
Solicito a troca de 08 torneiras dos bebedouros localizados no Campus 1 e 2, pois estão oxidadas e apresentando vazamentos. Também será necessário 01 tubo de adesivo PU para realização dos serviços da torneira e da troca das flanges.",Substituição de torneiras de bebedouros,Substituição de torneiras de bebedouros,Climatização > Ar condicionado,,0.58,LSTM_BAIXA_CONF,Baixa
2023030335,Retorno de água no ar condicionado,2023-03-27 15:19,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"O ar condicionado da Coordenação de Projetos e Obras apresentou retorno da água de drenagem, pingando dentro do ambiente pela evaporadora",,,Climatização > Ar condicionado,,0.98,LSTM,Baixa
2023030002,Ar condicionado com problema,2023-03-01 08:33,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Bom dia,
O ar condicionado da sala principal do Laboratório Central de Biodiversidade (CFCAf/CEPEC) está com vazamento.",,,Elétrica > Iluminação,,0.96,LSTM,Baixa
2023030004,Manutenção de troca de lampada do decanato do CFCAm,2023-03-01 08:39,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Por favor,
A lâmpada da sala do decanato do CFCAm esta queimada, precisa ser trocada, pois estamos sem poder trabalhar com a iluminação natural, principalmente durante a noite que torna-se impossível.

deste já agradeço.",,,Climatização > Ar condicionado,,0.98,LSTM,Média
2023030449,AR CONDICIONADO COM DEFEITO,2023-03-31 19:39,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,SOLICITO MANUTENÇÃO DO AR CONDICIONADO LOCALIZADO NO PAVIMENTO SUPERIOR DA TORRE NORDESTE (LABSIM). O EQUIPAMENTO NÃO ESTÁ RESFRIANDO.,,,Elétrica > Instalações elétricas,,0.9,LSTM_BAIXA_CONF,Baixa
2023030007,Instalação de tomada,2023-03-01 10:23,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Bom dia.

Solicito a instalação de uma tomada para ligar o bebedouro industrial, que fica localizado no Núcleo Pedagógico, próximo a sala 01.

Atenciosamente,

Matias Costa de Oliveira",,,Posto de trabalho > Contratação de Posto de trabalho,,0.92,LSTM_BAIXA_CONF,Baixa
2023030008,Posto de trabalho - CSC,2023-03-01 10:26,Fechado,,,,Campus Sosígenes Costa,,,,,Posto de trabalho > Contratação de Posto de trabalho,,,,125945.96000000002,,,,"-16.423909554595376, -39.13629623502169",,Contratação de postos de trabalho para serviços no telhado do CSC,Contratação de pessoal - CSC; Contratação de pessoal - CSC,"Contratação de pessoal para serviço no telhado do CSC

Pedreiro - 2 meses
Auxiliar - 5 meses
Encarregado - 1 mês; 1 - posto de trabalho para pedreiro por 6 meses
1 - posto de trabalho para auxiliar por 6 meses",Elétrica > Nobreak,,0.54,LSTM_BAIXA_CONF,Baixa
2023030009,Remoção e instalação de nobreak,2023-03-01 10:36,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Nobreak,,,,0,,,,#N/A,,"Prezados,

Solicito a remoção do nobreak PHD UDC 6KVA e seu respectivo gabinete de 20 baterias 12V 7A, que está instalado dentro de CFCAF na última sala, final do correto do Herbário lado esquerdo, para instalação no CJA, sala do servidor, dentro do setor de TIC, sala técnica de TI.
Equipamentos:
1 Nobreaks PHD UDC 6KVA;
1 Gabinetes para 20 Baterias 12V 7A.
Obs.: As chaves se encontram na sala de TIC.
Desde já agradeço sua atenção.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.72,LSTM_BAIXA_CONF,Baixa
2023070302,"Projeto  de estrutura metálica para telas de suporte para a vegetação a fim de sombrear as esquadrias do segundo pavimento do Núcleo Pedagógico,",2023-07-13 13:44,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Boa tarde
Solicito a execução do Projeto de estrutura metálica para telas de suporte para a vegetação a fim de sombrear as esquadrias do segundo pavimento do Núcleo Pedagógico, na projeção da sala 206.
Segue projetos em anexo e fotos do local.
Atenciosamente
Yuri Amorim",,,Hidrossanitária > Hidráulica,,0.88,LSTM_BAIXA_CONF,Baixa
2023030224,Instalação de pia na sala de Enfermagem,2023-03-16 14:35,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770883343840165, -39.23605772449692",,Solicito instalação de uma pia na sala de Enfermagem que fica localizada no pavilhão adminsitrativo do Campus Jorge Amado para poder realizar os procedimentos curativos e lavagem de mãos e de materiais.,,,Hidrossanitária > Hidráulica,,0.98,LSTM,Baixa
2023030018,Torneira bebedouro,2023-03-01 14:19,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Em uns dos bebedouros do pavilhão de feiras, precisa com uma certa urgência de uma torneira, por favor verificar.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2023030019,Ar condicionados Laboratório Interdisciplinar 3,2023-03-01 14:21,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"2 aparelhos de ar condicionado do Laboratório Interdiciplinar 3 apresentaram defeito. Após vistoria da equipe de manutenção, foi verificado que há a necessidade de substituição dos capacitores.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2023030020,Ar condicionado sala técnica de TIC,2023-03-01 14:31,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"1 dos ar condicionados da sala técnica de TIC apresentou defeito. Após vistoria, a equipe de manutenção sinalizou a necessidade de substituição do capacitor.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.28,LSTM_BAIXA_CONF,Baixa
2023030022,Mofo na sala Técnica de TIC / copa,2023-03-01 14:39,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Na sala do servidor de TIC do CSC há 2 condicionadores de ar que ficam ligados constantemente. E o ambiente não tem renovação de ar. Nas paredes da copa (ambiente que faz divisa com a sala técnica) foram verificadas marcas de fundos, bem como no corredor de acesso a sala técnica. Solicito avaliação de solução para o problema.",,,Climatização > Ar condicionado,,0.96,LSTM,Baixa
2023030026,Instalação de ar condicionado (sala de reunião),2023-03-01 16:13,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Por gentileza, instalar o ar condicionado na sala de reunião do 1º andar.

Grata!",,,"Manutenção Preventiva > Telhados, calhas, rufos, etc.",,0.22,LSTM_BAIXA_CONF,Baixa
2023030033,Tratamento anti chamas nas ocas,2023-03-02 09:34,Fechado,,,,Campus Sosígenes Costa,,,,,"Manutenção Preventiva > Telhados, calhas, rufos, etc.",,,,0,,,,"-16.42654858445351, -39.135574841004974",,Solicito verificação de tratamento antichamas nas ocas do campus.,,,Hidrossanitária > Hidráulica,,0.88,LSTM_BAIXA_CONF,Baixa
2023040072,Limpeza Semestral - Reservatórios - Reitoria,2023-04-05 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito limpeza dos reservatórios inferiores e superiores, localizados na Reitoria da UFSB. Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Vistoria em Instalações,,0.64,LSTM_BAIXA_CONF,Baixa
2023040073,Manutenção Preventiva Bimensal - Sistemas Hidrossanitários - Reitoria,2023-04-05 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2023040074,Manutenção Preventiva Bimensal - Quadros Elétricos de BT - Reitoria,2023-04-05 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Outros > Erro de chamado,,0.68,LSTM_BAIXA_CONF,Baixa
2023040075,VAZAMENTO DE ÁGUA,2023-04-05 08:17,Fechado,,,,Campus Jorge Amado,,,,,Outros > Erro de chamado,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Bom dia.

Solicito uma inspeção na pia do vestiário feminino, situado no prédio de vivência e gestão acadêmica do Campus Jorge Amado. A pia está com vazamento de água.

Atenciosamente,",,,Elétrica > Instalações elétricas,,0.96,LSTM,Baixa
2023070407,Verificação: Tomada - Notebook/Impressora (NVGA: Sala das Coordenações),2023-07-21 16:32,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicitamos a verificação da tomada utilizada para ligar a impressora e o notebook na Sala das Coordenações - NVGA.,,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2023070409,Ar condicionado vazando,2023-07-24 10:04,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Bom dia,
O aparelho de ar condicionado da sala de Física da Madeira do Laboratório de Tecnologias de Produtos Florestais está com vazamento.",,,Hidrossanitária > Hidráulica,,0.97,LSTM,Baixa
