ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
2023030046,Bebedouro com pouco caimento de água nas torneiras,2023-03-02 15:49,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534582646209113, -39.72461446135704",,Bebedouro próximo ao auditório no setor de habilidades.,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente,,0.18,LSTM_BAIXA_CONF,Baixa
2023030053,Compra de Mudas e insumos,2023-03-03 09:38,Fechado,,,,Campus Jorge Amado,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,1274.42,,,,"-14.77147998352185, -39.23434744042999",,"Bom dia
Tudo bem?
Solicito a compra de 8 mudas de Tumbêrgia Azul e 24 (360 litros ou 0,36 m³) latas de substrato (Terra vegetal + esterco). A fim de executar a instalação da cortina vegetal, na Núcleo Pedagógico do Campus Jorge Amado.

Atenciosamente,
Yuri Amorim",Compra de mudas,Compra de mudas,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,LSTM,Média
2023030056,Substituição de miolo de fechaduras danificados,2023-03-03 10:53,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,67.14,,,,"-16.423058409985778, -39.136850127779546",,Solicito substituição dos miolos das fechaduras das duas portas da Torre 1 (setor de infraestrutura) O miolo da chave da sala de engenharia não está trancando por dentro e o da sala do rack está soltando quado inserida a chave.,Substituição de miolo de fechaduras,Substituição de miolo de fechaduras,Elétrica > Instalações elétricas,,0.99,LSTM,Baixa
2023030061,Instalacação de tomadas.,2023-03-03 15:58,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,410.1,,,,"-14.809436680601632, -39.27904921187019",,"Boa tarde,

Solicito instalação de tomadas elétricas e lógicas nas salas de aulas e sala de apoio.
Obs: Sugestão, vamos fazer uma visita em conjunto, para dimensionar a quantidade de material e localização das instalações.",Instalação de tomadas de elétrica e lógica no CUNI Itabuna,Instalação de tomadas de elétrica e lógica no CUNI Itabuna,Elétrica > Iluminação,,0.99,LSTM,Baixa
2023100326,Iluminação das varandas queimadas,2023-10-30 15:30,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Boa tarde!
A pedido da coordenação de campus, o mesmo informa que algumas lâmpadas de todas as varandas precisam ser verificadas, pois algumas não estão acendendo.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.64,LSTM_BAIXA_CONF,Baixa
2023100328,COLOCAR QUADROS NA PAREDE DA SALA DO PRÓ-REITOR,2023-10-30 16:11,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Pedimos a gentileza de instalarem parafuso para colocação de quadro na sala do Pró-reitor de Extensão e Cultura.,,,Climatização > Ar condicionado,,0.98,LSTM,Baixa
2023100329,Manutenção do ar-condicionado do Laboratório Interdisciplinar 2,2023-10-30 17:07,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção no ar-condicionado do Laboratório Interdisciplinar 2. O referido equipamento não está funcionando e o laboratório está esquentando muito. Esse é um laboratório muito utilizado para aulas e em dias ensolarados esquenta consideravelmente, gerando muito desconforto para todos os usuários. Justifico, desse modo, a urgência elevada.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2023030067,Aparelho de ar-condicionada do gabinete do pró-reitor não está refrige,2023-03-06 10:25,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Aparelho de ar-condicionada do gabinete do pró-reitor não está refrigerando. Apresenta erro E3.,,,Elétrica > Instalações elétricas,,0.95,LSTM_BAIXA_CONF,Baixa
2023030074,Instalação de tomadas nos racks NUPED,2023-03-06 13:23,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Caríssimos,
Tendo em vista a expansão da conectividade no Núcleo Pedagógico e as constantes quedas de energia/circuito desarmando e eventuais retirada do cabo de força dos no breaks nas Salas de Aula solicito:

Instalação de tomadas duplas no interior dos 15 Racks do NP
Térreo - Salas 01, 02, 07, 08 e Sala Técnica NP
1º Andar - Salas 101, 102, 107, 108 e Lab. de Artes e Expressão Corporal
2º Andar - Salas 201, 201, 207, 208 e Lab. de Robótica Computacional",,,Climatização > Ar condicionado,,0.87,LSTM_BAIXA_CONF,Baixa
2023030175,Solicitação de manutenção Ar-condicionado erro E3,2023-03-14 10:37,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Prezados Colegas
Gostaria de solicitar uma manutenção no aparelho de ar-condicionado da sala em que uso, que tem apresentado problema recentemente já tem uns 15 dias que ao ligá-lo apresenta a mensagem de erro E3 de forma esporádica, notei que do dia 09 até hoje o erro tem sido mais frequente, sendo necessário desligar o disjuntor do aparelho para que volte a funcionar.
Por favor gostaria que a equipe de manutenção desse uma atenção para avaliar o problema, e realizar o reparo necessário para evitar um problema mais grave no futuro.
Agradeço antecipadamente pela atenção e fico no aguardo da confirmação do agendamento da manutenção.
Atenciosamente,
Carlos",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.51,LSTM_BAIXA_CONF,Baixa
2023040076,FIXAR SUPORTE DE PAPEL TOALHA,2023-04-05 08:20,Fechado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Bom dia.

Solicito a fixação de um suporte de papel toalha, no vestiário feminino situado no prédio de vivência e gestão acadêmica do Campus Jorge Amado. O suporte descolou da parede.

Atenciosamente,",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.45,LSTM_BAIXA_CONF,Baixa
2023040077,INSTALAR SUPORTES,2023-04-05 08:24,Fechado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Bom dia.

Solicito a instalação de um suporte de papel toalha e um suporte de sabão líquido, no refeitório 02 (refeitório dos servidores), localizado no prédio de vivência e gestão acadêmica do Campus Jorge Amado.

Atenciosamente,",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2023040078,O ar condicionado instalado na sala da secretaria executiva não está r,2023-04-05 09:19,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,O ar condicionado instalado na sala da secretaria executiva não está refrigerando.,,,Elétrica > Instalações elétricas,,0.95,LSTM,Baixa
2023040081,"Caríssimos,  Foi identificado nas tomadas T7 e C07 do Laboratório de I",2023-04-05 10:27,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,#N/A,,"Caríssimos,
Foi identificado nas tomadas T7 e C07 do Laboratório de Informática do CFCAf uma folga.
Folga esta que desliga os equipamentos conectados, como o uso é feito através de extensões as demais tomadas podem folgar também.
Peço que seja realizado este ""aperto"" em todas do referido espaço.",,,Hidrossanitária > Hidráulica,,0.97,LSTM,Média
2023040082,Vazamento de água,2023-04-05 10:57,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,272.16,,,,"-16.424307884397862, -39.136705238608734",,Uma das torneiras do banheiro feminino próximo a cozinha está vazando constantemente um volume considerável de água,Substituição de  torneiras,Substituição de  torneiras,Hidrossanitária > Hidráulica,,0.82,LSTM_BAIXA_CONF,Baixa
2023040083,Água retornando pelo ralo,2023-04-05 12:00,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,#N/A,,"Bom dia,
O aparelho de destilação de água estava sendo utilizado, quando a água começou a retornar pelo ralo do chão (foto anexa). Gostaria de solicitar, por gentileza, a verificação dessa situação. Sala de Anatomia da Madeira, Laboratório de Tecnologia de Produtos Florestais.
Grata!",,,Estrutura Predial > Pintura,,0.14,LSTM_BAIXA_CONF,Baixa
2023030312,Pintura de Pichação,2023-03-24 08:14,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Pintura,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Prezados solicito a limpeza de duas pichações realizadas no pavilhão de feiras, nas proximidades da cantina coletiva. Foram pichadas uma suástica e a sigla de uma facção criminosa que atua em Porto Seguro. Visto que as pichações faz apologia a violência, fere os princípios éticos e morais, os direitos humanos e não podemos deixar as pichações, por tanto necessita ser limpa o mais breve possível.",,,Elétrica > Instalações elétricas,,0.81,LSTM_BAIXA_CONF,Baixa
2023030314,Adequações nas instalações de lógica em locais externos da UFSB,2023-03-24 08:34,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,29.76,,,,"-17.53141331853135, -39.755891048013446",,"Prezados,

Conforme memorando eletrônico em anexo, segue a solicitação para a dequações nas instalações de lógica em locais externos da UFSB.

Desde já, agradeço.",Adequações nas instalações de lógica,Adequações nas instalações de lógica,Climatização > Ar condicionado,,0.98,LSTM,Média
2023030080,"Boa Tarde,  O ar condicionado da sala 19 está com defeito (fujistsu 48",2023-03-06 15:32,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,1446.3,,,,"-17.53294195326467, -39.72258736378763",,"Boa Tarde,
O ar condicionado da sala 19 está com defeito (fujistsu 48.000btu). A sala 19 é de extrema importância, é a maior sala de aula do Campus I, e como não tem disponível nenhum novo ar condicionado para ser instalado no local, gostaria de solicitar que seja desinstalada uma máquina do auditório do laboratório de habilidades (carrier de 54.000btu) e reinstalada na sala 19.",Reparo em ar condicionado da sala 19,Reparo em ar condicionado da sala 19,Hidrossanitária > Hidráulica,,0.95,LSTM_BAIXA_CONF,Média
2023030087,"Solicito o reparo da torneiro do banheiro feminino, pois não está para",2023-03-07 10:17,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,408.24,,,,"-17.53488871263804, -39.72388509091665",,"Solicito o reparo da torneiro do banheiro feminino, pois não está parando a água e por isso precisou ser isolada.",Substituição de torneiras com defeito; Substituição de torneiras com defeito,Substituição de torneiras com defeito; Substituição de torneiras com defeito,Climatização > Ar condicionado,,0.95,LSTM_BAIXA_CONF,Baixa
2023030089,ar condicicionado da biblioteca,2023-03-07 10:32,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770883343840165, -39.23605772449692",,Os dois ares condicionados da biblioteca não estão refrigerando.,,,Climatização > Ar condicionado,,0.96,LSTM,Baixa
2023030094,Ar condicionado,2023-03-07 11:24,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.535306322127855, -39.72446535585202",,O ar condicionado da recepção da clinica de psicologia está pingando água.,,,Hidrossanitária > Hidráulica,,0.73,LSTM_BAIXA_CONF,Baixa
2023030109,Instalação de bebedouros,2023-03-08 13:07,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,584.97,,,,"-14.77147998352185, -39.23434744042999",,"Boa tarde.

Solicito a instalação em seus locais designados no projeto de construção do Núcleo Pedagógico, dos seguintes bebedouros:
Bebedouro industrial do piso térreo do Núcleo Pedagógico;
Bebedouro industrial do piso 01 do Núcleo Pedagógico;
Bebedouro industrial do piso 02 do Núcleo Pedagógico;

Vale lembrar que estes bebedouros estão instalados em locais provisórios.

Atenciosamente;

Matias Costa de Oliveira",Instalação de bebedouros,Instalação de bebedouros,Elétrica > Instalações elétricas,,0.97,LSTM,Baixa
2023030113,Tomadas das salas de aula não funcionam,2023-03-08 14:32,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Boa tarde.
As tomadas das salas de aula (Coroa, Trancoso e Arraial) não funcionam.",,,Manutenção Preventiva > Gerador,,0.92,LSTM_BAIXA_CONF,Média
2023030125,Problemas na Subestação Primária,2023-03-09 09:23,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Subestação,,,,45195.05999999999,,,,"-16.423909554595376, -39.13629623502169",,Na noite de 08/03/2023 o eletricista Jonas identificou que a subestação primária apresentava ruídos e identificou centelhas no ambiente. Segundo ele o problema deve-se à danos nos isoladores. Informo que o campo vem sofrendo quedas de energia de poucos minutos com recorrência nos dias 08 e 09/03.,Manutenção disjuntores na subestação primária - CSC; COMPLEMENTAR - Manutenção disjuntores na subestação primária - CSC; Reparo nas subestações primária e secundária; Manutenção na subestação primária; Complementar de Manutenção na subestação primária; Complementar de Manutenção na subestação primária - CSC; Fornecimento de cadeados,"Manutenção preventiva e corretiva em disjuntores e barramentos da subestação primária; Acréscimo de item necessário para manutenção dos dijsuntores da subestação; Substituição de transformador de potencial, desligamento de transformador de 500KVA defeituoso,remanejamento de cabos entre transformadores, e outros reparos diversos nas subestações do campus por causa de surto elétrico.; Manutenção na subestação primária; Complementar de Manutenção na subestação primária; 3 unidades de barra de cobre redondo puro 3/8 = 9,5 mm. Esse barramento é para instalação no disjuntor da subestação.; Fornecimento de cadeados",Elétrica > Iluminação,,0.39,LSTM_BAIXA_CONF,Baixa
2023030117,Luzes em frente na cantina,2023-03-08 16:30,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Boa tarde!
Por gentileza verificar as luzes de frente a cantina no pavilhão de feiras, não estão ficando acessas. Por favor verificar!",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2023030118,Ar condicionado vazando água,2023-03-08 18:56,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424657613462742, -39.135949237122865",,O ar condicionado da sala de atendimento da biblioteca está vazando uma grande quantidade de água sobre os móveis.,,,Climatização > Ar condicionado,,0.96,LSTM,Baixa
2023030106,Solicitação de conserto no Ar condicionado do Herbário,2023-03-08 08:57,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Prezados/as,

solicito conserto no ar condicionado do Herbário que está vazando. Peço o máximo de urgência possível pois a Coleção não pode ficar sem ar condicionado por muito tempo e a umidade é bastante prejudicial também.

Coloco-me à disposição para esclarecer qualquer dúvida.

Att,
Jorge Costa",,,Suprimentos / Apoio Técnico > Materiais,,0.18,LSTM_BAIXA_CONF,Baixa
2023030132,Modificação espaço físico da PROPPG - Reitoria,2023-03-09 10:58,Fechado,,,,Reitoria,,,,,Suprimentos / Apoio Técnico > Materiais,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,

Conforme diálogos estabelecidos no e-mail em anexo, seguem as informações necessárias para as modificações solicitadas na PROPPG.
Desde já, agradeço.",,,Climatização > Ar condicionado,,0.96,LSTM,Baixa
2023030183,"Boa tarde,  Solicitamos reparação em um dor ares condicionados da bilb",2023-03-14 16:00,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Boa tarde,
Solicitamos reparação em um dor ares condicionados da bilbioteca que está somente ventilando.",,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.18,LSTM_BAIXA_CONF,Baixa
2023030205,TRANSFERÊNCIA DE QUADRO BRANCO,2023-03-15 15:23,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito transferência do quadro branco atualmente instalado dentro da sala da Superintendente de TI, Mydiã, tombo nº 959184 (já autorizado pela mesma) para a sala ao lado no local indicado nas fotos em anexo. Ou seja, na parede do ar condicionado próximo às janelas.
Grato desde já,
Vitor",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.96,LSTM,Média
2023030206,Banheiro pcd,2023-03-15 15:57,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,105.05,,,,"-17.532979931742542, -39.7220601067383",,Solicito instalação de fechadura no banheiro PCD do anexo II de aulas.,Substituição de fechadura de banheiro,Substituição de fechadura de banheiro,Climatização > Ar condicionado,,1,LSTM,Baixa
2023070395,Congelamento de Evaporadora,2023-07-21 10:00,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,486.69,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,

Solicito a verificação do aparelho de ar condicionado da marca Consul, instalado na sala da Coordenação de Projetos, pois a evaporadora estão congelando.
Desde já, agradeço.
Saudações,",Fornecimento de gás refrigerante para ar condicionado,Fornecimento de gás refrigerante para ar condicionado,Climatização > Ar condicionado,,0.82,LSTM_BAIXA_CONF,Média
2023070413,Defeito no ar-condicionado,2023-07-24 16:26,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Boa tarde,

O ar-condicionado está pingando em cima das mesas. Poderiam por favor enviar alguém para verificar?

Att,

Keylla Dantas.",,,Elétrica > Instalações elétricas,,0.83,LSTM_BAIXA_CONF,Baixa
2023070414,Tomadas,2023-07-25 08:35,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,#N/A,,"Bom dia,
Algumas tomadas do Laboratório de Tecnologias de Produtos Florestais do CFCAf não estão funcionando.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.82,LSTM_BAIXA_CONF,Baixa
2023070420,Fechamento de frestas depósito escada,2023-07-25 11:03,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,1175.08,,,,"-14.77147998352185, -39.23434744042999",,Solicito que seja realizado fechamento de frestas das duas áreas embaixo da escada do NUPED,Fechamento de frestas depósito escada,Fechamento de frestas depósito escada,Elétrica > Instalações elétricas,,0.94,LSTM_BAIXA_CONF,Baixa
2023030141,Solicitação de vistoria/manutenção nas tomadas da sala 202 do NP-CJA,2023-03-09 19:21,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770309469288907, -39.23560995592077",,As tomadas da sala 202 do Núcleo Pedagógico necessitam de reparo,,,Outros > Erro de chamado,,0.26,LSTM_BAIXA_CONF,Baixa
2023030143,"Bom dia, ontem 09/03 durante a aula de Algoritmos e Técnicas o cabo HD",2023-03-10 08:20,Fechado,,,,Campus Jorge Amado,,,,,Outros > Erro de chamado,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Bom dia, ontem 09/03 durante a aula de Algoritmos e Técnicas o cabo HDMI do laboratório de Matemática Computacional e Robótica do campus CJA acabou sendo danificado. E preciso com urgência que seja reparou ou substituido.

Desde já agradeço,

Att.",,,Outros > Erro de chamado,,0.35,LSTM_BAIXA_CONF,Média
2023030144,Reparo ou substituição de cabo HDMI no laboratório de Matemática Computacional e Robótica do campus CJA,2023-03-10 08:38,Fechado,,,,Campus Jorge Amado,,,,,Outros > Erro de chamado,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Bom dia, ontem 09/03 durante a aula de Algoritmos e Técnicas o cabo HDMI do laboratório de Matemática Computacional e Robótica do campus CJA acabou sendo danificado. E preciso com urgência que seja reparado ou substituído.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.75,LSTM_BAIXA_CONF,Baixa
2023030145,Instalação de postes para lançamento de fibra,2023-03-10 09:45,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,21021.15,,,,"-17.534828808942148, -39.72394543442796",,"Prezados,

Gostaria de solicitar viabilização técnica para lançamento de fibra óptica que possa interligar o Laboratório de Habilidades ao Núcleo pedagógico. Tendo em vista que anteciparam a inauguração e o funcionamento de 10 salas no prédio.

Aguardo o retorno de vocês para podermos discutir mais sobre o assunto e tomarmos as decisões adequadas.

Agradeço antecipadamente pela atenção e colaboração.

Carlos",Lançamento de fibra ótica no NUPED,"Lançamento e instalação de fibra óptica entre o laboratório de habilidades e o NUPED, bem como instalação interna do prédio, conforme projeto encaminhado.",Hidrossanitária > Hidráulica,,0.91,LSTM_BAIXA_CONF,Baixa
2023030148,Instalação de saída de vapor e água no Lab de Microbiologia,2023-03-10 14:07,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,71.38,,,,"-16.424310442233665, -39.1367972326299",,"Prezados, boa tarde!
Solicito adequação do espaço onde está instalada uma autoclave no Laboratório de Microbiologia e Parasitologia para instalação de uma saída para vapor e outra para descarte de água. Rodrigo Passos já está ciente da demanda e já visitou o local.
Desde já agradeço.
Cordialmente,

Thiao Mafra",Instalação de saída de vapor e água no Lab de Microbiologia,Instalação de saída de vapor e água no Lab de Microbiologia,Climatização > Ar condicionado,,1,LSTM,Baixa
2023040009,Ar condicionado não está gelando e está soltando da parede.,2023-04-03 09:59,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Ar condicionado não está gelando e está soltando da parede.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.57,LSTM_BAIXA_CONF,Baixa
2023040012,Solicito que seja afixado mural na parede acima das máquinas de impres,2023-04-03 10:23,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito que seja afixado mural na parede acima das máquinas de impressão do gabinete. O mural está na mesa ao lado das máquinas.,,,Climatização > Ar condicionado,,0.99,LSTM,Média
2023040013,Ar-condicionado do Laboratório Interdisciplinar 2 com defeito,2023-04-03 10:27,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"O ar-condicionado do Laboratório Interdisciplinar 2 está ligando, mas não está esfriando o ar. Solicito verificação e conserto. Esse é um laboratório muito utilizado para aula, por isso o conserto dele é muito necessário.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.94,LSTM_BAIXA_CONF,Baixa
2023040015,Porta da Sala do Setor de Apoio Administrativo,2023-04-03 10:44,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.424036771315144, -39.13615281834591",,Solicito verificação na regulagem da mola aérea da porta da sala de apoio administrativo. A mesmo encontra-se com a pressão muito alta e ao solta a porta a força é tanto que bate a porta forte podendo vim a danificar a porta. solicito que a mesma seja regulada para fechar a porta sem que a mesmo bata.,,,Climatização > Ar condicionado,,0.98,LSTM,Baixa
2023040018,Ar condicionado com problema,2023-04-03 11:47,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Bom dia,
O aparelho de ar condicionado da sala de Anatomia da madeira do Laboratório de Tecnologias de Produtos Florestais está com vazamento.",,,Instalação de Acessórios e Mobiliário > Placas de identificação,,0.07,LSTM_BAIXA_CONF,Baixa
2023030331,PLACA INFORMANDO O ANDAR NA SAIDA DOS ELEVADORES,2023-03-27 13:43,Fechado,,,,Reitoria,,,,,Instalação de Acessórios e Mobiliário > Placas de identificação,,,,1668.32,,,,"-14.788316740297745, -39.27483123836992",,"Prezados (as)

Boa tarde! Envio o presente chamado apenas para sugerir que vejam a possibilidade de colocar placas nas paredes em frente aos elevadores informando em que andar a pessoa está, para nossos convidados externos é ainda mais necessário.

Atenciosamente",Placas nas paredes em frente aos elevadores; Complementar de Placas nas paredes em frente aos elevadores,Placas nas paredes em frente aos elevadores; Complementar de Placas nas paredes em frente aos elevadores,Estrutura Predial > Infiltração,,0.67,LSTM_BAIXA_CONF,Baixa
2023030334,Infiltração na Sala da CET,2023-03-27 14:59,Fechado,,,,Reitoria,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados(as);
Venho por meio deste solicitar ao senhores(as), a manutenção na sala da CET no gabinete da reitoria, este local está sendo usado como almoxarifado pelo patrimônio central e o local está com infiltração na laje, como os senhores(as) podem ver nas imagens em anexo.
Informo que no local á equipamentos.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.53,LSTM_BAIXA_CONF,Baixa
2023040271,Atendimento ao ME 21/2023 - PROPA,2023-04-18 15:39,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,56966.51000000001,,,,"-17.534828808942148, -39.72394543442796",,"Prezados,

Em atendimento ao MEMORANDO ELETRÔNICO Nº 21/2023 - PROPA, solicito:

Retirada do muro entre o bosque e o Núcleo Pedagógico;
Podas de árvores na circulação do Complexo II;
Considerar a supressão das que fazem divisa com a Policlínica e o condomínio, sob o risco de trazerem prejuízos materiais em caso de queda de galhos;
Pinturas de muros e guias (da fachada, muro e portões);
Capina e retirada de lixo e entulhos. Caso sejam entulhos referentes à obra, a solicitação deve ser encaminhada à HAYEK;
Retirada do barracão da antiga feira da agricultura familiar.

Segue em anexo imagens referentes à demanda. Solicito ajuda do Setor de Meio Ambiente para a avaliação das supressões solicitadas.

Segue Parecer Técnico sobre a necessidade de Poda e Supressão Vegetal no Campus Paulo Feire / UFSB.",Adequações diversas no Campus Paulo Freire; Manejo vegetal; Complementar de adequações diversas no Campus Paulo Freire; Placa de sinalização; Retirada de entulho e pintura de muro no CPF; Retirada de entulho; Complemento de entulho com transporte,"Adequações diversas no Campus Paulo Freire; Supressão vegetal, poda de árvores e retirada de entulho do serviço.; Complementar de adequações diversas no Campus Paulo Freire; Placa de sinalização; Em atendimento ao memorando eletrônico 21/2023; Ordem de serviço complementar à OS 134/2023 pois foi necessária a retirada de mais 12 m³ de entulho; O transporte não foi incluído anteriormente, de 276 m3 a 8,3 km do ponto de descarte.",Estrutura Predial > Forro,,0.08,LSTM_BAIXA_CONF,Baixa
2023040273,Detetização da OcaLab,2023-04-18 16:47,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Forro,,,,0,,,,"-16.42654858445351, -39.135574841004974",,"Prezados,
Como coordenador da OcaLab - Laboratório das Artes Visuais e Sonoras, informo que a Oca está com um grande problema de insetos, especialmente de formigas que caem do forro, além dos habituais mosquitos e outros insetos que já entram pela proximidade com a mata. Desta forma, solicito verificar a situação do forro e sugiro a detetização com produtos adequados.
Atenciosamente,
Marcelo Wasem",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2023040276,Ar-condicionado da sala 105 derramando muita água no interior da sala,2023-04-18 19:49,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,Ar-condicionado da sala 105 derramando muita água no interior da sala,,,Elétrica > Instalações elétricas,,0.86,LSTM_BAIXA_CONF,Média
2023040290,Substituição de DPS queimados,2023-04-19 16:47,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,1895.44,,,,"-17.534828808942148, -39.72394543442796",,"Prezados,

Solicito a substituição de 29 DPS de 20 k queimados no Núcleo Pedagógico.",Substituição de DPS - CPF,Substituição de 29 DPS queimados,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.22,LSTM_BAIXA_CONF,Baixa
2023030214,Instalação de uma tranca em um armário.,2023-03-16 09:06,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,47.82,,,,"-14.809436680601632, -39.27904921187019",,"Prezados(as);

Venho por meio deste solicitar ao senhores uma tranca com cadeado de 30mm, para ser colocado em 1(um) armário balcão que faz parte do patrimônio do cuni de Itabuna. Informo que essa solicitação é de certa urgência pois o armário é para guardar os equipamentos da sala de aula.
Segue em anexo imagem da tranca em questão.",Instalação de uma tranca em um armário,Instalação de uma tranca em um armário,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.94,LSTM_BAIXA_CONF,Baixa
2023030227,Cozinha coletiva,2023-03-16 15:08,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,143.42000000000002,,,,"-17.532979931742542, -39.7220601067383",,"Foi adaptado um pequeno espaço no complexo I do Campus Paulo Freire para o funcionamento do ""Projeto de Cozinha Coletiva"", sendo necessários vários ajustes que demandam gastos. Mas para iniciar com o mínimo possível, será preciso para o momento uma extensão da bancada já existente e a instalação de algumas tomadas (para ligar os eletrodomésticos e eletroportáteis). Já temos aqui a pedra para a bancada, e portanto solicito apenas o suporte de sustentação.",Suporte para bancadas na cozinha coletiva,Suporte para bancadas na cozinha coletiva,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.44,LSTM_BAIXA_CONF,Baixa
2023030341,Instalação do quadro de avisos,2023-03-28 07:57,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Bom dia.

Solicito instalação na SECAD (parede de drywall) de um quadro de avisos.

Ronildo Santos",,,Estrutura Predial > Forro,,0.3,LSTM_BAIXA_CONF,Média
2023030231,Reparo em forro,2023-03-17 08:46,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Forro,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Bom dia!
Solicito reparo nas placas de gesso das salas dos docentes do IHAC e CFCHS no pavilhão administrativo.
obs: fotos em anexo.",,,Elétrica > Iluminação,,0.84,LSTM_BAIXA_CONF,Baixa
2023030232,Iluminação apresentando problema,2023-03-17 10:27,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Bom dia

Informo que na sala Guiratinga um painel de lâmpadas esta apresentando problema. Podendo ser mau contato na rede ou a lampada esta queimando.",,,Climatização > Ar condicionado,,0.95,LSTM,Baixa
2023030235,Mal cheiro no Ar condicionado,2023-03-17 13:20,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"O ar desde segunda feira quando ligamos sai um cheiro de mofo muito estranho quando está no modo frio, no modo ventilar e quando está no modo umidificar.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.9,LSTM_BAIXA_CONF,Baixa
2023030249,Instalação de grades na cantina,2023-03-20 10:43,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,5928,,,,"-14.77147998352185, -39.23434744042999",,Solicito a instalação de grades na cantina do NVGA conforme projeto em anexo.,Instalação de grades na cantina do NVGA,"Instalação de grades na cantina do NVGA, conforme projeto.
Composição baseada no projeto apresentado e com os itens utilizados na composição SINAPI 99861, corrigindo para metalon 25x25 e corrigindo os coeficientes pelo peso do metalon utilizado. Incluso lixamento e pintura.",Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.56,LSTM_BAIXA_CONF,Baixa
2023030250,Instalação de grade na área dos reservatórios NUPED,2023-03-20 10:50,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,2208.3500000000004,,,,"-14.770309469288907, -39.23560995592077",,"Bom dia.

Devido ao acesso de discentes ao espaço das caixas d'águas, o que pode ocasionar danos a encanação. Solicitamos a confecção e instalação de uma grade na porta de acesso do espaço dos tanques, localizado no terraço do prédio do Núcleo Pedagógico.

Atenciosamente,

Matias Costa de Oliveira",Instalação de grade na área dos reservatórios NUPED,Instalação de grade na área dos reservatórios NUPED,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.76,LSTM_BAIXA_CONF,Baixa
2023030255,Maçaneta solta,2023-03-20 12:02,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.424036771315144, -39.13615281834591",,A maçaneta da porta das salas dos docentes do CFCAM( ao lado do banheiro feminino) está soltando o tempo todo.,,,Posto de trabalho > Contratação de Posto de trabalho,,0.62,LSTM_BAIXA_CONF,Baixa
2023030256,Contratação de posto de trabalho pra a Reitoria,2023-03-20 11:52,Fechado,,,,Reitoria,,,,,Posto de trabalho > Contratação de Posto de trabalho,,,,18368.21,,,,"-14.788316740297745, -39.27483123836992",,"Solicito contratação de posto de trabalho de AUXILIAR DE ESCRITORIO mensalista para trabalho na coordenação de manutenção, com a seguinte atribuição:

Receber documentos e despachar encaminhamentos e ordens de serviço;
Tratar e-mails, chamados e memorandos pra direcionamento pelo sistema de chamados e pra as equipes de campus;
Auxiliar nas atribuições da coordenação de manutenção.

Pre-requisitos:

Ensino médio completo obrigatório com conhecimento básico de informática
Desejável conhecimento em excel intermediário",Contratação de posto de trabalho pra a Reitoria,Contratação de posto de trabalho pra a Reitoria,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.26,LSTM_BAIXA_CONF,Baixa
2023030265,Vistoria CUNI Ilhéus,2023-03-20 16:35,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.784588690412658, -39.04431728226902",,"Prezados

Solicito vistoria no CUNI Ilhéus. As salas precisam ser preparadas para uso no próximo quadrimestre.",,,Elétrica > Iluminação,,0.63,LSTM_BAIXA_CONF,Baixa
2023030274,Troca de lâmpadas,2023-03-21 15:39,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,#N/A,,"Boa tarde,
Gostaria de solicitar, por gentileza, a substituição de lâmpadas no herbário (Laboratório Satélite de Biodiversidade Vegetal).
Informo que quatorze lâmpadas foram substituídas nesse espaço.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.51,LSTM_BAIXA_CONF,Baixa
2023030271,Banheiro masculino com problema,2023-03-21 13:12,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,#N/A,,"Boa tarde,
O mictório de um dos banheiros do CFCAf está com vazamento e a porta desse banheiro está danificada.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2023030273,Ar Condicionado não está resfriando,2023-03-21 15:07,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Prezado/a,
Solicito conserto do ar-condicionado, pois o mesmo não está resfriando.
Local: gabinete do prof Nadson - antiga sala técnica da PROTIC próxima ao herbário.
Atenciosamente,
Nadson",,,Elétrica > Instalações elétricas,,0.82,LSTM_BAIXA_CONF,Baixa
2023030277,"""Redequação"" de Tomadas por aquisição de novas Equipamentos-Secretaria",2023-03-22 07:08,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,197.19,,,,"-17.535087645298226, -39.72375232834426",,"""Redequação"" de Tomadas por aquisição de novas Equipamentos-Secretaria",Realocação de tomadas na Secretaria; Complementar de Realocação de tomadas na Secretaria,Realocação de tomadas na Secretaria; Complementar de Realocação de tomadas na Secretaria,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2023030279,Ar condicionado com problema,2023-03-22 08:35,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Bom dia,
O aparelho de ar condicionado do Laboratório de Carcinologia e Biodiversidade Aquática está apresentando mensagem de erro E3.",,,Hidrossanitária > Hidráulica,,0.7,LSTM_BAIXA_CONF,Média
2023030286,"Boa tarde     Por gentileza, verifiquem a incidência de infiltração e",2023-03-22 13:59,Fechado,,,,Reitoria,,,,,Estrutura Predial > Infiltração,,,,60.64,,,,"-14.788316740297745, -39.27483123836992",,"Boa tarde

Por gentileza, verifiquem a incidência de infiltração e mofo na sala da chefia de gabinete.",Reparo na válvula de retenção de poço,Reparo na válvula de retenção de poço,Hidrossanitária > Hidráulica,,0.37,LSTM_BAIXA_CONF,Média
2023030294,Substituição tubulação reservatórios NUPED,2023-03-22 15:36,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,4206.86,,,,"-14.770309469288907, -39.23560995592077",,"Boa tarde.

Informo que a equipe de manutenção ""Antônio"", fez uma inspeção na tubulação das caixas d'água do Núcleo Pedagógico e identificou que as tubulações estão ressecadas e/ou trincadas, corre o risco de rompimento. Portanto, solicito a substituição dessas tubulações.
Vale lembrar, que Antônio fará a lista dos materiais que serão substituídos.

Atenciosamente,",Cobertura metálica para área dos tanques do NUPED - CJA; Substituição de tubulação do NUPED,"Trama de aço e telhamento da área dos tanques no NUPED CJA, que se encontram descoberto. As tubulações de PVC encontram-se expostas ao sol, ressecando e quebrando.
A trama de aço repousa sobre terças de duas vigas U de 6 polegadas soldadas. A instalação dessas terças foi baseada na composição SINAPI 92580, retirando o perfil U pois será fornecido de perfis reaproveitados dos galpões do CJA, usando os insumos no mesmo quantitativo corrigido pelo peso.; Substituição de tubulação do NUPED",Elétrica > Iluminação,,0.76,LSTM_BAIXA_CONF,Baixa
2023030297,Refletor externo,2023-03-23 09:16,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,#N/A,,"Prezado,

O refletor externo do estacionamento daqui do CFCAF está com defeito, pois não está iluminando mais a saída, estamos precisando de revitalização.

Cordialmente,

Débora Oliveira de Souza Alves",,,Hidrossanitária > Hidráulica,,0.99,LSTM,Média
2023030306,Substituição de contatora na Reitoria,2023-03-23 14:51,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,89.39,,,,"-14.788316740297745, -39.27483123836992",,"Solicito substituição de contatora na Reitoria.
Motivo: Não está funcionando",Substituição de contatora na Reitoria,Substituição de contatora na Reitoria,Estrutura Predial > Infiltração,,0.6,LSTM_BAIXA_CONF,Baixa
2023030350,Infiltração no Laboratório da Madeira,2023-03-28 10:24,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Infiltração,,,,0,,,,#N/A,,"Bom dia,
A sala de aula e xiloteca do Laboratório de Tecnologia de Produtos Florestais está com infiltração no teto e a água acaba escorrendo pelas paredes.",,,Hidrossanitária > Hidráulica,,0.97,LSTM,Baixa
2023030351,Conexão de destilador de água,2023-03-28 10:29,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,21.68,,,,#N/A,,"Bom dia!
O Laboratório de Tecnologia de Produtos Florestais possui um aparelho de destilação de água. O equipamento já se encontra instalado, entretanto, se faz necessário que o mesmo seja conectado à parte hidráulica do local, para que ocorra pleno funcionamento. Sendo assim, gostaria de solicitar os devidos encaminhamentos. Informo que já temos disponíveis as mangueiras para realizar essa conexão.",Conexão de destilador de água,Conexão de destilador de água,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.38,LSTM_BAIXA_CONF,Baixa
2023030382,Instalação de Destilador de água,2023-03-29 13:37,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito instalação de um destilador de água no Laboratório Ciências II. É de grande necessidade a instalação desse equipamento, visto que não há nenhum destilador no CJA, sendo necessário ir até o Cepeq buscar água destilada. O equipamento está guardado no Laboratório Ciências II.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.43,LSTM_BAIXA_CONF,Baixa
2023030353,Adequações de bancada,2023-03-28 11:48,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezado,

Solicito adequações na bancada para recebimento dos equipamentos da cozinha coletiva proposto pela PROAF.
O serviço consiste em instalar cabo de aço (já disponível) na estrutura existente para evitar furtos dos equipamentos. O modelo de como será feito é semelhante à solução do CSC. O material já está disponível no Campus, basta autorizar mão de obra para execução.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2023040277,Manutenção de ar-condicionado do Laboratório de Genética e Biologia Molecular,2023-04-19 09:45,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção no ar-condicionado do Laboratório de Genética e Biologia Molecular. Está pingando água do referido equipamento. Este é um laboratório no qual a umidade deve ser baixa. Devido a isso, o grau de urgência é elevado.",,,Hidrossanitária > Hidráulica,,0.53,LSTM_BAIXA_CONF,Baixa
2023040278,DESENTUPIMENTO DE MICTÓRIO,2023-04-19 09:59,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Bom dia.

Solicitamos serviço de desentupimento de um mictório localizado no sanitário masculino andar térreo.

Atenciosamente,

Matias Costa de Oliveira",,,Hidrossanitária > Hidráulica,,0.98,LSTM,Média
2023040282,DESCARGA DE BANHEIRO FEMININO COM DEFEITO - SETOR DE HABILIDADES,2023-04-19 14:15,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534582646209113, -39.72461446135704",,DESCARGA DE BANHEIRO FEMININO COM DEFEITO - SETOR DE HABILIDADES,,,Outros > Erro de chamado,,0.27,LSTM_BAIXA_CONF,Baixa
2023040283,solicitação,2023-04-19 14:41,Fechado,,,,Reitoria,,,,,Outros > Erro de chamado,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"solicito nobreak ou outra proteção, porque a maquina está ligada diretamente na tomada correndo o risco de queimar por queda de energia.",,,Hidrossanitária > Hidráulica,,0.87,LSTM_BAIXA_CONF,Baixa
2023040284,Excesso de Cloro na Água,2023-04-19 14:44,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Informamos que a água utilizada no CJA para beber está com excesso de cloro, chegando a ficar esbranquiçada. Esse problema é devido à utilização do cloro sem nenhum equipamento para medição da dosagem na água. Solicitamos a presença de técnicos da DINFRA no campus para verificação do problema apresentado.",,,Climatização > Ar condicionado,,0.89,LSTM_BAIXA_CONF,Baixa
2023040285,Ar condicionado,2023-04-19 15:40,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Boa tarde,
O aparelho de ar condicionado da sala de aula 01 do CFCAf não está funcionando.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.31,LSTM_BAIXA_CONF,Baixa
2023030345,Instalação da grade de proteção do AP,2023-03-28 09:16,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Olá,
Solicito que sejam instaladas as grades de proteção dos APS nas seguintes localidades:
1- Feiras- torre de licenciatura
2- Sala de acessibilidade, próximo ao restaurante.
3- Laboratório de ciências.

Att.,",,,Instalação de Acessórios e Mobiliário > Placas de identificação,,0.39,LSTM_BAIXA_CONF,Baixa
2023030367,Confecção de placa de identificação,2023-03-28 15:44,Fechado,,,,Campus Paulo Freire,,,,,Instalação de Acessórios e Mobiliário > Placas de identificação,,,,91.27,,,,"-17.533274716800296, -39.72248779186285",,"Prezados,

Solicito a confecção e instalação de placa de identificação para a sala de Acessibilidade do Campus.",Confecção de placa de identificação,Confecção de placa de identificação,Elétrica > Instalações elétricas,,0.96,LSTM,Baixa
2023030370,Verificação de aterramento nas tomadas dos laboratórios de Genética e Lecomar,2023-03-29 08:20,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Adquirimos nobreaks para salvaguardar nossos equipamentos da flutuação de energia do campus e os mesmos estão acusando uma ausencia de aterramento na rede eletrica ou uma tensao entre o ""terra"" e o ""normal"" abaixo de 36VAC. Gostaria que alguém pudesse avaliar essa situação no laboratório de genetica e no lecomar, locais onde os nobreaks serão instalados.
At.te
Fabiana",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.6,LSTM_BAIXA_CONF,Baixa
2023030371,Instalação de persianas no LECOMAR,2023-03-29 08:22,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicitei a instalação das persianas no LECOMAR que ocorreu a semana passada, mas uma delas já caiu. Poderiam por favor recolocá-las no lugar?
At.te
Fabiana Félix",,,Climatização > Ar condicionado,,0.86,LSTM_BAIXA_CONF,Baixa
2023030373,Verificação de ar condicionado.,2023-03-29 09:17,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.755969187255209, -39.23160150191233",,"Saudações.
Gostaria que fosse realizada uma verificação nos aparelhos de ar condicionado da coleção do laboratório de mirmecologia.
A coleção possui dois aparelhos e atualmente nenhum deles esta funcionando corretamente.
Justifico como alta urgência, pois a coleção precisa ser mantida em temperatura e umidade baixas.
Desde já agradeço.
Abraços,
Alexandre.",,,Estrutura Predial > Infiltração,,0.28,LSTM_BAIXA_CONF,Baixa
2023030376,Goteira na salas da Pró-reitora e dos Diretores da PROPPG,2023-03-29 09:52,Fechado,,,,Reitoria,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito que seja efetuada a manutenção do telhado/forro ou que venham fazer uma avaliação nas duas salas desta Pro-reitoria pois estão apresentando goteiras e infiltrações oriundas no teto.,,,Manutenção Preventiva > Ar condicionado split,,0.82,LSTM_BAIXA_CONF,Baixa
2023040029,Manutenção Preventiva Mensal - Ar condicionado - CJA - Laboratório CEPLAC,2023-04-04 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,#N/A,,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.96,LSTM,Baixa
2023040030,Manutenção Preventiva Mensal - Ar condicionado - CJA - Pavilhão Administrativo,2023-04-04 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.97,LSTM,Baixa
2023040031,Manutenção Preventiva Mensal - Ar condicionado - CJA - Pavilhão de Aulas,2023-04-04 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
