ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.99,LSTM,Baixa
2023040032,Manutenção Preventiva Mensal - Ar condicionado - CJA - Pavilhão de Serviços,2023-04-04 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.83,LSTM_BAIXA_CONF,Baixa
2023040033,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco Administrativo,2023-04-04 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.58,LSTM_BAIXA_CONF,Baixa
2023040034,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco de Aulas 1,2023-04-04 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.89,LSTM_BAIXA_CONF,Baixa
2023040035,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco de Aulas 2,2023-04-04 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.75,LSTM_BAIXA_CONF,Baixa
2023040036,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco Docente,2023-04-04 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.51,LSTM_BAIXA_CONF,Baixa
2023040037,Manutenção Preventiva Mensal - Ar condicionado - CPF - Laboratório 1° Ciclo CFCS,2023-04-04 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.93,LSTM_BAIXA_CONF,Baixa
2023040038,Manutenção Preventiva Mensal - Ar condicionado - CPF - Pavilhão Anexo de Aulas,2023-04-04 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.66,LSTM_BAIXA_CONF,Baixa
2023040039,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão Administrativo,2023-04-04 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.75,LSTM_BAIXA_CONF,Baixa
2023040040,Manutenção Preventiva Mensal - Ar condicionado - CSC - Bloco de Serviços,2023-04-04 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.58,LSTM_BAIXA_CONF,Baixa
2023040041,Manutenção Preventiva Mensal - Ar condicionado - CSC - Espaço de Leitura,2023-04-04 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.94,LSTM_BAIXA_CONF,Baixa
2023040042,Manutenção Preventiva Mensal - Ar condicionado - CSC - Laboratórios,2023-04-04 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.68,LSTM_BAIXA_CONF,Baixa
2023040043,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão de Convenções,2023-04-04 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.91,LSTM_BAIXA_CONF,Baixa
2023040044,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão de Feiras,2023-04-04 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.61,LSTM_BAIXA_CONF,Baixa
2023040045,Manutenção Preventiva Mensal - Ar Condicionado - CSC - Pórtico,2023-04-04 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado central,,0.87,LSTM_BAIXA_CONF,Baixa
2023040046,Manutenção Preventiva Mensal - Ar condicionado Central - CSC,2023-04-04 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva mensal do ar condicionado central do CSC de acordo ao arquivo em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"".
O acompanhamento deste chamado deve ser de acordo com as atividades descritas no ANEXO I .
O retorno destas atividades devem ser dados à Coordenação de Manutenção ou à Coordenação de Campus do CSC, de modo que a UFSB tenha ciência das atividades preventivas realizadas no equipamento.
Caso haja alguma necessidade de material(is) para manutenção corretiva, este(s) deverá(ão) ser solicitado(s) de imediato de modo que a aquisição seja o mais rápido possível.
O fechamento deste chamado está condicionado ao retorno deste documento.",,,Manutenção Preventiva > Ar condicionado central,,1,LSTM,Baixa
2023040047,Manutenção Preventiva Mensal - Ar Condicionado Central - CSC - Tratamento Químico Mensal da Água de Condensação,2023-04-04 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito tratamento químico de água de condensação de ar condicionado central. Este procedimento deverá acompanhar o documento em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"", com informações sobre o sistema de refrigeração no Item 7.
Os padrões técnicos a serem alcançados após o tratamento devem estar de acordo ao que consta no ANEXO IV do documento em anexo.
Após o tratamento, a UFSB deverá ser informada do serviço com a entrega de um relatório técnico informando sobre o processo.",,,Manutenção Preventiva > Ar condicionado split,,0.69,LSTM_BAIXA_CONF,Baixa
2023040001,Manutenção Preventiva Mensal - Ar condicionado - Reitoria,2023-04-03 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Extintor,,0.61,LSTM_BAIXA_CONF,Baixa
2023040002,Recarga de Extintores - CJA - Laboratórios CEPEC,2023-04-03 00:00,Fechado,,,,Campus Jorge Amado,,,,,"Manutenção Preventiva > Sistemas de combate a incêndio (extintores, hidrantes)",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito recarga dos extintores. Considerar os extintores localizados nos laboratórios da UFSB localizados no CEPEC da CEPLAC. Para o cadastro dos equipamentos, utilizar os documentos em anexo.",,,Manutenção Preventiva > Extintor,,0.91,LSTM_BAIXA_CONF,Baixa
2023040003,Recarga de extintores - CJA - NUPED,2023-04-03 00:00,Fechado,,,,Campus Jorge Amado,,,,,"Manutenção Preventiva > Sistemas de combate a incêndio (extintores, hidrantes)",,,,5910.099999999999,,,,"-14.770309469288907, -39.23560995592077",,"Solicito recarga dos extintores. Considerar os extintores localizados no Núcleo Pedagógico do CJA. Para o cadastro dos equipamentos, utilizar os documentos em anexo.",Recarga dos extintores - CJA e CEPEC,"O quantitativo das placas de sinalização é:
- ABC: 9 und
- Água: 4 und
- CO2: 4 und",Climatização > Ar condicionado,,0.82,LSTM_BAIXA_CONF,Baixa
2023040004,Manutenção Preventiva Mensal - Ar condicionado - CSC - LABMOL,2023-04-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Hidrossanitária > Hidráulica,,0.88,LSTM_BAIXA_CONF,Baixa
2023040006,Problema em descarga de banheiro,2023-04-03 08:49,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,#N/A,,"Bom dia,
A descarga do banheiro masculino do CFCAf está com defeito, está apresentando vazamentos.",,,Hidrossanitária > Hidráulica,,0.91,LSTM_BAIXA_CONF,Baixa
2023040087,Falta de água no banheiro,2023-04-05 12:22,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Gostaria de solicitar à equipe de manutenção que, por gentileza, verifiquem o banheiro feminino do final do corredor (Núcleo administrativo), pois está sem água. Na oportunidade, peço que o banheiro localizado próximo à Biblioteca seja aberto, pois, no momento, está fechado.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.13,LSTM_BAIXA_CONF,Baixa
2023040088,Solicitação de instalação de quadro.,2023-04-05 14:01,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados/as,

Solicito a instalação de quadro branco na parede da sala da Coordenação de Compras e Licitações da DIRAD.

Informo que o quadro já se encontra disponível no setor.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.4,LSTM_BAIXA_CONF,Baixa
2023040095,Sem acesso a internet,2023-04-05 16:44,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Boa tarde! A sala da Psicóloga está sem ponto de rede funcionando, por isso solicito reparo.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.35,LSTM_BAIXA_CONF,Baixa
2023040096,IDENTIFICAÇÃO PARA PORTA DE ENTRADA - BIBLIOTECA,2023-04-05 18:35,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,157.39,,,,"-17.53294195326467, -39.72258736378763",,"Prezados,
solicito, por gentileza, identificação para a porta de entrada da Biblioteca, conforme identidade visual da UFSB.
Faz-se necessária a seguinte descrição:
BIBLIOTECA
Horário de funcionamento: Segunda a Sexta-feira - 9h às 21h

Aproveito a oportunidade para solicitar que também seja instalada a mesma informação em Braile.
Para mais esclarecimentos, estou à disposição!",Identificação para porta de entrada de biblioteca - CPF,identificação conforme identidade visual da UFSB,Hidrossanitária > Hidráulica,,0.95,LSTM,Baixa
2023040121,Válvula da pia da copa danificada,2023-04-10 09:09,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.533203281201462, -39.72195105177306",,"Prezados,

Solicito a substituição da válvula quebrada da pia da copa do complexo 1 do Campus Paulo Freire. Informo que a copa é muito utilizada para as refeições dos servidores e discentes no período do almoço.

At.te",,,Climatização > Ar condicionado,,0.21,LSTM_BAIXA_CONF,Baixa
2023040106,Vazamento,2023-04-06 11:58,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Bom dia,
O aparelho de ar condicionado da sala de Física da Madeira do Laboratório de Tecnologia de Produtos Florestais está com vazamento.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.78,LSTM_BAIXA_CONF,Baixa
2023040109,Travar Janelas da Biblioteca,2023-04-06 14:47,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Boa tarde!
Solicito a instalação de travas em duas janelas laterais da Biblioteca no salão do Acervo Geral. As duas janelas são voltadas para o prédio do Núcleo Pedagógico. O objetivo é impedir a abertura das janelas de forma temporária.
Agradeço a colaboração.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.72,LSTM_BAIXA_CONF,Baixa
2023040120,Necessidade de suporte para a organização sala ASSUS para a Incubadora,2023-04-10 08:21,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezado/a(s)

Necessito de orientações e suporte para organizar a sala da ASSUS (3. andar) para o funcionamento das incubadoras.

Grata

Valérie",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.46,LSTM_BAIXA_CONF,Baixa
2023040136,Manutenção no portão 04 da Reitoria,2023-04-10 13:58,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção no portão 04 da Reitoria (entrada do veículo oficial da Reitora).
Motivo: Segundo relatos, o portão está apresentando dificuldades em abrir/fechar completamente, travando no meio do processo.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,1,LSTM,Média
2023040141,Fechadura,2023-04-10 15:20,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,55.54,,,,"-17.532979931742542, -39.7220601067383",,Instalar fechadura no banheiro masculino PCD.,Substituição de fechadura,Substituição de fechadura,Hidrossanitária > Hidráulica,,0.4,LSTM_BAIXA_CONF,Baixa
2023040142,Instalação,2023-04-10 15:29,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,378.2099999999999,,,,"-17.532979931742542, -39.7220601067383",,Instalar chuveiro no banheiro feminino e no banheiro masculino.,Instalação de chuveiros nos banheiros feminino e masculino,Instalação de chuveiros nos banheiros feminino e masculino,Hidrossanitária > Hidráulica,,0.98,LSTM,Média
2023040143,Limpeza da caixa d´agua do conforto e substituição do filtro do bebedouro,2023-04-10 15:29,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.53141331853135, -39.755891048013446",,"Prezados,

Estamos recebendo relatos que água do conforto da UFSB no HMTF está com coloração esverdeada. No lugar, há uma caixa d'água instalada pela UFSB (500 litros).
Solicito, se possível, a higienização dessa caixa d'água e a substituição do filtro do bebedouro.

At.te",,,Suprimentos / Apoio Técnico > Materiais,,0.46,LSTM_BAIXA_CONF,Baixa
2023040144,Insumo de materiais par desenvolvimento de atividade,2023-04-10 15:25,Fechado,,,,Campus Sosígenes Costa,,,,,Suprimentos / Apoio Técnico > Materiais,,,,1853.3,,,,"-16.423909554595376, -39.13629623502169",,"Material Para Elétrica:

10 und de Fita isolante de baixa
2 Und de fita de Alta Fusão
2 und Limpa contato
2 und Desengripante
5 contatoras de 32 A para Os ar condicionados

Material Para Refrigeração.

6 und Fita PVC
10 und varetas de solda para cobre
1 und Botijão de gas 410
1 und Botijão de gas R22

Material Para Hidráulica

1 und de cola Pvc 870g
3 und Veda Rosca
3 und Sifões corrugados
2 und Sifões tipo Copo
5 und Reparos para válvula hidramax 2550
3 und de Silcone
2 Und de veda calha
1 und cola contato
1 saco de 40 kg de gesso
1 kg de vaselina solida industrial",Insumo de materiais par desenvolvimento de atividade,Insumo de materiais par desenvolvimento de atividade,Climatização > Ar condicionado,,0.98,LSTM,Baixa
2023040148,Ar condicionado vazando,2023-04-11 08:43,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Bom dia,
O aparelho de ar condicionado da sala de reuniões do CFCAf está com vazamento.",,,Climatização > Ar condicionado,,0.56,LSTM_BAIXA_CONF,Baixa
2023040149,Problema no ar condicionado,2023-04-11 08:46,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Bom dia,
O aparelho de ar condicionado da sala de Anatomia da Madeira do Laboratório de Tecnologia de produtos Florestais está apresentando mensagem de erro E5.",,,Climatização > Ar condicionado,,0.94,LSTM_BAIXA_CONF,Baixa
2023040150,Solicitação de instalação de ar condicionado na Enfermaria.,2023-04-11 09:22,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Prezados,

Solicito instalação de ar condicionado na Enfermaria/Consultório 1.",,,Estrutura Predial > Infiltração,,0.28,LSTM_BAIXA_CONF,Baixa
2023040152,Goteira em consultório 1/Enfermaria,2023-04-11 10:17,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Solicito reparo aqui na Enfermaria/consultório 1, pois está tendo uma goteira/pingueira que acontece toda vez que chove.",,,"Manutenção Preventiva > Telhados, calhas, rufos, etc.",,0.29,LSTM_BAIXA_CONF,Média
2023040153,Vazamentos coberturas pavilhão de feiras,2023-04-11 10:31,Fechado,,,,Campus Sosígenes Costa,,,,,"Manutenção Preventiva > Telhados, calhas, rufos, etc.",,,,776268.4900000001,,,,"-16.423058409985778, -39.136850127779546",,"Prezados,
O Pavilhão de Feiras tem apresentado vários vazamentos na sua cobertura, nos dias chuvosos.
A equipe de manutenção realizou gravações de vídeo no interior do forro durante um período de chuva e foi possível identificar vazamentos por 3 fontes:
1- Encontros entre clarabóias e telhas (marcados com círculo no desenho): Sugestão - Aplicar manta aluminizada em volta de todas as clarabóias ;
2- Rachaduras em cravejamento: Solicito que a equipe seja programada para realizar os reparos nos cravejamentos;
3- Vazamentos ipelo fundo das calhas (marcados com ""X"" no desenho): Solicitar revisão do executos do serviço de fibra de vidro realizado nas calhas ;

Solicita-se 300 m de manta aluminizada adesiva com 30 cm de largura para fechamento das clarabóias;",Reparo em vazamento na coberturas pavilhão de feiras; Reparo no telhado do pavilhão de Feiras; Complementar ao Reparo no telhado do pavilhão de Feiras; Redimensionamento - Complementar ao Reparo no telhado do pavilhão de Feiras - CSC; Remoções e demolições Cobertura Pavilhão de Feiras; Reparo no telhado do pavilhão de Feiras,"Reparo em vazamento na coberturas pavilhão de feiras; Reparo no telhado do pavilhão de Feiras; Em complemento à OS 007/2024 para reparo no telhado do pavilhão de Feiras.

Cancelados os itens da OS 007:
Telha cerâmica tipo colonial, simples, não resinada, comp=46,00cm, 26,00 un/m²,  marca União ou similar
LIMPEZA DE SUPERFÍCIE COM JATO DE ALTA PRESSÃO. AF_04/2019; Redimensionamento da área do reparo no telhado do pavilhão de feiras do Campus Sosígenes Costa; Ordem de serviço complementar contemplando serviços de demolição / retirada de cumeeiras, ripas e telhas.; Reparo no telhado do pavilhão de Feiras",Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.82,LSTM_BAIXA_CONF,Baixa
2023040156,Mudança de posição do quadro de sala de aula,2023-04-11 13:43,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.755969187255209, -39.23160150191233",,"Solicito alteração de posição do quadro da sala do Laboratório de Informática do CFCAf. Solicito que o mesmo seja alocado na parte da frente, lado esquerdo de quem entra, junto a porta.",,,Elétrica > Instalações elétricas,,0.44,LSTM_BAIXA_CONF,Média
2023040159,Substituição de DPSs no quadro dos laboratórios,2023-04-11 15:53,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,965.1999999999999,,,,"-17.534235850278133, -39.724091821208056",,"Prezados,

Solicito a substituição de 9 DPSs no quadro elétrico dos laboratórios.",Substituição de DPS no quadro dos laboratórios; Complementar de substituição de DPS no quadro dos laboratórios,Substituição de DPS no quadro dos laboratórios; Complementar de substituição de DPS no quadro dos laboratórios,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.71,LSTM_BAIXA_CONF,Baixa
2023040164,COLOCAR QUADRO BRANCO NA PAREDE DA SALA DO PRÓ-REITOR,2023-04-12 09:44,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados (as)

Bom dia! Pedimos a gentileza de colocarem um quadro branco na sala do Pró-reitor, o quadro já está aqui.

Agradecemos a atenção.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,LSTM,Baixa
2023040170,Aquisição de cadeados e corrente,2023-04-12 11:15,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,153.26,,,,"-14.77147998352185, -39.23434744042999",,"Solicito a aquisição de dois cadeados de 25 mm, dois cadeados 50 mm e 1 metro de corrente de aço galvanizado para fechamento dos portões do Campus",Cadeados e corrente,Cadeados e corrente,Elétrica > Instalações elétricas,,0.67,LSTM_BAIXA_CONF,Baixa
2023040173,Pontos de energia Secretaria acadêmica,2023-04-12 14:44,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.424036771315144, -39.13615281834591",,Precisamos que sejam verificadas as tomadas da secretaria,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,LSTM,Baixa
2023040176,Fechadura da porta do banheiro masculino do Lab. NEA-PB com problema,2023-04-12 15:53,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,153.98,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção na fechadura da porta do banheiro masculino do Laboratório do Núcleo de estudos em Agroecologia e produção orgânica Pau Brasil está com problema. A chave gira, mas não aciona a lingueta, de modo que não é possível trancar ou abrir a porta.",Fechadura da porta do banheiro masculino do Lab. NEA-PB com problema,Troca de fechadura de banheiro,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2023040178,Concerto do ar condicionado do laboratório interdisciplinar II,2023-04-12 17:41,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Prezados,
Gostaria de solicitar o conserto do ar condicionado do laboratório interdisciplinar II, o funcionamento do mesmo é de extrema importância para as aulas, principalmente as aulas noturnas, e para atividades de pesquisa.
O ar condicionado liga porém ele não inicia o processo de refrigeração, no led fica piscando uma luz vermelha.
Atenciosamente,",,,Manutenção Preventiva > Extintor,,0.73,LSTM_BAIXA_CONF,Baixa
2023040179,Recarga de Extintores - Reitoria,2023-04-13 00:00,Fechado,,,,Reitoria,,,,,"Manutenção Preventiva > Sistemas de combate a incêndio (extintores, hidrantes)",,,,2712.45,,,,"-14.788316740297745, -39.27483123836992",,"Solicito recarga dos extintores.
Para o cadastro dos equipamentos, utilizar os documentos em anexo.",Recarga de extintores,Recarga de extintores,Climatização > Ar condicionado,,1,LSTM,Baixa
2023040185,Ar-Condicionado da sala da Enfermagem,2023-04-13 09:37,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Bom dia!
Está descendo bastante água do ar-condicionado da sala da enfermagem e necessita reparo.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.34,LSTM_BAIXA_CONF,Baixa
2023040186,Parede da fachada da sala da Enfermagem,2023-04-13 09:41,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,29.91,,,,"-16.423822637563376, -39.13549260894328",,"Bom dia!
A parede da fachada da sala da enfermagem está danificada e a porta da sala da acessibilidade está com a maçaneta soltando necessitando de reparos.",Troca de placa de drywall na sala da Enfermagem,Troca de placa de drywall na sala da Enfermagem,Climatização > Ar condicionado,,1,LSTM,Baixa
2023040188,AR CONDICIONADO NÃO LIGA,2023-04-13 09:56,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Pedimos a gentileza de verificarem um dos ar condicionados da sala da PROEX, pois o mesmo não quer ligar.

Cordialmente

Luciana",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,LSTM,Média
2023040195,Fechadura da janela do Lab. NEA-PB com problema,2023-04-13 11:53,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,101.03,,,,"-16.424310442233665, -39.1367972326299",,Solicito manutenção na fechadura da janela do espaço maior do Laboratório do Núcleo de estudos em Agroecologia e produção orgânica Pau Brasil está com problema. O mecanismo de fechamento está com problema e a janela não está trancando. Como essa janela não possui grades a urgência torna-se elevada.,Substituição de fechadura da janela do LABNEA,Substituição de fechadura da janela do LABNEA,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.3,LSTM_BAIXA_CONF,Baixa
2023040199,Divisão das salas de aula,2023-04-13 15:08,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Prezados
No próximo quadrimestre (início 29/05/2023) teremos um aumento de demanda por salas físicas por causa do ingresso de novos estudantes pelo SISU.
Solicitamos a divisão de oito salas de aula conforme sugestão em anexo e aprovação pela comissão gestora do campus. No desenho é mostrada a divisão de apenas uma pétala, mas o serviço deverá ser feito nas duas pétalas.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2023040201,Ar Condicionado não está resfriando,2023-04-13 16:14,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.755969187255209, -39.23160150191233",,"Prezado/a,
Com meus cumprimentos.
Solicito conserto do ar-condicionado, pois o mesmo não está resfriando.
Local: gabinete do prof Nadson - antiga sala técnica da PROTIC próxima ao herbário.
Atenciosamente, Nadson",,,Elétrica > Instalações elétricas,,0.2,LSTM_BAIXA_CONF,Baixa
2023040205,Troca de bateria nobreak,2023-04-14 08:35,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito a troca de bateria de 6 nobreaks. Seguir as orientações da equipe de TI do campus.,,,Estrutura Predial > Forro,,0.33,LSTM_BAIXA_CONF,Baixa
2023040207,Tábua de forro caida,2023-04-14 08:48,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Forro,,,,0,,,,"-16.424657613462742, -39.135949237122865",,Solicito a recolocação da tábua de forro caída na biblioteca,,,Elétrica > Iluminação,,0.99,LSTM,Média
2023040211,Substituição de lâmpada da sala de espera da Ceame,2023-04-14 09:37,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.53488871263804, -39.72388509091665",,"Prezados

Solicito avaliação, e se necessário substituição, de lâmpada que não acende na sala de espera da Ceame.

At.te",,,"Manutenção Preventiva > Telhados, calhas, rufos, etc.",,0.14,LSTM_BAIXA_CONF,Baixa
2023040217,Limpeza Clarabóias Pav. Feiras,2023-04-14 10:45,Fechado,,,,Campus Sosígenes Costa,,,,,"Manutenção Preventiva > Telhados, calhas, rufos, etc.",,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito Limpeza das Clarabóias do Pavilhão de feiras. Sugiro que o serviço seja executado no momento da aplicação da manta aluminizada que está prevista e antes da revisão dos cravejamentos, para evitar que seja danificado. Segue imagens das clarabóias no final de 2020, quando foram substituídas e o estado atual (com uma crosta de sujeira).",,,Hidrossanitária > Hidráulica,,0.28,LSTM_BAIXA_CONF,Baixa
2023040221,Banheiro,2023-04-14 13:18,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,#N/A,,"Boa tarde,
Um dos vasos sanitários do banheiro masculino do CFCAf está entupido.",,,Área Externa e Ambiental > Manutenção área externa / meio ambiente,,0.14,LSTM_BAIXA_CONF,Baixa
2023040225,Poda de árvore,2023-04-14 16:22,Fechado,,,,Campus Paulo Freire,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Prezados,

Solicito avaliação para poda de árvore no Complexo 2, próximo à Clínica Escola de Psicologia, que está tensionando a fiação elétrica de nossa rede.",,,Hidrossanitária > Hidráulica,,0.77,LSTM_BAIXA_CONF,Baixa
2023040248,Pias com vazamentos,2023-04-17 15:55,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Boa tarde!
Pias dos banheiros masculino e feminino, precisando de reparo. (banheiros ao lado da torre da infraestrutura)",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.16,LSTM_BAIXA_CONF,Baixa
2023040255,Instabilidade do guarda corpo,2023-04-18 10:33,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,17593.29,,,,"-14.770309469288907, -39.23560995592077",,"Prezados
Solicito providências para reparar guarda corpo do Núcleo Pedagógico. O gradil está balançando bastante e essa é uma condição bastante insegura.",Reforço ao guarda corpo,Reforço ao guarda corpo do NUPED CJA conforme solicitado pela coordenação e campus e acordado com a equipe técnica.,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2023040257,Ar condicionado gotejando,2023-04-18 11:05,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Por gentileza, verificar o ar condicionado da sala do Vice-Reitor. Está pingando água.

Obrigada",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.67,LSTM_BAIXA_CONF,Baixa
2023040259,Instalação de exaustor de cabine de segurança biológica,2023-04-18 11:26,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,#N/A,,"Instalação de exaustor de cabine de segurança biológica, conforme memorando.",,,Hidrossanitária > Hidráulica,,0.66,LSTM_BAIXA_CONF,Baixa
2023040260,Conserto torneira,2023-04-18 11:32,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Prezado(a)
Solicito conserto da torneira da pia do Lboratório de Ciências I do CJA.",,,Elétrica > Instalações elétricas,,0.87,LSTM_BAIXA_CONF,Média
2023040261,Prezado(a)  Solicito reparo das tomadas do laboratório Ciência I que e,2023-04-18 11:36,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Prezado(a)
Solicito reparo das tomadas do laboratório Ciência I que estão sem funcionar.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2023040299,Ar condicionado não está gelando,2023-04-20 14:33,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"O ar condicionado aqui da Proaf, que fica acima da mesa da diretora, não está gelando.
Favor verificar!",,,Posto de trabalho > Contratação de Posto de trabalho,,0.91,LSTM_BAIXA_CONF,Baixa
2023040302,Contratação de eletricista,2023-04-20 15:02,Fechado,,,,Campus Paulo Freire,,,,,Posto de trabalho > Contratação de Posto de trabalho,,,,27948.3,,,,"-17.53335341230621, -39.72217542816204",,Contratação de posto continuado de eletricista para o CPF.,Contratação de posto de trabalho pra o CPF,Contratação de posto de trabalho pra o CPF						,Elétrica > Instalações elétricas,,0.49,LSTM_BAIXA_CONF,Baixa
2023040307,Instalar tomada - HMTF,2023-04-20 16:14,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Para alocação de um computador no internato (Hospital Municial de Teixeira de Freitas), é necessário instalação de uma tomada dupla: Sala em frente a entrada - localização já informada ao técnico.",,,Manutenção Preventiva > Iluminação,,0.62,LSTM_BAIXA_CONF,Baixa
2023040316,Luminárias Sala reunião,2023-04-24 11:38,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito verificação nas luminárias da Sala de Reunião do Pavilhão administrativo, pois estamos apenas com uma luminária funcionando e as outras apagadas.",,,Hidrossanitária > Hidráulica,,0.35,LSTM_BAIXA_CONF,Baixa
2023040317,Voltando agua pelo Ralo,2023-04-24 13:49,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Boa tarde!

Na copa no pavilhão administrativo voltando agua com intensidade no ralo abaixo da pia, por favor verificar o mais breve possível.",,,Manutenção Preventiva > Esgoto,,0.16,LSTM_BAIXA_CONF,Média
2023040320,Retorno de esgoto PAV. ADM,2023-04-24 14:44,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Esgoto,,,,12724.799999999997,,,,"-16.424036771315144, -39.13615281834591",,"Informo que está ocorrendo, de forma recorrente, um retorno de esgoto no banheiro do pavilhão administrativo, próximo à sala da coordenação de Campus. Verificou-se que o problema ocorre, geralmente, em dias chuvosos, então, deve estar havendo alguma contribuição de águas pluviais na rede de esgoto do campus, possivelmente alguma drenagem de cobertura ligada em uma caixa da rede de esgoto ou caixas de passagem com tampas danificadas, de modo a permitir a entrada de água da chuva. Diante do exposto, solicito:
1- Que a equipe de manutenção verificaque as caixas da rede de esgoto (planta em anexo) e realize os reparos dais caixas danificadas, bem como a retirada dos contribuições de águas de chuva das caixas de esgoto;
2- Instalação de sistema automatizado, de modo que a bomba da estação elevatória seja acionada automaticamente.",Quadro pra acionamento de bombas da estação elevatória de esgoto; Material para serviço de reparo em retorno de esgoto no Pav. Administrativo; Complementar de quadro pra acionamento de bombas da estação elevatória de esgoto - CSC; Complementar de material para serviço de reparo em retorno de esgoto no Pav. Administrativo,"Item utilizado por aproximação. Quadro pra acionamento das bombas, com os seguintes componentes:
* Disjuntores trifásicos 32A
* Disjuntor monofásico 10A
* CLP e IHM
* Relés, chaves e sinalizadores
* Contatores 25A
* Disjuntores motor
* Trilho, canaletas, botoeiras e demais itens de conexão

Programação e configuração do CLP emitido como hora de engenheiro pela especificidade solicitada.; Material para serviço de reparo em retorno de esgoto no Pav. Administrativo; Complementar de quadro pra acionamento de bombas da estação elevatória de esgoto - CSC; Complementar de material para serviço de reparo em retorno de esgoto no Pav. Administrativo",Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.9,LSTM_BAIXA_CONF,Baixa
2023040323,Piso para Maquina trituradora de material orgânico,2023-04-24 15:52,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.422665621158817, -39.136300233483034",,"Prezados(as),

Visto que foi autorizada a contratação de um auxiliar de serviços para inicio do projeto de compostagem dos resíduos sólidos da roçagem e limpeza de jardinagem do campus CSC, solicito que seja feito o piso na área que foi destinada para instalação maquina de triturar. No caso de impossibilidade de aplicação do piso todo no momento, que seja realizado pelo menos área que possa comporta a maquina e que a mesma não fique em contato direto com o solo. Como o equipamento funciona a eletricidade por questões de segurança é necessário que a mesma esteja em uma estrutura solida e que comporte seu funcionamento.

Atenciosamente,",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.87,LSTM_BAIXA_CONF,Baixa
2023040325,Reserva de sala fisica - nucleo de vivencia - campus jorge amado,2023-04-24 16:20,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito reserva da sala de reunioes 02 para amanha, dia 25, a partir das 09 horas da manha, com término previsto para 12h.
Motivo: Reuniao com a CPA.
Aproveitando solicito também reserva da mesma sala para dia 28/04 (nesta proxima sexta feira) a partir das 14 horas com a finalidade da banca de autoverificacao no concurso publico 02/2023
atenciosamente
fernando soares",,,Hidrossanitária > Hidráulica,,0.86,LSTM_BAIXA_CONF,Média
2023040326,"Prezado,     Solicito avaliação dos vasos sanitários pois os mesmos es",2023-04-24 16:20,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,9.59,,,,"-14.788316740297745, -39.27483123836992",,"Prezado,

Solicito avaliação dos vasos sanitários pois os mesmos estão entupindo com muita constância.

Atte,

Thiago",Reparo em vaso sanitário,Reparo em vaso sanitário,"Manutenção Preventiva > Telhados, calhas, rufos, etc.",,0.43,LSTM_BAIXA_CONF,Baixa
2023040327,Calha danificada Sala docentes artes,2023-04-24 16:37,Fechado,,,,Campus Sosígenes Costa,,,,,"Manutenção Preventiva > Telhados, calhas, rufos, etc.",,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Após as fortes chuvas ocorridas entre 20 e 23/04/2023, ocorreu um alagamento na sala dos docentes do Centro de Formação em artes. Ao visitar a sala foi verificado um furo na calha, que fez a água correr para o interior da sala, carreada pela placa cimentícia. Solicito o reparo da calha.",,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.48,LSTM_BAIXA_CONF,Baixa
2023040332,Goteiras dentro da secretaria executiva,2023-04-24 22:29,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Há algum tempo, após fortes chuvas, notei que ""continuou chovendo"" sobre o local onde me assento.
Foi solicitado reparo e os técnicos foram avaliar o local.
Todavia, após uma chuva da semana passada, notei que os problemas continuam, só que numa intensidade menor.
O caso é que sempre que chove cai gotas da chuva em meu local de trabalho.
Por isso, solicito uma nova avaliação no local e providências.

Desde já agradeço.",,,"Manutenção Preventiva > Telhados, calhas, rufos, etc.",,0.24,LSTM_BAIXA_CONF,Baixa
2023040335,Laboratório de Genética,2023-04-25 08:58,Fechado,,,,Campus Sosígenes Costa,,,,,"Manutenção Preventiva > Telhados, calhas, rufos, etc.",,,,0,,,,"-16.424310442233665, -39.1367972326299",,Solicito revisão de cobertura no laboratório de genética. Durante as chuvas mais intensas há um vazamento em cima da capela.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.24,LSTM_BAIXA_CONF,Baixa
2023040343,Drenagem de valas,2023-04-25 11:10,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito solução para a drenagem das valas marginais à via de acesso ao CJA.,,,Climatização > Ar condicionado,,0.96,LSTM,Baixa
2023040353,Ar condicionado sem funcionar,2023-04-25 15:55,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"As 02 Máquinas do ar estão sem funcionar.
Erro no display EC
Obs.: Sala do servidor.",,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.51,LSTM_BAIXA_CONF,Baixa
2023040360,Goteiras nos forros de vários laboratórios,2023-04-26 07:48,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Devido às fortes chuvas ocorridas nos últimos dias, vários laboratórios apresentam marcas de goteiras relevantes nos forros, indicando que existem pontos por onde a água passou. Assim listo abaixo todos os laboratórios que precisam de revisão no telhado:
Laboratório Interdisciplinar 01, Laboratório Interdisciplinar 02, Laboratório Interdisciplinar 03, Laboratório de Pedologia e Mecânica de Solos, Laboratório de Botânica, Laboratório de Química Ambiental, Laboratório de Saneamento e Saúde Pública, Laboratório de Microbiologia e Parasitologia (nesse último não pode haver fungos expressivamente, a urgência é mais elevada).",,,Elétrica > Instalações elétricas,,0.54,LSTM_BAIXA_CONF,Baixa
2023050015,Instalação de tomada,2023-05-02 15:30,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Prezados, por gentileza, solicito instalação de duas tomadas com capacidade para no mínimo 200 W cada na sala indicada no arquivo em anexo.",,,Manutenção Preventiva > Extintor,,0.93,LSTM_BAIXA_CONF,Baixa
2023040374,Recarga de Extintores - CPF,2023-04-27 00:00,Fechado,,,,Campus Paulo Freire,,,,,"Manutenção Preventiva > Sistemas de combate a incêndio (extintores, hidrantes)",,,,7076.880000000001,,,,"-17.53335341230621, -39.72217542816204",,"Solicito recarga dos extintores.
Considerar os extintores localizados no Campus Paulo Freire e no Centro de Formação em Ciências da Saúde - CFCS
Para o cadastro dos equipamentos, utilizar os documentos em anexo.",Recarga de Extintores,Recarga de Extintores,Manutenção Preventiva > Extintor,,0.62,LSTM_BAIXA_CONF,Baixa
2023040375,Recarga de Extintores - CSC,2023-04-27 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,"Manutenção Preventiva > Sistemas de combate a incêndio (extintores, hidrantes)",,,,12161.21,,,,"-16.423909554595376, -39.13629623502169",,"Solicito recarga dos extintores.
Para o cadastro dos equipamentos, utilizar os documentos em anexo.",Recarga de Extintores - CSC,"Extintor de Agua 10L = 45 und
Extintor de Po BC 4 Kg =  8 und
Extintor de Po BC 6 Kg =  50 und
Extintor de Po BC 8 Kg =  4 und
Extintor CO2 de 10 kg = 1 und
Extintor CO2 de 6 kg = 24 und
Extintor CO2 de 4 kg = 4 und","Estrutura Predial > Esquadrias, porta, portão e janelas",,0.82,LSTM_BAIXA_CONF,Baixa
2023040379,Porta da plataforma elevatória da reitoria,2023-04-27 11:03,Fechado,,,,Reitoria,,,,,Equipamentos de Transporte > Elevador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito reparo na porta da plataforma elevatoria da Reitoria,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.73,LSTM_BAIXA_CONF,Baixa
2023040381,SUBSTITUIR SUPORTE PARA PAPEL HIGIÊNICO,2023-04-27 11:23,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Bom dia.

Solicito a substituição de suporte para papel higiênico nos seguintes banheiros:

01 - suporte para papel higiênico no banheiro feminino térreo, localizado no prédio do Núcleo Pedagógico;
01 - suporte para papel higiênico no banheiro feminino piso 01, localizado no prédio do Núcleo Pedagógico;
01 - suporte para papel higiênico no banheiro feminino piso 02, localizado no prédio do Núcleo Pedagógico;
Informo que dispomos dos materiais.

Atenciosamente;

Matias Costa de Oliveira",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.64,LSTM_BAIXA_CONF,Média
2023040380,Substituição de assento de vaso sanitário,2023-04-27 11:18,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,85.9,,,,"-14.77147998352185, -39.23434744042999",,"Bom dia.

Solicito a substituição de assento para vaso sanitário dos seguintes banheiros:
01 - assento no banheiro feminino térreo, situado no prédio do Núcleo Pedagógico;
01 - assento no banheiro masculino piso 01, situado no prédio do Núcleo Pedagógico
Informo que não dispomos no material.

Atenciosamente;

Matias Costa de Oliveira",Assento para vaso sanitário,"01 - assento no banheiro feminino térreo, situado no prédio do Núcleo Pedagógico

01 - assento no banheiro masculino piso 01, situado no prédio do Núcleo Pedagógico",Climatização > Ar condicionado,,0.93,LSTM_BAIXA_CONF,Baixa
2023040393,Placa do Ar condicionado Decanato CFCAm,2023-04-27 19:25,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Prezados,

O ar condicionado da Sala do DECANATO do CFCAm esta com problemas. Não esta funcionando. Por favor preciso muito deste ar condicionado funcionando que esta insalubre a permanência neste local. Muito quente e esta Mofando a sala.

Peço por favor. Consertar o Ar condicionado desta sala.

Desde já agradeço",,,Elétrica > Iluminação,,0.97,LSTM,Baixa
2023040399,Lâmpadas queimadas,2023-04-28 11:24,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,#N/A,,"Bom dia,
A sala principal do Laboratório Central de Biodiversidade (CFCAf) está com quatro lâmpadas queimadas. Gostaria de solicitar, por gentileza e havendo disponibilidade, a troca dessas lâmpadas.
Grata!",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2023050001,Manutenção Preventiva Bimensal - Gerador 75 kVA - Reitoria,2023-05-01 01:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva bimensal do gerador de 75 kVA do Campus Sosígenes Costa conforme documento em anexo. Favor seguir roteiro conforme Anexo I, pág. 04 e 05. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.25,LSTM_BAIXA_CONF,Baixa
2023050002,Troca do sensor do freezer,2023-05-01 20:40,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Prezados,
Gostaria de solicitar a mudança do sensor do freezer localizado no laboratório de química. O sensor novo já foi comprado e se encontra dentro do freezer.

Att",,,Estrutura Predial > Forro,,0.57,LSTM_BAIXA_CONF,Baixa
2023050004,Forro copa do pavilhão de feiras,2023-05-02 08:58,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Forro,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Foram verificados fungos no forro da copa do pavilhão de feiras
