ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
Solicito revisão de cobertura, bem como da lona acima do ambiente e limpeza / repintura do forro.
Peço urgência, pois o ambiente é utilizado com frequência por estudantes no preparo de alimentos.",,,Elétrica > Instalações elétricas,,0.65,LSTM_BAIXA_CONF,Baixa
2023050007,INSTALAÇÃO DE TOMADAS,2023-05-02 09:19,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.809436680601632, -39.27904921187019",,"Bom dia.

Solicito a instalação de 02 tomadas na Sala da assistente operacional, localizada no CUNI Itabuna.

Atenciosamente,

Matias Costa de Oliveira",,,Elétrica > Instalações elétricas,,0.88,LSTM_BAIXA_CONF,Baixa
2023050013,Instalação de tomada e ponto de rede,2023-05-02 14:12,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,
Solicitamos a instalação de tomada e ponto de rede para atender à demanda da Coordenação de Criação, Monitoramento e Avaliação dos cursos de Pós-Graduação, localizada na sala das Diretorias de Pesquisa e Pós-Graduação/PROPPG.

Atenciosamente,

Sonia Ferreira da Hora",,,Hidrossanitária > Hidráulica,,0.43,LSTM_BAIXA_CONF,Baixa
2023050016,Instalação de ponto de água,2023-05-02 15:37,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,845.12,,,,"-14.770883343840165, -39.23605772449692",,"Prezados, por gentileza, solicito a disponibilização de um ponto de água na sala indicada no arquivo em anexo. O fornecimento de água poderá ser feito de forma provisória até mesmo por mangueira, uma vez que o seu uso será eventual apenas no momento de abastecimento dos aquários com experimentos.",Instalação de ponto de água,Instalação de ponto de água,Manutenção Preventiva > Ar condicionado split,,0.88,LSTM_BAIXA_CONF,Baixa
2023050021,Manutenção Preventiva Mensal - Ar condicionado - CJA - Laboratório CEPLAC,2023-05-03 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,#N/A,,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.78,LSTM_BAIXA_CONF,Baixa
2023050022,Manutenção Preventiva Mensal - Ar condicionado - CJA - Pavilhão Administrativo,2023-05-03 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.85,LSTM_BAIXA_CONF,Baixa
2023050023,Manutenção Preventiva Mensal - Ar condicionado - CJA - Pavilhão de Aulas,2023-05-03 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.58,LSTM_BAIXA_CONF,Baixa
2023050024,Manutenção Preventiva Mensal - Ar condicionado - CJA - Pavilhão de Serviços,2023-05-03 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.57,LSTM_BAIXA_CONF,Baixa
2023050025,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco Administrativo,2023-05-03 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.64,LSTM_BAIXA_CONF,Baixa
2023050026,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco de Aulas 1,2023-05-03 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.66,LSTM_BAIXA_CONF,Baixa
2023050027,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco de Aulas 2,2023-05-03 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.7,LSTM_BAIXA_CONF,Baixa
2023050028,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco Docente,2023-05-03 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.78,LSTM_BAIXA_CONF,Baixa
2023050029,Manutenção Preventiva Mensal - Ar condicionado - CPF - Laboratório 1° Ciclo CFCS,2023-05-03 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.66,LSTM_BAIXA_CONF,Baixa
2023050030,Manutenção Preventiva Mensal - Ar condicionado - CPF - Pavilhão Anexo de Aulas,2023-05-03 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado central,,0.76,LSTM_BAIXA_CONF,Baixa
2023050031,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão Administrativo,2023-05-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.49,LSTM_BAIXA_CONF,Baixa
2023050032,Manutenção Preventiva Mensal - Ar condicionado - CSC - Bloco de Serviços,2023-05-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.69,LSTM_BAIXA_CONF,Baixa
2023050033,Manutenção Preventiva Mensal - Ar condicionado - CSC - Espaço de Leitura,2023-05-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado central,,0.85,LSTM_BAIXA_CONF,Baixa
2023050034,Manutenção Preventiva Mensal - Ar condicionado - CSC - Laboratórios,2023-05-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado central,,0.81,LSTM_BAIXA_CONF,Baixa
2023050035,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão de Convenções,2023-05-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado central,,0.75,LSTM_BAIXA_CONF,Baixa
2023050036,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão de Feiras,2023-05-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado central,,0.77,LSTM_BAIXA_CONF,Baixa
2023050037,Manutenção Preventiva Mensal - Ar Condicionado - CSC - Pórtico,2023-05-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado central,,0.98,LSTM,Baixa
2023050038,Manutenção Preventiva Mensal - Ar condicionado Central - CSC,2023-05-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva mensal do ar condicionado central do CSC de acordo ao arquivo em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"".
O acompanhamento deste chamado deve ser de acordo com as atividades descritas no ANEXO I .
O retorno destas atividades devem ser dados à Coordenação de Manutenção ou à Coordenação de Campus do CSC, de modo que a UFSB tenha ciência das atividades preventivas realizadas no equipamento.
Caso haja alguma necessidade de material(is) para manutenção corretiva, este(s) deverá(ão) ser solicitado(s) de imediato de modo que a aquisição seja o mais rápido possível.
O fechamento deste chamado está condicionado ao retorno deste documento.",,,Manutenção Preventiva > Ar condicionado central,,0.99,LSTM,Baixa
2023050039,Manutenção Preventiva Mensal - Ar Condicionado Central - CSC - Tratamento Químico Mensal da Água de Condensação,2023-05-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito tratamento químico de água de condensação de ar condicionado central. Este procedimento deverá acompanhar o documento em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"", com informações sobre o sistema de refrigeração no Item 7.
Os padrões técnicos a serem alcançados após o tratamento devem estar de acordo ao que consta no ANEXO IV do documento em anexo.
Após o tratamento, a UFSB deverá ser informada do serviço com a entrega de um relatório técnico informando sobre o processo.",,,Manutenção Preventiva > Ar condicionado split,,0.95,LSTM,Baixa
2023050040,Manutenção Preventiva Mensal - Ar condicionado - Reitoria,2023-05-03 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2023050041,Manutenção Preventiva Mensal - Ar condicionado - CSC - LABMOL,2023-05-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.97,LSTM,Baixa
2023050042,Ar condicionado não funciona,2023-05-03 09:08,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Bom dia,
O aparelho de ar condicionado da sala de aula 02 do CFCAf não está resfriando.",,,Instalação de Acessórios e Mobiliário > Placas de identificação,,0.15,LSTM_BAIXA_CONF,Baixa
2023050051,Solicitação de confecção de Placa de identificação,2023-05-03 12:12,Fechado,,,,Reitoria,,,,,Instalação de Acessórios e Mobiliário > Placas de identificação,,,,91.27,,,,"-14.788316740297745, -39.27483123836992",,"Solicito que seja confeccionada 1(uma) placa de identificação com a seguinte escrita: ""Incubadoras"" (1ª linha) e ""Social/Tecnológica (2ª linha). Essa placa será colocada na sala do 3º andar em substituição da placa de nome ""Asus"". Precisamos dessa placa para final de maio em virtude dos eventos de comemoração dos 10 anos da UFSB.",Solicitação de confecção de Placa de identificação,Diagramação da placa está descrita no chamado.,Hidrossanitária > Hidráulica,,0.96,LSTM,Média
2023050053,Vazamento de água da descarga do vaso sanitário,2023-05-03 13:57,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,161.45999999999998,,,,"-17.534235850278133, -39.724091821208056",,"Olá, bo atarde!

Gostaria de solicitar o reparo da descarga do vaso sanitário do banheiro da sala dos Técnicos de Laboratórios, pois ela se encontra vazando água.

At. te.,

Bruna Nico.",Vazamento de água da descarga do vaso sanitário,Serviço no reparo da descarga e da caixa acoplada,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.68,LSTM_BAIXA_CONF,Baixa
2023050063,Sinalização nos pontos de ônibus da ufsb no cja,2023-05-03 16:07,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,3363.64,,,,"-14.77147998352185, -39.23434744042999",,"Prezados/as
Coman - Dinfra
Propa
UFSB

Por gentileza, providenciar sinalização da UFSB nos dois pontos de ônibus da Universidade que foram instalados na pista de entrada do CJA junto à CEPLAC, na BR 415.

Att,",Sinalização nos pontos de ônibus,Sinalização nos pontos de ônibus,Elétrica > Iluminação,,0.98,LSTM,Baixa
2023050064,Lâmpadas Queimadas,2023-05-03 16:31,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Boa tarde!

No pavilhão de feiras em frente a cantina, lâmpadas queimada, por favor verificar!",,,Hidrossanitária > Hidráulica,,0.8,LSTM_BAIXA_CONF,Baixa
2023050085,Revisão de Lava olhos,2023-05-05 10:20,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Hidráulica,,,,16.93,,,,"-16.424310442233665, -39.1367972326299",,"Em visita aos laboratórios percemos alguns problemas nos equipamento Lava-olhos. Verificou-se que os equipamentos acumulam resíduos na saída d 'água e devem ser periodicamente limpos. Além disso, um dos equipamentos estava com o registro fechado e quando abrimos percebemos que o chuveiro fica gotejando, em outro há uma vazamento na tubulação de entrada de água, quando acionado. Solicito o reparo destas instalações.",Revisão de Lava olhos,Troca união do lava olhos,Climatização > Ar condicionado,,0.95,LSTM_BAIXA_CONF,Baixa
2023050086,Infiltração drenos ar condicionado laboratório de genética,2023-05-05 10:32,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Infiltração,,,,388.2,,,,"-16.424310442233665, -39.1367972326299",,Solicito reparo nos drenos do laboratório de genética e reparo na pintura após resolução.,Infiltração drenos ar condicionado laboratório de genética,troca de fita adesiva PVC,Hidrossanitária > Hidráulica,,0.52,LSTM_BAIXA_CONF,Baixa
2023050091,Vazamento de água,2023-05-05 13:41,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezada/o, boa tarde!

Solicito verificação de cano que está pingando sobre a minha mesa.
Localização: DPA/Progeac.

Atenciosamente,",,,Hidrossanitária > Hidráulica,,0.33,LSTM_BAIXA_CONF,Média
2023050092,Reparo em mictório,2023-05-05 14:13,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito reparo (troca de válvula) de dois mictórios no bnaheiro masculino do térreo da Reitoria.,,,Elétrica > Instalações elétricas,,0.31,LSTM_BAIXA_CONF,Baixa
2023050094,Fixação de eletroduto,2023-05-05 15:03,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito fixação de eletroduto que caiu, na sala de reunião em frente a DINFRA, conforme foto",,,Climatização > Ar condicionado,,0.97,LSTM,Baixa
2023050095,AR CONDICIONADO E PARTE ELETRICA DA SALA DE REUNIÃO DO 1º ANDAR,2023-05-05 15:19,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados (as)

Boa tarde! Tomamos conhecimento que a sala de reuniões do 1º andar, que estava com materiais para doação a pedido da PROAF, já foi desocupada, e como vai ser uma sala que compreendemos que vai servir às 03 (três) Pró-reitorias, PROEX, PROAF e PROGEAC, pedimos a gentileza de verificarem a instalação do ar condicionado, e se está tudo ok com a parte elétrica, para que possamos ver junto à STI a instalação de equipamentos de mídia.

Informamos que pedimos esse serviço tendo em vista que a PROEX tem realizado muitas reuniões internas e externas, e precisamos com constância agendar salas para reuniões.

Atenciosamente",,,Estrutura Predial > Forro,,0.31,LSTM_BAIXA_CONF,Baixa
2023050098,Falta de placas da sala da Enfermagem,2023-05-05 16:12,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Forro,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Boa tarde!
Solicito que sejam recolocadas as placas de forro na sala da Enfermagem que foram destruídas com a chuva.

Grata,

Helen Oliveira.",,,Hidrossanitária > Hidráulica,,0.7,LSTM_BAIXA_CONF,Baixa
2023050102,Limpeza Semestral - Reservatórios - CPF - Bloco Docentes,2023-05-08 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito limpeza dos reservatório, localizados no Bloco Docentes do CPF. Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.72,LSTM_BAIXA_CONF,Baixa
2023050103,Limpeza Semestral - Reservatórios - CPF - Bloco Administrativo,2023-05-08 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito limpeza dos reservatório 1, 2 e inferior, localizados no Bloco Administrativo do CPF. Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.72,LSTM_BAIXA_CONF,Baixa
2023050104,Limpeza Semestral - Reservatórios - CPF - Pavilhão de Aulas 1,2023-05-08 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito limpeza dos reservatório 1, 2, 3 e 4, localizados no Pavilhão de Aulas 1 do CPF. Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.72,LSTM_BAIXA_CONF,Baixa
2023050105,Limpeza Semestral - Reservatórios - CSC - Bloco de Serviços,2023-05-08 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito limpeza dos reservatório 1, 2, 3 e 4 localizados no Bloco de Serviços do CSC.
Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.73,LSTM_BAIXA_CONF,Baixa
2023050106,Limpeza Semestral - Reservatórios - CSC - Bloco de Serviços (inferior),2023-05-08 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito limpeza do reservatório de 360.000 litros localizado no Bloco de Serviços do CSC.
Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.72,LSTM_BAIXA_CONF,Baixa
2023050107,Limpeza Semestral - Reservatórios - CSC - Pórtico,2023-05-08 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito limpeza do reservatório localizado no Pórtico do CSC.
Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.72,LSTM_BAIXA_CONF,Baixa
2023050108,Limpeza Semestral - Reservatórios - CSC - Bloco de Serviços,2023-05-08 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito limpeza dos reservatório 1, 2, 3 e 4 localizados no Bloco de Serviços do CSC.
Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.72,LSTM_BAIXA_CONF,Baixa
2023050109,Limpeza Semestral - Reservatórios - CSC - Bloco de Serviços,2023-05-08 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito limpeza dos reservatório 1, 2, 3 e 4 localizados no Bloco de Serviços do CSC.
Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.72,LSTM_BAIXA_CONF,Baixa
2023050110,Limpeza Semestral - Reservatórios - CSC - Bloco de Serviços,2023-05-08 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito limpeza dos reservatório 1, 2, 3 e 4 localizados no Bloco de Serviços do CSC.
Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.72,LSTM_BAIXA_CONF,Baixa
2023050111,Limpeza Semestral - Reservatórios - CPF - Pavilhão de Aulas 1,2023-05-08 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito limpeza dos reservatório 1, 2, 3 e 4, localizados no Pavilhão de Aulas 1 do CPF. Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.72,LSTM_BAIXA_CONF,Baixa
2023050112,Limpeza Semestral - Reservatórios - CPF - Pavilhão de Aulas 1,2023-05-08 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito limpeza dos reservatório 1, 2, 3 e 4, localizados no Pavilhão de Aulas 1 do CPF. Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.72,LSTM_BAIXA_CONF,Baixa
2023050113,Limpeza Semestral - Reservatórios - CPF - Pavilhão de Aulas 1,2023-05-08 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito limpeza dos reservatório 1, 2, 3 e 4, localizados no Pavilhão de Aulas 1 do CPF. Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.72,LSTM_BAIXA_CONF,Baixa
2023050114,Limpeza Semestral - Reservatórios - CPF - Pavilhão de Aulas 1,2023-05-08 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito limpeza dos reservatório 1, 2, 3 e 4, localizados no Pavilhão de Aulas 1 do CPF. Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.72,LSTM_BAIXA_CONF,Baixa
2023050115,Limpeza Semestral - Reservatórios - CPF - Bloco Administrativo,2023-05-08 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito limpeza dos reservatório 1, 2 e inferior, localizados no Bloco Administrativo do CPF. Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.72,LSTM_BAIXA_CONF,Baixa
2023050116,Limpeza Semestral - Reservatórios - CPF - Bloco Administrativo,2023-05-08 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito limpeza dos reservatório 1, 2 e inferior, localizados no Bloco Administrativo do CPF. Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2023050117,Ar condicionado vazando,2023-05-08 08:29,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Bom dia,
O aparelho de ar condicionado da sala do Colegiado do curso de Engenharia de Aquicultura (CFCAf) está com vazamento.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2023050118,Ar condicionado não está resfriando o ambiente adequadamente,2023-05-08 09:30,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"O ar condicionado da Coordenação de Projetos e Obras - DINFRA não está resfriando adequadamente o ambiente. Destaco que este problema está sendo recorrente, necessitando sempre de adição de gás no sistema.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.54,LSTM_BAIXA_CONF,Média
2023050119,Reparos no Laboratório de Biologia Molecular,2023-05-08 10:03,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,6503.839999999999,,,,"-16.424310442233665, -39.1367972326299",,"Solicito os seguintes reparos no laboratório de biologia molecular:

1- Substituição de porta da casa de máquinas empenada:
Sugiro confenção de cobertura ou alverania que proteja da insolação, pois o ambiente fica constantemente frio dentro e recebe muito sol fora. Avaliar a substituição por uma porta metálica. Outra sugestão é que o termostato do ar condicionado seja retirado da casa de máquinas e instalado no interior do laboratório, para evitar que a porta tenha que ser aberta diariamente, uma vez que o ar ligado nesse ambiente gera um vácuo, necessitando um esforço para abrir a porta que pode danifica-la.
2- Cobertura para laje impermeabilizada:
A laje impermeabilizada tem apresentado pontos de infiltração no interior do laboratório. Sugiro a confecção de uma cobertura.
3- Ampliação do sistema de drenagem da calha:
A calha apresenta apenas 1 tubo de queda, sugiro a instalação de mais descidas de 75 mm, pois em dias muitos chuvosos a vazão não está sendo suficiente;
4- Pintura externa com tinta resistente à intempéries:
A arquitetura do ambiente é bastante exposta, de modo que a pintura acrílica convencional vem se desgastando rapidamente. Sugiro a aplicação nas faces externas de uma uma pintura mais resistente, como uma tinta emborrachada por exemplo.

Solicito o apoio da equipe de projetos para as especificações dos itens.",Reparos no Laboratório de Biologia Molecular; Reparos no Laboratório de Biologia Molecular - complemento; Reparo do ar condicionado; Complementar de reparo do ar condicionado; Reparo no telhado do Laboratório de biologia molecular; Complementar de Reparos no Laboratório de Biologia Molecular,Reparos no Laboratório de Biologia Molecular; Reparos no Laboratório de Biologia Molecular - complemento						; Reparo do ar condicionado do labmol; Complementar de reparo do ar condicionado; Reparo no telhado do Laboratório de biologia molecular; Complementar de Reparos no Laboratório de Biologia Molecular,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2023050120,Ar condicionado Não Funcionando,2023-05-08 11:00,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Bom dia!

Na sala 106, ar condicionado precisando de concerto, pois encontra se sem funcionamento. Por favor verificar!",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.91,LSTM_BAIXA_CONF,Média
2023050124,Solicitação de reparo na porta de vidro da sala da Asus,2023-05-08 14:21,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados
Solicito que efetuado os reparos na porta de vidro que fica na sala da ASUS, 3º andar pois a mesma esta pegando no chão.",,,Elétrica > Instalações elétricas,,0.71,LSTM_BAIXA_CONF,Baixa
2023050130,Alteração de Alimentador Principal do QPAC-CPF,2023-05-09 10:57,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Prezados,

Visando atender a demanda de abastecimento de energia elétrica do NP-CPF, solicitamos a retirada do circuito alimentador QPAC-CPF do QGBT-ARC 1 para o QGBT-LF1. Sendo assim, será necessário substituir as barras horizontais onde vai ficar o disjuntor no QGBT-LF1 pelas do circuito 2P-QDAC4, por conta da condução de corrente mais elevada. Ressalta-se a necessidade de guarda do material removido, pois será necessário desfazer as alterações que estão sendo realizadas, para atender demanda específicas.
Desde já, agradeço.",,,Elétrica > Instalações elétricas,,0.98,LSTM,Baixa
2023050131,Instalação Tomadas,2023-05-09 14:38,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Bom tarde.

Solicitamos a instalação de 03 tomadas duplas na cozinha comunitária, situada no Núcleo de Vivência e Gestão Acadêmica do Campus Jorge Amado. Essas tomadas serão usadas para conectar diversos aparelhos eletrônicos.
Na oportunidade, solicito a instalação de 02 espelhos de tomadas que estão faltando.
Atenciosamente,

Matias Costa de Oliveira",INSTALAÇÃO DE TOMADAS,"3 tomadas duplas
2 espelhos de tomada",Hidrossanitária > Hidráulica,,0.62,LSTM_BAIXA_CONF,Baixa
2023050132,Sanitários sem água,2023-05-09 14:39,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Prezados(as), gostaria de alertá-los de que o sanitário feminino localizado ao final do corredor do Núcleo Administrativo CJA está sem água nas descargas. Tem água nas torneiras, porém, não tem para descarga.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.42,LSTM_BAIXA_CONF,Baixa
2023050144,Solicitação de ponto de rede para o computador e troca de fechadura e chave de gaveta da mesa,2023-05-10 08:42,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia! Por gentileza, solicito ponto de rede (para ligar cabo RJ45)para computador que está na Proex com Tombo: 2018007334.
Adicionalmente, preciso, por favor, de troca de fechadura e chaves de mesa de estação de trabalho (tombo 2016001554) ocupada, por ora, pela servidora Luana Campinho Rêgo, lotada na Proex. Esclareço que com a mudança da Reitoria para o centro as mesas foram trocadas e não conseguimos localizar as chaves, nem mesmo em outros setores.
Grata. At.te.",,,Hidrossanitária > Hidráulica,,0.76,LSTM_BAIXA_CONF,Baixa
2023050145,acento do vaso sanitario precisando de manutenção,2023-05-10 09:35,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"acento do vaso sanitario precisando de manutenção
Banheiro de banheiro de deficiente bloco de habilidades.",,,Elétrica > Instalações elétricas,,0.27,LSTM_BAIXA_CONF,Baixa
2023050156,Problema Elétrico,2023-05-10 10:40,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"O computador da recepcionista do Setor de Saúde, na sala de acessibilidade está tendo problemas recorrentes e depois de consertar várias vezes e troca da máquina o problema nos computadores persistiram, a conclusão é que há um problema elétrico, por isso entro em contato para que seja feita uma manutenção na parte elétrica onde o referido computador fica.

Muito Obrigada,

Helen Oliveira.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.54,LSTM_BAIXA_CONF,Baixa
2023050170,Banheiro Feminino (Térreo),2023-05-10 14:23,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Boa tarde!
A mola da porta do banheiro feminino do térreo está quebrada. Acho que é só um parafuso que soltou.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.52,LSTM_BAIXA_CONF,Baixa
2023050174,Braço mecânico do banheiro feminino do andar 1,2023-05-10 16:42,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Braço mecânico do banheiro feminino do andar 1 está quase solto, precisa ser ajustado.",,,Elétrica > Instalações elétricas,,0.94,LSTM_BAIXA_CONF,Baixa
2023050177,Instalação de tomadas duplas na guarita do CFCS,2023-05-11 08:14,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.534582646209113, -39.72461446135704",,Instalação de tomadas duplas na guarita do CFCS,,,Hidrossanitária > Hidráulica,,0.77,LSTM_BAIXA_CONF,Baixa
2023050183,Bebedouro localizado no corredor do bloco administrativo está com vaza,2023-05-11 11:31,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.533274716800296, -39.72248779186285",,Bebedouro localizado no corredor do bloco administrativo está com vazamento de água. Solicito que seja verificado.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.16,LSTM_BAIXA_CONF,Baixa
2023050184,Identificação das salas da TI,2023-05-11 11:39,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,456.35,,,,"-14.788316740297745, -39.27483123836992",,"Prezados, solicito atualização das placas fixadas nas portas da TI para que esteja de acordo com a nova estrutura desta Superintendência.",Placas de identificação de salas de TI,Placas de identificação de salas de TI,Elétrica > Instalações elétricas,,0.83,LSTM_BAIXA_CONF,Média
2023050194,Instalação,2023-05-11 16:49,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,321.76,,,,"-17.534828808942148, -39.72394543442796",,Instalar 10 quadros brancos em 10 salas do núcleo pedagógico.,Reparo em tomadas do Cuni Cabrália - CSC; Instalação de quadro branco - CPF,Troca de 2 tomadas e 4 conectores RJ 45 (cat6); Buchas para gesso para instalação de quadro branco em drywall,Hidrossanitária > Hidráulica,,0.22,LSTM_BAIXA_CONF,Baixa
2023050197,troca de filtros,2023-05-12 09:16,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Bom dia,
solicito troca dos filtros dos bebedouros e prurificadores do campus Sosigenes Costa, os filtros podem ser retirados comigo na seção de patrimonio e almoxarifado, das 08h as 12h, e das 13h as 17h.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.99,LSTM,Baixa
2023050208,Instalação de bancada de granito,2023-05-15 09:45,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,177.2,,,,"-14.770883343840165, -39.23605772449692",,"Solicito instalação de duas bancadas de granito na área da lanchonete no NVGA.
As pedras estão disponíveis no almoxarifado. Precisa apenas de material complementar.",Instalação de bancada de granito,Instalação de duas bancadas na ára da lanchonete do NVGA,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.5,LSTM_BAIXA_CONF,Baixa
2023050210,Aquisição de cadeado,2023-05-15 09:57,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,41.31,,,,"-14.770309469288907, -39.23560995592077",,Solicito aquisição 1 de cadeado 40 mm para fechamento da área dos reservatórios.,Aquisição de cadeado - CJA,Aquisição de cadeado para fechamento da área dos reservatórios.,Hidrossanitária > Hidráulica,,0.99,LSTM,Média
2023050212,Foi identificado vazamento nos registros dos banheiros feminino e masc,2023-05-15 11:03,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,349.12,,,,"-17.53488871263804, -39.72388509091665",,"Foi identificado vazamento nos registros dos banheiros feminino e masculino que atende a CEAME. Também existe um sanitário com vazamento no banheiro feminino.
Solicito:
02 reparos para registro de gaveta
01 reparo para caixa acoplada.",Vazamento nos registros dos banheiros masculinos e femininos do amb. medicina,Troca dos reparos do registro de gaveta e do vaso acoplado,Elétrica > Instalações elétricas,,0.51,LSTM_BAIXA_CONF,Média
2023050214,Reparo em tomadas do Cuni Cabrália,2023-05-15 12:42,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.281402, -39.024453",,"Prezados,
Solicito reparo em 02 tomadas de embutir da sala do Assistente Operacional e 02 Entradas de sobrepor de conector de rede RJ45.",,,Hidrossanitária > Hidráulica,,0.99,LSTM,Média
2023050216,Reparo na pia da copa do CFCAF,2023-05-15 13:37,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,17.73,,,,"-14.755969187255209, -39.23160150191233",,O sifão da pia da copa do CFCAF/CEPEC está quebrado e vazando.,Reparo na pia da copa do CFCAF,troca de sifão,Hidrossanitária > Hidráulica,,0.96,LSTM,Baixa
2023050237,Vazamento de pia na copa do Terreo.,2023-05-17 14:18,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Pia da copa do Térreo com vazamento.,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente,,0.92,LSTM_BAIXA_CONF,Baixa
2023050230,"Boa tarde,  Solicito que seja realizada a supressão de 04 árvores loca",2023-05-16 15:30,Fechado,,,,Campus Paulo Freire,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,9030.029999999999,,,,"-17.534828808942148, -39.72394543442796",,"Boa tarde,
Solicito que seja realizada a supressão de 04 árvores localizadas na área externa do complexo 2, na divisa com a Policlínica. Foi identificado que algumas dessas árvores estão com a base comprometida e podem causar algum tipo de acidente ou prejuízos.",Supressão de árvores - CPF,Supressão de árvores de árvores localizada na área externa do complexo 2 do CPF. Inclui também retirada do entulho,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.58,LSTM_BAIXA_CONF,Baixa
2023050239,Pintura da Sala do Assistente Operacional,2023-05-17 15:52,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.281402, -39.024453",,"Prezados,
Com as fortes chuvas do dia 21/04 aqui na região, fomos atingidos por uma tromba d'água que invadiu as salas do Colégio e afetaram as paredes da sala do assistente operacional com lama. Percebeu-se após a lavagem do local, a necessidade de realizar uma pintura para manter o local acessível para uso.",,,Hidrossanitária > Hidráulica,,0.49,LSTM_BAIXA_CONF,Baixa
2023050242,Vazamento conexões lab II- sala técnica 3,2023-05-17 17:11,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito, por gentileza, reparo de Vazamento de conexões de água dos destiladores no lab II- sala técnica 3.

Cordialmente,",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2023050255,Ar condicionado do consultório 01 da Ceame não está gelando,2023-05-19 09:05,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,48.86,,,,"-17.53488871263804, -39.72388509091665",,"Prezados,

Solicito avaliação e, se necessário correção, do Ar condicionado do consultório 01 da Ceame pois o mesmo não está gelando.

At.te",Troca de capacitores de ar condicionado do CEAME,Ar condicionado do consultório 01 da Ceame não está gelando,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.35,LSTM_BAIXA_CONF,Baixa
