ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
2023050256,Instalação,2023-05-19 09:53,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Instalar suportes para tv nas 10 salas do núcleo pedagógico que serão usadas como salas de tutoria.
Obs: São paredes de drywall, e caso seja compatível, podem ser retirados os suportes das antigas salas de tutoria.",,,Climatização > Ar condicionado,,0.54,LSTM_BAIXA_CONF,Baixa
2023050257,Instalação de ar-condicionado,2023-05-19 09:55,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito a instalação de aparelho de ar-condicionado na sala ""Interprete de Libras"".
Potência do equipamento: 12000 BTU
O equipamento já se encontra disponível no Setor de Patrimônio do CJA",,,Climatização > Ar condicionado,,0.55,LSTM_BAIXA_CONF,Baixa
2023050258,Instalação de ar-condicionado,2023-05-19 09:58,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito a instalação de aparelho de ar-condicionado na sala ""Decanato CFCaf"". Potência do equipamento: 18000 BTU

O equipamento já se encontra disponível no Setor de Patrimônio do CJA",,,Climatização > Ar condicionado,,0.55,LSTM_BAIXA_CONF,Baixa
2023050259,Instalação de ar-condicionado,2023-05-19 10:05,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito a instalação de aparelho de ar-condicionado na sala ""Decanato IHAC"".

Potência do equipamento: 18000 BTU

O equipamento já se encontra disponível no Setor de Patrimônio do CJA",,,Climatização > Ar condicionado,,0.55,LSTM_BAIXA_CONF,Baixa
2023050260,Instalação de ar-condicionado,2023-05-19 10:06,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito a instalação de aparelho de ar-condicionado na sala ""Decanato POPTEC"".

Potência do equipamento: 12000 BTU

O equipamento já se encontra disponível no Setor de Patrimônio do CJA",,,Climatização > Ar condicionado,,0.55,LSTM_BAIXA_CONF,Baixa
2023050261,Instalação de ar-condicionado,2023-05-19 10:07,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito a instalação de aparelho de ar-condicionado na sala ""Decanato CFTCI"".

Potência do equipamento: 12000 BTU

O equipamento já se encontra disponível no Setor de Patrimônio do CJA",,,Climatização > Ar condicionado,,0.55,LSTM_BAIXA_CONF,Baixa
2023050263,Instalação de ar-condicionado,2023-05-19 10:12,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito a instalação de aparelho de ar-condicionado na sala ""Enfermaria"".

Potência do equipamento: 9000 BTU

O equipamento já se encontra disponível no Setor de Patrimônio do CJA",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.49,LSTM_BAIXA_CONF,Baixa
2023050266,Troca de local da TV da recepção da Reitoria,2023-05-19 13:50,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezado,
solicito que a TV que esta localizada na recepção da reitoria (atrás da mesa da portaria), seja deslocada para o outro lado.
Caso necessite de material, peço que nos informe para emissão de ordem de serviço.
Para melhor atender ao chamado, peço que se informe com Jorge para ele dizer qual melhor local para a TV.",,,Elétrica > Nobreak,,0.16,LSTM_BAIXA_CONF,Baixa
2023050271,Troca de  Nobreak,2023-05-22 10:26,Fechado,,,,Reitoria,,,,,Elétrica > Nobreak,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,
Solicito Troca de 1 Nobreak na sala da Coordenação de Manutenção - DINFRA , o mesmo está emitindo um alarme sonoro e com a luz piscando o tempo todo.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.93,LSTM_BAIXA_CONF,Baixa
2023050274,Solicitamos a verificação da fechadura da porta da sala do vice-reitor,2023-05-22 14:18,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicitamos a verificação da fechadura da porta da sala do vice-reitor.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.18,LSTM_BAIXA_CONF,Baixa
2023050275,"Instalação de AP,s",2023-05-22 15:13,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Gostaria que fosse preparada com urgência a instalação dos AP,s no núcleo pedagógico. Passagem de 4 cabos de rede e fixação de 4 AP,s nas calhas.",,,Hidrossanitária > Hidráulica,,0.8,LSTM_BAIXA_CONF,Baixa
2023050281,Limpeza Semestral - Reservatórios - CPF - CFCS - Laboratório de Habilidades,2023-05-23 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.534583079307623, -39.723940092553796",,"Solicito limpeza dos reservatórios localizado no laboratório de habilidades do CFCS.
Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Reservatório,,0.64,LSTM_BAIXA_CONF,Baixa
2023050282,Limpeza Semestral - Reservatórios - CPF - CFCS - Salas Administrativas,2023-05-23 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.535087645298226, -39.72375232834426",,"Solicito limpeza do reservatório localizados das salas administrativas do centro de formação.
Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.81,LSTM_BAIXA_CONF,Baixa
2023050283,Limpeza Semestral - Reservatórios - CPF - CFCS - Laboratório de psicologia,2023-05-23 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.535306322127855, -39.72446535585202",,"Solicito limpeza do reservatório do lab. de psicologia.
Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.78,LSTM_BAIXA_CONF,Baixa
2023050284,Limpeza Semestral - Reservatórios - CPF - CFCS - Núcleo pedagógico - inferior potável,2023-05-23 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Solicito limpeza dos reservatórios de água potável inferiores do NUPED.

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.79,LSTM_BAIXA_CONF,Baixa
2023050285,Limpeza Semestral - Reservatórios - CPF - CFCS - Núcleo pedagógico - inferior reuso,2023-05-23 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Solicito limpeza dos reservatórios de água de reuso inferiores do NUPED.

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.83,LSTM_BAIXA_CONF,Baixa
2023050286,Limpeza Semestral - Reservatórios - CPF - CFCS - Laboratório de psicologia - Reservatórios superiores de água potável,2023-05-23 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Solicito limpeza dos reservatórios de água potável superiores do NUPED.
Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.87,LSTM_BAIXA_CONF,Baixa
2023050287,Limpeza Semestral - Reservatórios - CPF - CFCS - Laboratório de psicologia - Reservatórios superiores de água de reuso,2023-05-23 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Solicito limpeza dos reservatórios de água de reuso superiores do NUPED.

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,LSTM,Baixa
2023050294,Fechadura ou Porta Pra Ser Trocada,2023-05-23 09:50,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Bom dia!

Na Sala de de quadro no pavilhão de convenções, precisando de reparo no quadro de energia, pois ta o tempo todo desarmando o disjuntor. E a porta precisando ser trocada ou analisar se é possível trocar a fechadura, essa sala ta o tempo todo aberta. Por favor verificar o que será feito o mais rápido possível.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.73,LSTM_BAIXA_CONF,Baixa
2023050295,Solicita instalação de assento sanitário,2023-05-23 10:40,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,42.95,,,,"-16.424036771315144, -39.13615281834591",,"Prezados, bom dia.

Por favor, solicito a instalação de assento no vaso sanitário do banheiro feminino localizado no Pavilhão Administrativo do CSC.

Agradecimentos antecipados.

Atenciosamente,",Assento sanitário para banheiro feminino - CSC,Assento no vaso sanitário do banheiro feminino localizado no Pavilhão Administrativo do CSC,Hidrossanitária > Hidráulica,,0.81,LSTM_BAIXA_CONF,Baixa
2023050305,Limpeza Semestral - Reservatórios - CJA - NUPED - inferior potável,2023-05-24 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito limpeza dos reservatórios inferiores de agua potável, localizados nos Núcleo Pedagógico do CJA.

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.79,LSTM_BAIXA_CONF,Baixa
2023050306,Limpeza Semestral - Reservatórios - CJA - NUPED - inferior reuso,2023-05-24 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito limpeza dos reservatórios inferiores de agua de reuso, localizados nos Núcleo Pedagógico do CJA.

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.74,LSTM_BAIXA_CONF,Baixa
2023050307,Limpeza Semestral - Reservatórios - CJA - NUPED - superior reuso,2023-05-24 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito limpeza dos reservatórios superiores de agua de reuso, localizados nos Núcleo Pedagógico do CJA.

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.75,LSTM_BAIXA_CONF,Baixa
2023050308,Limpeza Semestral - Reservatórios - CJA - NVGA - superior potável,2023-05-24 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Solicito limpeza dos reservatórios superiores de agua potável, localizados no NVGA

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.92,LSTM_BAIXA_CONF,Média
2023050311,Reposição da alavanca da torneira do banheiro masculino do Lab. NEA-PB foi,2023-05-24 08:34,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,51.33,,,,"-16.424310442233665, -39.1367972326299",,A alavanca da torneira do banheiro masculino do Laboratório do Núcleo de Estudos em Agroecologia e produção orgânica Pau Brasil foi removida. Solicito reposição.,Torneira do banheiro masculino do Lab. NEA-PB - CSC,Substituição de torneira,Climatização > Ar condicionado,,1,LSTM,Baixa
2023050314,Disponibilização de controle remoto,2023-05-24 09:23,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,46.41,,,,"-14.788316740297745, -39.27483123836992",,Solicito a disponibilização de um controle remoto para o aparelho de ar condicionado recém-instalado da marca Samsung.,Controle remoto de ar condicionado,Controle remoto de ar condicionado da marca samsung,Equipamentos de Transporte > Elevador,,0.26,LSTM_BAIXA_CONF,Baixa
2023050315,MANUTENÇÃO DE ELEVADOR,2023-05-24 09:40,Fechado,,,,Campus Jorge Amado,,,,,Equipamentos de Transporte > Elevador,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Bom dia.

Atendendo a pedido da Coordenadora de Campus, senhora Ana Rita dos Santos Barbosa. Solicito manutenção do elevador torre B. Saliento que foi realizado uma inspeção no equipamento, dia 26/10/2022, técnico Ricardo Teles. Na época constatou-se a necessidade de substituir o módulo do operador de porte e as chaves magnéticas , conforme fotos anexas.

Atenciosamente,

Matias Costa de Oliveira",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,LSTM,Média
2023050316,Defeito na fechadura da porta da sala da Assistente Social,2023-05-24 10:19,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Bom dia!
A chave quebrou na fechadura da sala da assistente social impossibilitando que a porta seja fechada. Pedimos que o reparo seja feito o quanto antes possível.

Atenciosamente,

Helen Oliveira.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.15,LSTM_BAIXA_CONF,Baixa
2023050318,Copia de chaves,2023-05-24 11:33,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.449880252377348, -39.064648619985995",,Solicito a confecção de duas copias de chaves das portas da secretaria e portão de entrada do CUNI Porto Seguro para acesso do Assistente operacional ao espaço e o mesmo proceder o fechamento ao deixar o espaço.,,,Manutenção Preventiva > Bomba,,0.09,LSTM_BAIXA_CONF,Baixa
2023050329,Compra de 3 reles falta de fase,2023-05-25 08:47,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Bomba,,,,318.42,,,,"-16.424307884397862, -39.136705238608734",,"Prezados.

Estamos necessitando fazer a aquisição de 3 reles falta de fase
2 para as bombas do poço pois estamos fazendo rodizio do rele para ativar a bomba do poço de detritos e do reservatório de agua. e
1 para ficar de reserva, caso o da bomba do poço, reservatório e de detritos cheguem a queima.",Instalação de relé falta de fase nas bombas do poço,Instalação de relé falta de fase nas bombas do poço,Climatização > Ar condicionado,,0.33,LSTM_BAIXA_CONF,Baixa
2023050373,Mudança de local de ar-condicionado,2023-05-29 13:59,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,

Tendo em vista recorrentes casos de resfriados e reclamação por parte dos servidores, solicito mudança de instalação de ar-condicionado, em local a ser proposto pela Coordenação de Contratos.

Atte,",,,Elétrica > Instalações elétricas,,0.99,LSTM,Média
2023050334,Tomada desligadas,2023-05-25 11:19,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,1216.6,,,,"-16.425315471783644, -39.1356215455011",,As tomadas das salas da ala oeste não estão funcionando,Substituição de tomadas danificadas na sala oeste do Pav. de Convenções,Substituição de tomadas danificadas na sala oeste do Pav. de Convenções,Elétrica > Instalações elétricas,,0.33,LSTM_BAIXA_CONF,Baixa
2023050335,Ponto elétrico,2023-05-25 11:21,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.423058409985778, -39.136850127779546",,O ponto de energia do projetor da sala Porto Seguro não está funcionando,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.38,LSTM_BAIXA_CONF,Baixa
2023050338,Ponto de Rede,2023-05-25 14:21,Fechado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,#N/A,,"Boa tarde,

Solicito instalação de um ponto de rede.
Localização na entrada no pé direito da escada de acesso ao CFCAF.
Gentileza entrar em contato na hora da instalação.",,,Climatização > Ar condicionado,,0.99,LSTM,Média
2023050339,Ar condicionado com defeito,2023-05-25 14:34,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados, os dois ar condicionado da proaf está com defeito.
Um está pingando e o outro fazendo um barulho.",,,Estrutura Predial > Infiltração,,0.58,LSTM_BAIXA_CONF,Baixa
2023050340,Goteiras na sala da Diretoria de Pós-Graduação,2023-05-25 14:41,Fechado,,,,Reitoria,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Comunicamos goteiras e infiltração de águas da chuva na sala da Diretoria de Pós-Graduação.,,,Hidrossanitária > Bomba,,0.23,LSTM_BAIXA_CONF,Média
2023050341,Bomba espelho d'água,2023-05-25 14:41,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Bomba,,,,720.31,,,,"-16.424036771315144, -39.13615281834591",,"Informo que a bomba que drena o espelho d'água em frente ao pavilhão administrativo está apresentando problemas. Solicito reparo urgente, uma vez que a área é confinada e não há outro meio de esgotar essa água.",Reparo em bomba espelho d'água; Complementar de Reparo em bomba espelho d'água,Reparo em bomba espelho d'água; Complementar de Reparo em bomba espelho d'água,Estrutura Predial > Pintura,,0.27,LSTM_BAIXA_CONF,Baixa
2023050342,Pintura teto salas de aula,2023-05-25 14:48,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Pintura,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Após os serviços dos telhados das salas de aula do pavilhão de convenções, algumas salas ficaram com o teto manchado por vazamento durante os serviços. Solicito retoque da pintura. Acredito que seja possível a execuão com equipe e material existente no CSC. Verifiquei pontos nas salas Trancoso 2 e Caraíva 2.",,,"Manutenção Preventiva > Telhados, calhas, rufos, etc.",,0.21,LSTM_BAIXA_CONF,Baixa
2023050343,Vazamentos na cobertura Pórtico,2023-05-25 15:00,Fechado,,,,Campus Sosígenes Costa,,,,,"Manutenção Preventiva > Telhados, calhas, rufos, etc.",,,,0,,,,"-16.423822637563376, -39.13549260894328",,"A sala de acessibilidade apresentou marcas no forro devido a vazamentos no telhado. Solicito reparo.
Próximo ao banheiro masculino também há uma telha quebrada. Solicito substiuição.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.83,LSTM_BAIXA_CONF,Baixa
2023050344,Instalação suporte articulado para tv 50 polegadas,2023-05-25 15:11,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.809436680601632, -39.27904921187019",,"SOLICITO INSTALAÇÃO DE SUPORTE ARTICULADO NAS 2 SALAS DO CUNI ITABUNA PARA ATENDER DEMANDA DE AULA, E EVITAR QUE O EQUIPAMENTO SEJA DANIFICADO, POIS USAMOS SALAS COMPARTILHADAS COM A ESCOLA.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.83,LSTM_BAIXA_CONF,Baixa
2023050345,Instalação suporte articulado para tv 50 polegadas,2023-05-25 15:13,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.784588690412658, -39.04431728226902",,"SOLICITO INSTALAÇÃO DE 1(UM) SUPORTE ARTICULADO NA SALA DO CUNI ILHÉUS, PARA ATENDER DEMANDA DE AULA, E EVITAR QUE O EQUIPAMENTO SEJA DANIFICADO, POIS USAMOS SALAS COMPARTILHADAS COM A ESCOLA.",,,Manutenção Preventiva > Reservatório,,0.59,LSTM_BAIXA_CONF,Baixa
2023050348,Limpeza Semestral - Reservatórios - CJA - NUPED - superior potável,2023-05-26 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito limpeza dos reservatórios superiores de agua potavel, localizados nos Núcleo Pedagógico do CJA.

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.9,LSTM_BAIXA_CONF,Baixa
2023050349,Modelo de chamado - Limpeza Semestral - Reservatórios - CJA - CEPEC (CEPLAC),2023-05-26 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-14.755969187255209, -39.23160150191233",,"Solicito limpeza dos reservatórios, localizados no CEPEC.

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Estrutura Predial > Infiltração,,0.47,LSTM_BAIXA_CONF,Baixa
2023050355,"Por gentileza, verifiquem a infiltração no banheiro localizado no gabi",2023-05-26 12:01,Fechado,,,,Reitoria,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Por gentileza, verifiquem a infiltração no banheiro localizado no gabinete da Reitora.",,,Elétrica > Iluminação,,0.92,LSTM_BAIXA_CONF,Baixa
2023050356,Alguns refletores da quadra estão virados para baixo,2023-05-26 12:05,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.532979931742542, -39.7220601067383",,"Prezados,

Três refletores da quadra estão virados para baixo. Provavelmente, requerem aperto no parafuso de fixação. Solicito avaliação e, se possível, correção. Informo que semana que vem teremos acolhimento dos discente a noite no referido espaço.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.37,LSTM_BAIXA_CONF,Baixa
2023050357,Roçagem área estação de tratamento,2023-05-26 12:09,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,12916.2,,,,"-14.77147998352185, -39.23434744042999",,Solicito roçagem da área em torno da estação de tratamento de água.,Roçagem da área próxima às estações de tratamento,Roçagem da área próxima às estações de tratamento						,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,LSTM,Média
2023050361,Janelas biblioteca,2023-05-26 16:23,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,15787.58,,,,"-16.424657613462742, -39.135949237122865",,"Prezados, na semana passada uma colaboradora da Biblioteca entrou em contato com o setor de TIC para informar que no local onde estão instalados os computadores estava com cheiro muito forte de queimado. Um técnico foi até o local e desligou todas as máquinas e verificou que realmente o cheiro de queimado era daquela região mas também notou que as máquinas estavam muito quentes por tomarem sol diretamente por conta das janelas de vidro.
No dia seguinte fomos a biblioteca checar a situação dos equipamento. Ao chegar lá ainda era possível sentir um pouco do cheiro de queimado. Ligamos todos os equipamentos e só um monitor com alterações no funcionamento mas continua funcionando.
Por não ter nenhum equipamento danificado( naquele momento) o provável problema foi o super aquecimento devido a incidência direta do sol nos equipamentos.
Gostaríamos de ajuda para tentar solucionar esse problema. Com um toldo, película na janela ou algo que reduza os efeitos do sol naquele local. Acredito que a troca das máquinas de local dará mais trabalho, pois serão vários pontos de energia e rede",Aplicação de película Insulfime; Aplicação de película Insulfime        ; Aplicação de película Insulfime,"Aplicação de película Insulfime; Aplicação de película Insulfime
Em substituição à OS 161/2023; Aplicação de insulfilme profissional em substituição da O.S.M 245/2023. ",Elétrica > Iluminação,,0.99,LSTM,Baixa
2023050375,Lâmpadas queimadas,2023-05-29 14:53,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,#N/A,,"Boa tarde,
A copa do CFCAf está com duas lâmpadas queimadas. Gostaria de solicitar, por gentileza e havendo disponibilidade, a substituição das mesmas.
Grata!",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.38,LSTM_BAIXA_CONF,Baixa
2023050385,Instalação de toldo nas janelas da Biblioteca,2023-05-29 19:49,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito instalação de toldo nas janelas próximas aos computadores de acesso dos estudantes (espaço conectividade), pois durante a tarde, a incidência direta de luz solar no local, tem comprometido o pleno funcionamento dos equipamentos, alguns deles tem apresentado cheiro de queimado e monitores apresentam defeito.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.88,LSTM_BAIXA_CONF,Média
2023050387,Instalação de película no vestiário &gt;  Núcleo Pedagógico,2023-05-30 10:06,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,2973.06,,,,"-14.770309469288907, -39.23560995592077",,"Prezados,
Conforme solicitação no MEMORANDO ELETRÔNICO Nº 28/2023 - CAACJA (11.01.03.04.03) Item 08
8) Jatear vidros do vestiário
A localização do Núcleo Pedagógico comprometeu a privacidade dos usuários do vestiário. Para solucionar esse problema, torna-se necessário instalar películas nos vidros e assim sanar esse inconveniente.",Aplicação de película branco leitosa; Aplicação de película branco leitosa; Aplicação de película branco leitosa,Aplicação de película branco leitosa						; Aplicação de película branco leitosa; Aplicação de insulfilme profissional em substituição da O.S.M 246/2023. ,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.87,LSTM_BAIXA_CONF,Baixa
2023050388,Restauração da altura das bancadas,2023-05-30 10:31,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Prezados,
Solicito a restauração da altura das bancadas do Laboratório de Ciências III para que fiquem adequadas ao tamanho das cadeiras.

Atenciosamente",,,Instalação de Acessórios e Mobiliário > Placas de identificação,,0.66,LSTM_BAIXA_CONF,Baixa
2023050394,Solicitação de confecção de Placa de identificação (NIT),2023-05-30 14:29,Fechado,,,,Reitoria,,,,,Instalação de Acessórios e Mobiliário > Placas de identificação,,,,91.27,,,,"-14.788316740297745, -39.27483123836992",,"Solicito que seja confeccionada 1(uma) placa de identificação com a seguinte escrita: ""NIT"". Essa placa será colocada na sala do 3º andar na sala das Incubadoras. Precisamos dessa placa para inauguração do setor em virtude dos eventos de comemoração dos 10 anos da UFSB, semana de 12 a 16 de junho.",Placa de identificação para sala do NIT,Placa de identificação para sala do NIT,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.36,LSTM_BAIXA_CONF,Baixa
2023050398,Instalação,2023-05-30 16:56,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Instalar em todos os banheiros do núcleo pedagógico:
-Porta papel toalha;
-Porta papel higiênico;
-Porta sabonete líquido;
-Lixeiras para papel higiênico;
-Lixeiras para papel toalha;",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2023050401,Manutenção Semestral - Ar condicionado - Reitoria,2023-05-31 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Ar condicionado split,,,,26473.52,,,,"-14.788316740297745, -39.27483123836992",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados na Reitoria. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Limpeza semestral de ar condicionados,Limpeza semestral de ar condicionados,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.79,LSTM_BAIXA_CONF,Média
2023050406,Defeito em maçaneta,2023-05-31 09:07,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,#N/A,,"Bom dia,
A fechadura da porta do Laboratório Central de Tecnologia de Produtos Florestais (CFCAf/CEPEC/CEPLAC) está com defeito.",,,Climatização > Ar condicionado,,1,LSTM,Média
2023050411,Ar condicionado da sala 10 parou de funcionar. Solicito verificação,2023-05-31 10:31,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,820.22,,,,"-17.53318988361887, -39.72242666524693",,Ar condicionado da sala 10 parou de funcionar. Solicito verificação,Reparo em ar condicionado da sala 10,Reparo em ar condicionado da sala 10,Climatização > Ar condicionado,,1,LSTM,Baixa
2023050412,Ar condicionado sala 06 parou de funcionar. Verificar.,2023-05-31 10:32,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,Ar condicionado sala 06 parou de funcionar. Verificar.,,,Hidrossanitária > Hidráulica,,0.69,LSTM_BAIXA_CONF,Baixa
2023050413,Entrada de ar na tubulação de água que abastece a copa/cozinha. Necess,2023-05-31 10:33,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.533203281201462, -39.72195105177306",,"Entrada de ar na tubulação de água que abastece a copa/cozinha. Necessário verificar e reparar, pois os locais estão sem água.",,,Elétrica > Iluminação,,0.99,LSTM,Baixa
2023050419,Lâmpadas queimadas,2023-05-31 15:54,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,#N/A,,"Boa tarde,
Gostaria de solicitar, por gentileza, a substituição de três lâmpadas no corredor do CFCAf, pois, as mesmas estão queimadas.
Grata!",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.8,LSTM_BAIXA_CONF,Baixa
2023050424,Solicito instalação de um ponto de rede para AP no corredor de acesso,2023-05-31 16:46,Fechado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,#N/A,,Solicito instalação de um ponto de rede para AP no corredor de acesso ao CFCAF na altura da Sala de Professores e Laboratórios.,,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.33,LSTM_BAIXA_CONF,Baixa
2023050425,Retirada,2023-05-31 16:56,Fechado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Retirar as tvs das salas 03 e 19, e encaminhar ao estoque. Procure por Mateus, para que seja feita a guarda das mesmas.",,,Elétrica > Iluminação,,0.72,LSTM_BAIXA_CONF,Baixa
2023060002,Refletor área externa,2023-06-01 09:53,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados
O refletor na área externa instalado na parede do NVGA, em frente a sala 02 do NUPED não está funcionando",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.69,LSTM_BAIXA_CONF,Baixa
2023060005,Porta sala Trancoso 1,2023-06-01 10:20,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.425315471783644, -39.1356215455011",,Solicito manutenção na porta da sala trancoso 1. Foi relatado pelo professor que a porta está com problema na fechadura e ser fechada sua abertura só é possível do lado de dentro.,,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2023060007,Instalação de ar condicionados no NUPED CJA,2023-06-01 11:37,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,6957.400000000001,,,,"-14.770309469288907, -39.23560995592077",,"Instalação de ar condicionados no NUPED CJA:

Núcleo pedagógico sala 3 térreo - 48btus
Sala 4 térreo - 48000btus
Recarga de gas nas salas 103 e 104

Outros aparelhos podem ser inseridos aqui.",Instalação de ar condicionado no NUPED CJA; Complementar de instalação de ar condicionado do NUPED,Instalação de ar condicionado no NUPED CJA; Complementar de instalação de ar condicionado do NUPED,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.36,LSTM_BAIXA_CONF,Baixa
2023060011,Colocação de brita na área do meliponário,2023-06-01 13:29,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito a colocação de pó de brita na área do meliponário conforme imagem do arquivo em anexo. O material já se encontra no Campus.,,,Elétrica > Iluminação,,0.99,LSTM,Baixa
2023060014,Lâmpadas queimadas,2023-06-01 14:12,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,#N/A,,"Boa tarde,
A sala do decanato do CFCAf está com seis lâmpadas queimadas. Gostaria de solicitar, por gentileza, a substituição das mesmas.
Grata!",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.44,LSTM_BAIXA_CONF,Baixa
2023060016,Mudança de quadro de aviso,2023-06-01 15:08,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito mudança de local do quadro de aviso que está instalado no térreo do Núcleo Pedagógico,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.3,LSTM_BAIXA_CONF,Baixa
2023060020,Porta,2023-06-01 15:47,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,#N/A,,"Boa tarde,
No colegiado de Engenharia de Aquicultura (CFCAf/CEPEC/CEPLAC) tem uma porta precisando de ajuste.",,,Hidrossanitária > Hidráulica,,0.84,LSTM_BAIXA_CONF,Baixa
2023060024,Pia entupida,2023-06-02 08:59,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.422665621158817, -39.136300233483034",,"Bom dia!
Solicito que verifiquem a pia da cozinha dos servidores, avisaram que esta entupida, a cozinha é proximo ao laboratorio coleções.",,,Elétrica > Gerador,,0.18,LSTM_BAIXA_CONF,Média
2023060028,Infraestrutura para Instalação de Gerador no NP-CPF,2023-06-02 10:33,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Gerador,,,,17804.51,,,,"-17.534582646209113, -39.72461446135704",,"Prezados,

Em virtude de atender requisitos básicos para emissão de Auto de Vistoria do Corpo de Bombeiros do Núcleo Pedagógico do Campus Paulo Freire, seguem os projetos necessários à adequação das instalações de suprimento de energia em emergência, para execução.
Desde já, agradeço.

Saudações,",Instalação de gerador no NUPED; Complementar de Instalação de gerador no NUPED; Instalação de gerador no NUPED; Complementar de Instalação de gerador no NUPED; Complementar de Instalação de gerador no NUPED; Infraestrutura para Instalação de Gerador no NP-CPF - COMPLEMENTAR; Infraestrutura para Instalação de Gerador no NP-CPF - COMPLEMENTAR; Complementar de Infraestrutura para Instalação de Gerador no NP-CPF,"Instalação de gerador no NUPED para rede de emergência.;  1. 8 (oito) disjuntores tripolares padrão DIN, 20 A, 10 kA;
 2. 1 (um) disjuntor tripolar padrão DIN, 40 A, 10 kA;
 3. 1 (um) disjuntor tripolar DIN padrão , 50 A, 10 kA.; Instalação de gerador no NUPED para rede de emergência.; Complementar de Instalação de gerador no NUPED; Em substituição a O.S.M. 040/2024; Ordem de serviço complementar para serviço de infraestrutura para instalação do gerador; Ordem de serviço complementar para serviço de infraestrutura para instalação do gerador

DESCONSIDERAR A OSM 455/2024; Complementar de Infraestrutura para Instalação de Gerador no NP-CPF","Estrutura Predial > Esquadrias, porta, portão e janelas",,0.85,LSTM_BAIXA_CONF,Baixa
2023060038,Fechadura da sala do vice-reitor,2023-06-02 15:51,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,Conserto da fechadura da sala do vice-reitor,,,Hidrossanitária > Hidráulica,,0.95,LSTM_BAIXA_CONF,Baixa
2023060039,Pia entupida cozinha,2023-06-02 16:47,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.42242076195677, -39.139353895289744",,"Prezados Colegas:

Comunico que a pia da cozinha, onde servidores e colaboradores almoçam, está entupida.",,,Climatização > Ar condicionado,,0.82,LSTM_BAIXA_CONF,Baixa
2023060042,Manutenção Preventiva Mensal - Ar condicionado - CJA - Laboratório CEPLAC,2023-06-03 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,#N/A,,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.77,LSTM_BAIXA_CONF,Baixa
2023060043,Manutenção Preventiva Mensal - Ar condicionado - CJA - Pavilhão Administrativo,2023-06-03 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.64,LSTM_BAIXA_CONF,Baixa
2023060044,Manutenção Preventiva Mensal - Ar condicionado - CJA - Pavilhão de Aulas,2023-06-03 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.61,LSTM_BAIXA_CONF,Baixa
2023060045,Manutenção Preventiva Mensal - Ar condicionado - CJA - Pavilhão de Serviços,2023-06-03 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.92,LSTM_BAIXA_CONF,Baixa
2023060046,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco Administrativo,2023-06-03 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.61,LSTM_BAIXA_CONF,Baixa
2023060047,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco de Aulas 1,2023-06-03 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.42,LSTM_BAIXA_CONF,Baixa
2023060048,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco de Aulas 2,2023-06-03 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.6,LSTM_BAIXA_CONF,Baixa
2023060049,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco Docente,2023-06-03 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.45,LSTM_BAIXA_CONF,Baixa
2023060050,Manutenção Preventiva Mensal - Ar condicionado - CPF - Laboratório 1° Ciclo CFCS,2023-06-03 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.44,LSTM_BAIXA_CONF,Baixa
2023060051,Manutenção Preventiva Mensal - Ar condicionado - CPF - Pavilhão Anexo de Aulas,2023-06-03 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.51,LSTM_BAIXA_CONF,Baixa
2023060052,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão Administrativo,2023-06-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.44,LSTM_BAIXA_CONF,Baixa
2023060053,Manutenção Preventiva Mensal - Ar condicionado - CSC - Bloco de Serviços,2023-06-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.46,LSTM_BAIXA_CONF,Baixa
2023060054,Manutenção Preventiva Mensal - Ar condicionado - CSC - Espaço de Leitura,2023-06-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.56,LSTM_BAIXA_CONF,Baixa
