ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
2023060055,Manutenção Preventiva Mensal - Ar condicionado - CSC - Laboratórios,2023-06-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.44,LSTM_BAIXA_CONF,Baixa
2023060056,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão de Convenções,2023-06-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.53,LSTM_BAIXA_CONF,Baixa
2023060057,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão de Feiras,2023-06-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.45,LSTM_BAIXA_CONF,Baixa
2023060058,Manutenção Preventiva Mensal - Ar Condicionado - CSC - Pórtico,2023-06-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado central,,0.86,LSTM_BAIXA_CONF,Baixa
2023060059,Manutenção Preventiva Mensal - Ar condicionado Central - CSC,2023-06-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva mensal do ar condicionado central do CSC de acordo ao arquivo em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"".
O acompanhamento deste chamado deve ser de acordo com as atividades descritas no ANEXO I .
O retorno destas atividades devem ser dados à Coordenação de Manutenção ou à Coordenação de Campus do CSC, de modo que a UFSB tenha ciência das atividades preventivas realizadas no equipamento.
Caso haja alguma necessidade de material(is) para manutenção corretiva, este(s) deverá(ão) ser solicitado(s) de imediato de modo que a aquisição seja o mais rápido possível.
O fechamento deste chamado está condicionado ao retorno deste documento.",,,Manutenção Preventiva > Ar condicionado central,,0.98,LSTM,Baixa
2023060060,Manutenção Preventiva Mensal - Ar Condicionado Central - CSC - Tratamento Químico Mensal da Água de Condensação,2023-06-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito tratamento químico de água de condensação de ar condicionado central. Este procedimento deverá acompanhar o documento em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"", com informações sobre o sistema de refrigeração no Item 7.
Os padrões técnicos a serem alcançados após o tratamento devem estar de acordo ao que consta no ANEXO IV do documento em anexo.
Após o tratamento, a UFSB deverá ser informada do serviço com a entrega de um relatório técnico informando sobre o processo.",,,Manutenção Preventiva > Ar condicionado split,,0.53,LSTM_BAIXA_CONF,Baixa
2023060061,Manutenção Preventiva Mensal - Ar condicionado - CSC - LABMOL,2023-06-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado central,,0.9,LSTM_BAIXA_CONF,Baixa
2023060062,Manutenção Preventiva Mensal - Ar condicionado - Reitoria,2023-06-05 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Vistoria em Instalações,,0.5,LSTM_BAIXA_CONF,Baixa
2023060078,Manutenção Preventiva Bimensal - Sistemas Hidrossanitários - Reitoria,2023-06-06 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,LSTM,Média
2023060131,Substituição de puxador da porta da sala da Coordenação de Manutenção,2023-06-12 16:18,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,19.71,,,,"-14.788316740297745, -39.27483123836992",,"Solicito substituição do puxador da sala da Coordenação de Manutenção.
Motivo: O mesmo quebrou, dificultando o manuseio da porta.",Substituição de puxador da porta da sala da Coordenação de Manutenção,Substituição de puxador da porta da sala da Coordenação de Manutenção,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.5,LSTM_BAIXA_CONF,Média
2023060067,Substituição de assento de vaso sanitário,2023-06-05 13:20,Fechado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Boa tarde.

Solicito a substituição de 01 assento para vaso sanitário, no sanitário masculino bloco 01, localizado no pavilhão administrativo do Campus Jorge Amado.

Atenciosamente,

Matias Costa de Oliveira",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2023060077,Manutenção de ar-condicionado - Sala da Seção de Apoio Laboratórios,2023-06-05 17:41,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,O ar-condicionado da sala da Seção de Apoio aos Laboratórios está exalando cheiro de mofo. Solicito manutenção.,,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2023060079,Manutenção Preventiva Bimensal - Quadros Elétricos de BT - Reitoria,2023-06-06 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Climatização > Ar condicionado,,0.51,LSTM_BAIXA_CONF,Baixa
2023060089,Verificação de ar condicionado.,2023-06-07 08:05,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Saudações.
Gostaria de solicitar a visita de um técnico para verificação de dois aparelhos de ar condicionado aqui no laboratório de mirmecologia que estão funcionando de forma estranha (não resfriam e fazem barulhos estranhos).
Desde já agradeço.
Atenciosamente,
Alexandre.",,,Elétrica > Nobreak,,0.26,LSTM_BAIXA_CONF,Baixa
2023060091,Troca de bateria.,2023-06-07 08:17,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Nobreak,,,,0,,,,#N/A,,"Bom dia!
Estou com um nobreak daqueles SMS e sua bateria está sem carga. Gostaria de ver a possibilidade de troca dessa bateria.
Desde já agradeço.
Atenciosamente,
Alexandre.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.53,LSTM_BAIXA_CONF,Baixa
2023060096,"Prezados colegas,     Solicitamos, por gentileza, instalação de pelícu",2023-06-07 11:01,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,907.2,,,,"-14.788316740297745, -39.27483123836992",,"Prezados colegas,

Solicitamos, por gentileza, instalação de película leitosa nas janelas da Sala de Reunião do 3º Andar.

Atenciosamente,

Luiz Guimarães
DIT",Aplicação de insulfilm nos vidros das salas de reunião da Reitoria,Aplicação de insulfilm nos vidros das salas de reunião da Reitoria,Área Externa e Ambiental > Manutenção área externa / meio ambiente,,0.36,LSTM_BAIXA_CONF,Baixa
2023060098,"Replantio da Cortina Vegetal do Núcleo de Vivência e Gestão Acadêmica, com Heliconia Rostrata",2023-06-07 13:04,Fechado,,,,Campus Jorge Amado,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Solicito o replantio do da Cortina Vegetal do Núcleo de Vivência e Gestão Acadêmica.
O Replantio deverá ser realizado no local onde foi plantado o Bambu (Morto devido a falta de drenagem das áreas em volta do NVGA) e as mudas de Heliconia Rostrata podem ser retidas das áreas vizinhas ao Campus.",,,Hidrossanitária > Hidráulica,,0.42,LSTM_BAIXA_CONF,Baixa
2023060101,Mictório entupido,2023-06-07 13:31,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito reparo no mictório do banheiro masculino próximo a biblioteca NVGA,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.42,LSTM_BAIXA_CONF,Baixa
2023060104,Instalar painel de drywall,2023-06-07 13:37,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Prezados
Solicito a instalação de painel de drywall sobre essa parede para esconder a a estrutura das prateleiras do laboratório.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.93,LSTM_BAIXA_CONF,Baixa
2023060105,Ajuste na mola da porta dos banheiros - SEGUNDO PAVIMENTO,2023-06-07 14:07,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito ajuste na mola da porta dos banheiros do segundo pavimento.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.97,LSTM,Média
2023060110,Problema na fechadura da sala onde ficam os técnicos de laboratório - Setor de Laboratórios,2023-06-07 15:17,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,139.74,,,,"-17.534235850278133, -39.724091821208056",,"Prezad@s,

A fechadura da sala do Setor de Laboratórios está apresentando problemas, de modo que está praticamente impossível acessar o interior da sala. Como a impossibilidade do acesso dos colaboradores ao seu posto de trabalho interfere diretamente nas atividades que os mesmos desenvolvem, solicito, com extrema urgência, que a fechadura da porta do Setor de Laboratórios seja ajustada, a fim de que não ocorram problemas no cumprimento das demandas dos referidos colaboradores.

Desde já, agradeço.

Cordialmente.",Substituição de fechadura,Substituição de fechadura,Hidrossanitária > Hidráulica,,0.09,LSTM_BAIXA_CONF,Baixa
2023060115,Vazamento,2023-06-07 16:40,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.53318988361887, -39.72242666524693",,Consertar vazamento do banheiro de PCD.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.67,LSTM_BAIXA_CONF,Baixa
2023060119,Abaixar 20cm o quadro branco,2023-06-12 07:28,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Um docente informou que o quadro da sala 108 está muito alto, solicitamos abaixar em 20cm.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.37,LSTM_BAIXA_CONF,Baixa
2023060126,Solicita redefinição de senha da plataforma CAFE,2023-06-12 11:00,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Prezados,
Venho por meio deste solicitar-lhes redefinição de senha da plataforma CAFE.
Desde já, agradecemos.
Atenciosamente,",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.37,LSTM_BAIXA_CONF,Baixa
2023060127,Solicita redefinição de senha da plataforma CAFE,2023-06-12 11:41,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Prezados, Venho por meio deste solicitar-lhes redefinição de senha da plataforma CAFE. Desde já, agradeço.
Destaco que o link do helpdesk da PROTIC do chamado anterior não abre.
Atenciosamente,",,,Manutenção Preventiva > Hidráulica,,0.15,LSTM_BAIXA_CONF,Baixa
2023060134,Limpeza da caixa de gordura,2023-06-12 16:58,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito limpeza da caixa de gordura da Reitoria, pois a mesma encontra-se a ponto de transbordar.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.83,LSTM_BAIXA_CONF,Baixa
2023060140,COLOCAR PARAFUSO OU PREGOS PARA EXPOR QUADROS NA SALA DO PRÓ-REITOR,2023-06-13 10:20,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados/as

Bom dia! Pedimos a gentileza de providenciarem pregos ou parafusos para expor quadros nas paredes da sala do Pró-reitor Richard Santos.

Atenciosamente

Luciana",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.35,LSTM_BAIXA_CONF,Baixa
2023060146,Solicitação de acesso ao canal youtube do CPF.,2023-06-13 10:50,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito, por gentileza, acesso ao canal do CPF no youtube

- Data/Horário: 07/07/2023, 14:00 ÀS 18:00

- Local: LINK DO YOUTUBE DO CAMPUS PAULO FREIRE

- Detalhes da transmissão:

SE POSSÍVEL, STREAMYARD COM MEDIAÇÃO",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.75,LSTM_BAIXA_CONF,Baixa
2023060151,SUBSTITUIR ASSENTO DE VASO SANITÁRIO,2023-06-13 13:42,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Boa tarde.

Solicito a substituição de 01 assento para vaso sanitário, do sanitário masculino térreo, localizado o prédio do núcleo pedagógico do Campus Jorge Amado.

Atenciosamente,",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.9,LSTM_BAIXA_CONF,Baixa
2023060153,SUBSTITUIR FECHADURA DE PORTA,2023-06-13 13:46,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Boa tarde.

Solicito a substituição de 01 fechadura do DML, localizado no fundo do prédio de vivência e gestão acadêmica do Campus Jorge Amado.
OBS: a chave quebrou dentro da fechadura.

Atenciosamente,

Matias Costa de Oliveira",,,Climatização > Ar condicionado,,0.91,LSTM_BAIXA_CONF,Alta
2023060158,Solicito fixação urgente do aparelho de ar condicionado da Sala Técnic,2023-06-13 16:22,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito fixação urgente do aparelho de ar condicionado da Sala Técnica TI - NVGA na sala do fundo Almoxarifado - NVGA.
Os parafusos estão soltos na parte de trás (parede dry wall).",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.93,LSTM_BAIXA_CONF,Baixa
2023060163,Instalação de ponto de Rede na Sala dos Conselhos - Reitoria,2023-06-14 08:16,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,
Necessitamos que seja instalado um ponto de rede na sala dos conselhos, no momento há dois pontos na sala que já são utilizados. Entretanto, ao longo da transmissão do evento 3º seminário em redes ocorreram alguns problemas técnicos que só foram amenizados com um redesenho dos equipamentos de transmissão de áudio e vídeo.
Nesse processo de solucionar o problema houve a inserção de um notebook para transmissão direta de áudio. Porém a sala não dispõe de um ponto de rede para conectar o notebook e pelo wifi a transmissão fica lenta e/ou com delay. Visando resolver tal problema eu Icaro Andrade, chefe do setor de atendimento solicito a instalação de um ponto de rede para conectarmos o notebook.
Como teremos uma nova transmissão na sexta feira a noite 16/06 ficaríamos gratos se a instalação fosse realizada a instalação até a sexta feira 16/06.

Att. Ícaro Andrade",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.59,LSTM_BAIXA_CONF,Baixa
2023060165,Colocação de suporte para Banner,2023-06-14 09:30,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicitamos a colocação de suporte (prego, parafuso ou afins) na parede para fixar 2 banner, Na sala das Incubadoras, 3º andar.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2023060166,Manutenção Semestral - Ar condicionado - CPF - Anexo de Aulas,2023-06-14 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,5873.3099999999995,,,,"-17.53294195326467, -39.72258736378763",,"Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Anexo de Aulas do CPF.
Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT",Manutenção Semestral - Ar condicionado - CPF - Anexo de Aulas,Manutenção Semestral - Ar condicionado - CPF - Anexo de Aulas,Climatização > Ar condicionado,,1,LSTM,Baixa
2023060167,Manutenção Semestral - Ar condicionado - CPF - Bloco Administrativo,2023-06-14 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,7706.379999999999,,,,"-17.533274716800296, -39.72248779186285",,"Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Bloco Adm. do CPF.
Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.",Manutenção Semestral - Ar condicionado - CPF - Bloco Administrativo ,Manutenção Semestral - Ar condicionado - CPF - Bloco Administrativo ,Climatização > Ar condicionado,,1,LSTM,Baixa
2023060168,Manutenção Semestral - Ar condicionado - CPF - Bloco de Aulas 01,2023-06-14 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,2146.75,,,,"-17.53318988361887, -39.72242666524693",,"Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Bloco de Aulas 01 do CPF.
Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.",Manutenção Semestral - Ar condicionado - CPF - Bloco de Aulas 01,Manutenção Semestral - Ar condicionado - CPF - Bloco de Aulas 01,Climatização > Ar condicionado,,1,LSTM,Baixa
2023060169,Manutenção Semestral - Ar condicionado - CPF - Bloco de Aulas 02,2023-06-14 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,2552.62,,,,"-17.53318988361887, -39.72242666524693",,"Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Bloco Aulas 02 do CPF.
Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.",Manutenção Semestral - Ar condicionado - CPF - Bloco de Aulas 02,Manutenção Semestral - Ar condicionado - CPF - Bloco de Aulas 02,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2023060170,Manutenção Semestral - Ar condicionado - CSC - Bloco de Serviços,2023-06-14 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,1962.26,,,,"-16.424307884397862, -39.136705238608734",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Bloco de Serviços do CSC. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Manutenção Semestral - Ar condicionado - CSC - Bloco de Serviços,Manutenção Semestral - Ar condicionado - CSC - Laboratórios,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2023060171,Manutenção Semestral - Ar condicionado - CPF - Bloco Docentes,2023-06-14 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,3471.66,,,,"-17.533083430502355, -39.72176480207475",,"Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Bloco Docentes do CPF.
Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.",Manutenção Semestral - Ar condicionado - CPF - Bloco Docentes,Manutenção Semestral - Ar condicionado - CPF - Bloco Docentes,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2023060172,Manutenção Semestral - Ar condicionado - CPF - Laboratório CFCS,2023-06-14 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,10109.68,,,,"-17.534235850278133, -39.724091821208056",,"Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Laboratório do CFCS do CPF.
Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.",Manutenção Semestral - Ar condicionado - CPF - Laboratório CFCS,Manutenção Semestral - Ar condicionado - CPF - Laboratório CFCS,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2023060173,Manutenção Semestral - Ar condicionado - CSC - Laboratórios,2023-06-14 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,8917.31,,,,"-16.424310442233665, -39.1367972326299",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados nos laboratórios 1° ciclo do CSC. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Manutenção Semestral - Ar condicionado - CSC - Laboratórios,Manutenção Semestral - Ar condicionado - CSC - Laboratórios,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2023060174,Manutenção Semestral - Ar condicionado - CSC - Pav. Administrativo,2023-06-14 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,8347.1,,,,"-16.424036771315144, -39.13615281834591",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Bloco Adm. do CSC. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Manutenção Semestral - Ar condicionado - CSC - Pav. Administrativo,Manutenção Semestral - Ar condicionado - CSC - Pav. Administrativo,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2023060175,Manutenção Semestral - Ar Condicionado - CSC - Pav. de Convenções,2023-06-14 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,9616.689999999999,,,,"-16.425315471783644, -39.1356215455011",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Pav. de Convenções do CSC. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Manutenção Semestral - Ar Condicionado - CSC - Pav. de Convenções,Manutenção Semestral - Ar Condicionado - CSC - Pav. de Convenções,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2023060176,Manutenção Semestral - Ar condicionado - CSC - Pav. de Feiras,2023-06-14 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,11927.82,,,,"-16.423058409985778, -39.136850127779546",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Pav. de Feiras do CSC. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Manutenção Semestral - Ar condicionado - CSC - Pav. de Feiras,Manutenção Semestral - Ar condicionado - CSC - Pav. de Feiras,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2023060177,Manutenção Semestral - Ar condicionado - CSC - Pórtico,2023-06-14 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,1965.61,,,,"-16.423822637563376, -39.13549260894328",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Pórtico do CSC. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Manutenção Semestral - Ar condicionado - CSC - Pórtico,Manutenção Semestral - Ar condicionado - CSC - Pórtico,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2023060178,Manutenção Semestral - Ar condicionado - CPF - Salas de Tutoria,2023-06-14 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,3864.15,,,,"-17.53486720606325, -39.72350064237744",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Anexo de Aulas do CPF. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT,Manutenção Semestral - Ar condicionado - CPF - Salas de Tutoria,Manutenção Semestral - Ar condicionado - CPF - Salas de Tutoria,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2023060179,Manutenção Semestral - Ar condicionado - CPF - Salas Administrativas CFCS,2023-06-14 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,1905.21,,,,"-17.535087645298226, -39.72375232834426",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Anexo de Aulas do CPF. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT,Manutenção Semestral - Ar condicionado - CPF - Salas Administrativas CFCS,Manutenção Semestral - Ar condicionado - CPF - Salas Administrativas CFCS,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2023060180,Manutenção Semestral - Ar condicionado - CPF - Lab. Habilidades CFCS,2023-06-14 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,3481.68,,,,"-17.534235850278133, -39.724091821208056",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Laboratório de Habilidades do CFCS do CPF. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Manutenção Semestral - Ar condicionado - CPF - Lab. Habilidades CFCS,Manutenção Semestral - Ar condicionado - CPF - Lab. Habilidades CFCS,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.41,LSTM_BAIXA_CONF,Baixa
2023060190,Instalação de Banner,2023-06-14 14:55,Fechado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.770309469288907, -39.23560995592077",,Solicitamos a instalação de Banner na entrada do Núcleo Pedagógico.,,,Climatização > Ar condicionado,,1,LSTM,Baixa
2023060182,Ar condicionado - não está gelando - secretaria de bloco de habilidades,2023-06-14 10:55,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,1442.84,,,,"-17.534583079307623, -39.723940092553796",,Ar condicionado - não está gelando - secretaria de bloco de habilidades,Fornecimento de gás refrigerante para manutenções preventivas de ar condicionados,Fornecimento de gás refrigerante para manutenções preventivas de ar condicionados,Hidrossanitária > Hidráulica,,0.83,LSTM_BAIXA_CONF,Baixa
2023060187,Pia entupida,2023-06-14 13:21,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,#N/A,,"Boa tarde,
Uma das pias do Laboratório de Carcinologia do CFCAf está entupida",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.62,LSTM_BAIXA_CONF,Baixa
2023060194,Barulho intenso e duradouro na tubulação da sala da PROGEPE.,2023-06-14 15:23,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Barulho intenso e duradouro na tubulação da sala da PROGEPE.,,,Hidrossanitária > Hidráulica,,0.98,LSTM,Média
2023060200,Solicito troca da torneira tipo bancada (quebrada) na pia da Copa Cole,2023-06-14 16:19,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito troca da torneira tipo bancada (quebrada) na pia da Copa Coletiva - NVGA, fica em frente à Biblioteca - CJA.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.74,LSTM_BAIXA_CONF,Baixa
2023060202,Entre os dias 07 e 10 de agosto de 2022 acontecerá a II Semana de Prát,2023-06-14 22:46,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Entre os dias 07 e 10 de agosto de 2022 acontecerá a II Semana de Prática de Meditação da UFSB/CJA, com a presença de convidados externos mediando diferentes técnicas de meditação entre 17h30 e 19h. Sendo assim, venho solicitar a RESERVA DO AUDITÓRIO para as datas e horários supramencionados. Aguardo confirmação de reserva.",,,Climatização > Ar condicionado,,0.81,LSTM_BAIXA_CONF,Baixa
2023060203,Manutenção Semestral - Ar condicionado - CPF - Anexo de Aulas,2023-06-15 01:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Anexo de Aulas do CPF.
Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT",,,Climatização > Ar condicionado,,0.91,LSTM_BAIXA_CONF,Baixa
2023060204,Manutenção Semestral - Ar condicionado - CPF - Bloco Administrativo,2023-06-15 01:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Bloco Adm. do CPF.
Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.",,,Climatização > Ar condicionado,,0.92,LSTM_BAIXA_CONF,Baixa
2023060205,Manutenção Semestral - Ar condicionado - CPF - Bloco de Aulas 01,2023-06-15 01:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Bloco de Aulas 01 do CPF.
Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.",,,Climatização > Ar condicionado,,0.94,LSTM_BAIXA_CONF,Baixa
2023060206,Manutenção Semestral - Ar condicionado - CPF - Bloco de Aulas 02,2023-06-15 01:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Bloco Aulas 02 do CPF.
Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.",,,Climatização > Ar condicionado,,0.98,LSTM,Baixa
2023060207,Manutenção Semestral - Ar condicionado - CSC - Bloco de Serviços,2023-06-15 01:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424307884397862, -39.136705238608734",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Bloco de Serviços do CSC. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,Climatização > Ar condicionado,,0.95,LSTM,Baixa
2023060208,Manutenção Semestral - Ar condicionado - CPF - Bloco Docentes,2023-06-15 01:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Bloco Docentes do CPF.
Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.",,,Climatização > Ar condicionado,,0.94,LSTM_BAIXA_CONF,Baixa
2023060209,Manutenção Semestral - Ar condicionado - CPF - Laboratório CFCS,2023-06-15 01:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Laboratório do CFCS do CPF.
Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.",,,Climatização > Ar condicionado,,0.88,LSTM_BAIXA_CONF,Baixa
2023060210,Manutenção Semestral - Ar condicionado - CSC - Laboratórios,2023-06-15 01:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados nos laboratórios 1° ciclo do CSC. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,Manutenção Preventiva > Ar condicionado split,,0.63,LSTM_BAIXA_CONF,Baixa
2023060211,Manutenção Semestral - Ar condicionado - CSC - Pav. Administrativo,2023-06-15 01:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Bloco Adm. do CSC. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,Climatização > Ar condicionado,,0.88,LSTM_BAIXA_CONF,Baixa
2023060212,Manutenção Semestral - Ar Condicionado - CSC - Pav. de Convenções,2023-06-15 01:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Pav. de Convenções do CSC. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,Climatização > Ar condicionado,,0.75,LSTM_BAIXA_CONF,Baixa
2023060213,Manutenção Semestral - Ar condicionado - CSC - Pav. de Feiras,2023-06-15 01:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Pav. de Feiras do CSC. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,Climatização > Ar condicionado,,0.95,LSTM_BAIXA_CONF,Baixa
2023060214,Manutenção Semestral - Ar condicionado - CSC - Pórtico,2023-06-15 01:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423822637563376, -39.13549260894328",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Pórtico do CSC. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,Climatização > Ar condicionado,,0.95,LSTM_BAIXA_CONF,Baixa
2023060215,Manutenção Semestral - Ar condicionado - CPF - Salas de Tutoria,2023-06-15 01:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53486720606325, -39.72350064237744",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Anexo de Aulas do CPF. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT,,,Manutenção Preventiva > Ar condicionado split,,0.95,LSTM,Baixa
2023060216,Manutenção Semestral - Ar condicionado - CPF - Salas Administrativas CFCS,2023-06-15 01:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.535087645298226, -39.72375232834426",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Anexo de Aulas do CPF. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT,,,Climatização > Ar condicionado,,0.98,LSTM,Baixa
2023060217,Manutenção Semestral - Ar condicionado - CPF - Lab. Habilidades CFCS,2023-06-15 01:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Laboratório de Habilidades do CFCS do CPF. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,Estrutura Predial > Infiltração,,0.43,LSTM_BAIXA_CONF,Baixa
2023060219,Gentileza verificar o forro da sala da chefia de gabinete. Há um infil,2023-06-15 09:44,Fechado,,,,Reitoria,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Gentileza verificar o forro da sala da chefia de gabinete. Há um infiltração e praticamente está jorrando água em cima da mesa da chefe de gabinete,sendo necessário colocar um balde para evitar que danifique o móvel. O aparelho de ar condicionado parou de funcionar, talvez em razão das condições do forro.",,,Elétrica > Iluminação,,0.92,LSTM_BAIXA_CONF,Baixa
2023060221,TROCA DE LÂMPADAS,2023-06-15 11:07,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,

Solicita-se troca de 2 lâmpadas (uma sobre minha mesa e outra, sobre a mesa de Cláudio).
Desde já, agradeço.",,,Hidrossanitária > Hidráulica,,0.35,LSTM_BAIXA_CONF,Baixa
2023060226,Encanamento,2023-06-15 14:18,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,#N/A,,"Boa tarde,
Gostaria de solicitar, por gentileza, a verificação das tubulações fluviais do esgoto do Laboratório Central de Tecnologia de Produtos Florestais, pois, a água está retornando pelos ralos.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.32,LSTM_BAIXA_CONF,Baixa
2023060229,Instalação,2023-06-15 16:09,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Instalar quadro de avisos na parede esquerda, na entrada do núcleo pedagógico.",,,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2023060235,Manutenção Semestral - Ar condicionado - CPF - Hospital e Postos de Saúde,2023-06-16 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,6735.3,,,,"-17.53141331853135, -39.755891048013446",,"Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Hospital e Postos de Saúde do CPF.
Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.",Manutenção Semestral - Ar condicionado - CPF - Hospital e Postos de Saúde,Manutenção Semestral - Ar condicionado - CPF - Hospital e Postos de Saúde,Manutenção Preventiva > Bomba,,0.36,LSTM_BAIXA_CONF,Baixa
2023060238,Problema no sistema de automação da água de reuso,2023-06-16 10:34,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Bomba,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito verificação no sistema de automação da bomba da água de reuso (conecta reservatório inferior com o superior). Na verificação diária notou-se que a bomba não está sendo acionada,,,Climatização > Ar condicionado,,1,LSTM,Baixa
2023060244,VERIFICAR O AR CONDICIONADO DA SALA DO PRÓ-REITOR DE EXTENSÃO E CULTURA,2023-06-16 14:11,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Pedimos a gentileza de virem verificar o ar condicionado e o controle do ar da sala do Prof. Richard Santos, Pró-reitor de Extensão e Cultura.

Informamos que o ar não está resfriando.

Agradecemos a atenção.",,,Estrutura Predial > Infiltração,,0.31,LSTM_BAIXA_CONF,Baixa
2023060250,Infiltração,2023-06-16 15:11,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Boa tarde.

Solicito a equipe de manutenção que verifiquem uma grande infiltração, em um coluna de sustentação próximo a entrada da sala do Apoio Administrativo, no prédio do núcleo de vivência e gestão acadêmica do CJA.

Atenciosamente,

Matias Costa de Oliveira",,,Outros > Erro de chamado,,0.24,LSTM_BAIXA_CONF,Média
2023060251,Reparo de forro,2023-06-16 15:15,Fechado,,,,Campus Jorge Amado,,,,,Outros > Erro de chamado,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Boa tarde.

Solicito a equipe de manutenção, reparo do forro da marquise da sala de reunião, localizada no prédio de vivência e gestão acadêmica do CJA.

Atenciosamente,

Matias Costa de Oliveira",,,Outros > Erro de chamado,,0.31,LSTM_BAIXA_CONF,Baixa
2023060253,Infiltração,2023-06-16 16:20,Fechado,,,,Campus Jorge Amado,,,,,Outros > Erro de chamado,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Boa tarde.

Solicito a equipe de manutenção uma inspeção e reparo na antiga sala de enfermagem. As paredes estão morfadas devido a infiltração.

Atenciosamente,

Matias Costa de Oliveira",,,Hidrossanitária > Hidráulica,,0.68,LSTM_BAIXA_CONF,Baixa
2023060256,Torneira,2023-06-16 17:03,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.53318988361887, -39.72242666524693",,Consertar torneira do banheiro feminino (cuba central) que não está funcionando.,,,Climatização > Ar condicionado,,1,LSTM,Baixa
2023060260,Ar-condicionado caído.,2023-06-19 07:27,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Ar-condicionado caído.,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.16,LSTM_BAIXA_CONF,Baixa
2023060265,Enio Rodrigues da Silva,2023-06-19 12:33,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Olá - meu email institucional está com a entrada bloqueada por excesso!
Eu liberei bastante e continua bloqueado.
Favor desbloquear!
Agradeço,
Enio Rodrigues da Silva",,,Elétrica > Instalações elétricas,,0.55,LSTM_BAIXA_CONF,Baixa
2023060267,Tomada,2023-06-19 13:45,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito a instalação de uma tomada para o bebedouro.
Segue foto em anexo, da coisa errada que está ligando o bebedouro.
Quer dizer gambiarra.
Agradeço sua atenção.",,,Hidrossanitária > Hidráulica,,0.97,LSTM,Média
2023060270,Entupimento,2023-06-19 15:04,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,9.59,,,,"-17.533274716800296, -39.72248779186285",,Consertar entupimento no banheiro feminino.,Reparo em vaso sanitário do banheiro feminino,Reparo em vaso sanitário do banheiro feminino,Climatização > Ar condicionado,,0.96,LSTM,Baixa
2023060271,Consertar o ar condicionado do Laboratório de Ecotoxicologia,2023-06-19 15:12,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.755969187255209, -39.23160150191233",,"Boa tarde!
Espero que esteja bem.
Gostaria que consertassem o ar condicionado do Laboratório de Ecotoxicologia da CEPLAC que faz parte do plano de parceria CEPLAC x UFSB.
Agradeço.
Att.,",,,Estrutura Predial > Infiltração,,0.2,LSTM_BAIXA_CONF,Baixa
2023060273,Infiltração,2023-06-19 16:26,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito verificação da infiltração na sala 08, para as devidas providências.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.71,LSTM_BAIXA_CONF,Baixa
2023060276,Alunos com problemas de acesso a rede eldoroam:  Marysol da Silva Cost,2023-06-19 21:04,Fechado,,,,Campus Paulo Freire,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-17.53580309936994, -39.72869079787053",,"Alunos com problemas de acesso a rede eldoroam:
Marysol da Silva Costa
Luis Eduardo Azevedo de Almeida",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.95,LSTM_BAIXA_CONF,Baixa
2023060278,Dificuldade em abrir porta de vidro,2023-06-20 08:28,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados bom dia!
Informamos que a aporta principal, de vidro, da Proex está com dificuldade de abertura. Solicitamos, quando possível, a regulagem da mesma.
Desde já agradecemos
Atenciosamente",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Média
