ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
2023060279,Gerador apresentando falha,2023-06-20 09:09,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Gerador,,,,5509.36,,,,"-17.53335341230621, -39.72217542816204",,"Gerador apresentando falha, foi feito teste na bateria e o problema persiste.
Será necessário a solicitação de uma empresa especializada para verificar o problema.",Reparo em gerador; Manutenção de bloco de carregamento de bateria do grupo gerador; Manutenção em gerador; Complementar de Manutenção em gerador,Reparo em gerador; Manutenção de bloco de carregamento de bateria do grupo gerador						; Manutenção em gerador; Complementar de Manutenção em gerador,Equipamentos de Transporte > Elevador,,0.14,LSTM_BAIXA_CONF,Baixa
2023060283,Mudança do interfone do elevador,2023-06-20 10:49,Fechado,,,,Reitoria,,,,,Equipamentos de Transporte > Elevador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito mudança do interfone do elevador, do subsolo para o térreo (andar da portaria).
Motivo: Facilitar a comunicação com a portaria/segurança em caso do elevador travar com alguém dentro.",,,Hidrossanitária > Hidráulica,,0.99,LSTM,Média
2023060284,Substituição de ralo da pia,2023-06-20 11:23,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,52.7,,,,"-14.788316740297745, -39.27483123836992",,"Solicito a substituição do ralo deteriorado da pia, conforme imagem.",Substituição de válvula da pia,Substituição de válvula da pia,Elétrica > Iluminação,,0.7,LSTM_BAIXA_CONF,Baixa
2023060285,Troca de lâmpada,2023-06-20 11:33,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.53488871263804, -39.72388509091665",,"Prezados

Solicito avaliação, e se necessário, substituição da lâmpada da copa que fica dentro da Clínica de medicina (Complexo 2).

At.te",,,Elétrica > Iluminação,,0.88,LSTM_BAIXA_CONF,Média
2023060286,Substituição de lâmpadas corredor,2023-06-20 11:36,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Prezados

Solicito avaliação, e se necessário, substituição de algumas lâmpadas apagadas do corredor em frente ao bloco administrativo do Complexo 1.
At.te",,,Elétrica > Instalações elétricas,,0.58,LSTM_BAIXA_CONF,Baixa
2023060289,Curto em tomadas,2023-06-20 15:16,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770309469288907, -39.23560995592077",,Solicito verificação e correção das tomadas que estão localizadas na bancada entre a pia e balança.,,,"Manutenção Preventiva > Telhados, calhas, rufos, etc.",,0.13,LSTM_BAIXA_CONF,Baixa
2023060291,Retiradas de ponto de energia,2023-06-20 15:19,Fechado,,,,Campus Jorge Amado,,,,,"Manutenção Preventiva > Telhados, calhas, rufos, etc.",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito a retirada dos cabos de energia e tubulação.
Depois de retirados, cobrir o buraco com cimento.",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.19,LSTM_BAIXA_CONF,Baixa
2023060293,Tampa do vaso,2023-06-20 16:13,Fechado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito a troca do assento sanitário, o mesmo encontra-se quebrado.",,,Suprimentos / Apoio Técnico > Materiais,,0.16,LSTM_BAIXA_CONF,Baixa
2023060299,Fornecimento de materiais diversos,2023-06-21 08:56,Fechado,,,,Campus Paulo Freire,,,,,Suprimentos / Apoio Técnico > Materiais,,,,2946.9999999999995,,,,"-17.53335341230621, -39.72217542816204",,Fornecimento de materiais para serviços diversos no Campus Paulo Freire.,Fornecimento de materiais diversos; Complementar de Fornecimento de materiais diversos,"Os cabos de cobre flexível 2,5mm² devem ser fornecidos da seguinte maneira: 
- 100 metros na cor preta
- 100 metros na cor azul
- 10 metros na cor verde; Complementar de Fornecimento de materiais diversos",Hidrossanitária > Hidráulica,,0.98,LSTM,Baixa
2023060294,Pia retornando água pelo ralo.,2023-06-20 16:52,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito a verificação do entupimento da tubulação da pia, água retornando pelo ralo.",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.43,LSTM_BAIXA_CONF,Média
2023060295,Suporte quebrado,2023-06-20 16:58,Fechado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito a troca do suporte do papel higiênico, que está quebrado.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.85,LSTM_BAIXA_CONF,Baixa
2023060300,Recuperação de tampa de concreto rachada,2023-06-21 08:59,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,43,,,,"-17.534582646209113, -39.72461446135704",,Solicito recuperação de tampa de concreto rachada no Núcleo Pedagógico do Campus Paulo Freire,Recuperação de tampa de concreto rachada,Recuperação de tampa de concreto rachada,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.24,LSTM_BAIXA_CONF,Baixa
2023060301,Ajustes câmeras prédio Reitoria,2023-06-21 09:24,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Por gentileza, verificar junto ao colaborador da portaria Sr. Jorge as câmeras que necessitam de ajuste de foco.
Obrigada.",,,Hidrossanitária > Hidráulica,,1,LSTM,Baixa
2023060302,Reitero atendimento para o chamado 2023060200. (Solicito troca da torn,2023-06-21 09:08,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,230.24,,,,"-14.770883343840165, -39.23605772449692",,"Reitero atendimento para o chamado 2023060200. (Solicito troca da torneira tipo bancada (quebrada) na pia da Copa Coletiva - NVGA, fica em frente à Biblioteca - CJA).
Solicito troca da torneira, da outra cuba, que está quebrada também.
Obs.: Solicito urgência na substituição das 02 torneiras.",Fornecimento de torneiras,Fornecimento de torneiras						,Elétrica > Iluminação,,1,LSTM,Baixa
2023060306,Lâmpada queimada,2023-06-21 11:21,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito a troca das lâmpadas da luminária.
DML do NP, térreo.",,,Elétrica > Iluminação,,1,LSTM,Média
2023060309,Lâmpadas de Banheiro ( Todos),2023-06-21 14:01,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,473.76,,,,"-16.423909554595376, -39.13629623502169",,"Boa tarde!

Banheiros precisando de verificar lâmpadas, pois algumas lâmpadas encontra - se queimadas",Substituição de Lâmpadas de banheiros,Substituição de Lâmpadas de banheiros,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,LSTM,Média
2023060315,Reparo na barra da porta corta fogo do térreo,2023-06-22 08:32,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito reparo na barra da porta corta fogo do térreo.,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.39,LSTM_BAIXA_CONF,Baixa
2023060316,Dispenser de álcool gel,2023-06-22 08:53,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito instalação de dispenser para álcool gel no térreo, 1, 2 andar do NP e no NVGA.",,,Elétrica > Instalações elétricas,,0.99,LSTM,Baixa
2023060318,Manutenção e instalação de tomada,2023-06-22 11:20,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,9.879999999999999,,,,"-16.424310442233665, -39.1367972326299",,"Prezados,

Gostaria de solicitar a manutenção da tomada do Laboratório de Química Ambiental, que fica ao lado esquerdo da capela.

Além disso, gostaria de solicitar a instalação de mais um ponto de tomada na mesma bancada, pois só temos esse ponto que não está funcionando regularmente.

Fico a disposição para qualquer dúvida.

Att,

Mário Marques da Silva Junior",Manutenção e instalação de tomadas,Manutenção e instalação de tomadas,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.88,LSTM_BAIXA_CONF,Baixa
2023060319,Porta travada,2023-06-22 11:59,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.425315471783644, -39.1356215455011",,A porta da sala105 esta travada. A vigilância não conseguiu abrir.,,,Elétrica > Nobreak,,0.14,LSTM_BAIXA_CONF,Baixa
2023060323,Formatação Notbook,2023-06-22 15:37,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Nobreak,,,,0,,,,"-17.53580309936994, -39.72869079787053",,Formatação de Notbook,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.16,LSTM_BAIXA_CONF,Baixa
2023060331,Muro,2023-06-23 13:16,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.534828808942148, -39.72394543442796",,Instalar arame liso na cerca que delimita o complexo 2 com a avenida.,,,Hidrossanitária > Hidráulica,,1,LSTM,Média
2023060333,Vazamento na pia,2023-06-23 16:12,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,38.57,,,,"-17.53488871263804, -39.72388509091665",,"Consertar vazamento na pia do banheiro feminino, que fica ao lado da CEAME.",Substituição de válvula para pia,Aquisição de válvula para pia,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.45,LSTM_BAIXA_CONF,Baixa
2023060341,Placas,2023-06-26 11:05,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,535.67,,,,"-17.535306322127855, -39.72446535585202",,Solicito duas placas com o nome (SEP- Serviço Escola de Psicologia UFSB) com seta indicando o caminho da clinica escola.,Placas de identificação do Serviço Escola de Psicologia,Placas de identificação do Serviço Escola de Psicologia,Elétrica > Iluminação,,0.75,LSTM_BAIXA_CONF,Média
2023060342,Substituição de lâmpada,2023-06-26 11:18,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito a substituição de uma lâmpada.
Fica em frente ao DML do térreo ao lado da sala de aula 01.",,,Hidrossanitária > Hidráulica,,0.75,LSTM_BAIXA_CONF,Baixa
2023060344,Vazamento de água,2023-06-26 11:20,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770883343840165, -39.23605772449692",,Solicito reparo para o vazamento de água que tem no sanitário masculino do térreo do NVGA. Que fica ao lado da biblioteca.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.41,LSTM_BAIXA_CONF,Baixa
2023060346,"Devido à falta de espaço físico para armazenamento de bens, foram feit",2023-06-26 11:49,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Devido à falta de espaço físico para armazenamento de bens, foram feitas algumas mudanças no setor, de forma que a sala antiga do patrimônio foi isolada apenas para depósito. Gostaria de solicitar instalação de um ponto de eletricidade no novo local de trabalho (na sala anexa), juntamente com um ponto de internet, para dar continuidade aos trabalhos.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.32,LSTM_BAIXA_CONF,Baixa
2023060352,Portão lateral,2023-06-26 16:07,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Verificar o portão 04 do estacionamento lateral da Reitoria.,,,Hidrossanitária > Hidráulica,,0.86,LSTM_BAIXA_CONF,Baixa
2023060354,Purificador de água,2023-06-27 09:57,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito verificação nos purificadores de água do pavilhão administrativo, o que está localizado no haal e o que fica dentro da copa do adm. Ambos pararam de gelar a água.",,,Elétrica > Iluminação,,0.94,LSTM_BAIXA_CONF,Baixa
2023060355,Lâmpada queimada,2023-06-27 11:29,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solícito, a troca da lâmpada queimada da sala principal do laboratório Interdisciplinar 2.",,,Climatização > Ar condicionado,,0.93,LSTM_BAIXA_CONF,Baixa
2023060356,Ar condicionado sem funcionar,2023-06-27 11:31,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito reparo para os 02 (ar condicionado que pararam de funcionar).
Localização: sala do servidor dentro da sala de TIC.",,,Elétrica > Nobreak,,0.36,LSTM_BAIXA_CONF,Baixa
2023060357,"Solicito manutenção para 16 nobreaks que estão na minha sala, provavel",2023-06-27 12:08,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Nobreak,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito manutenção para 16 nobreaks que estão na minha sala, provavelmente precisam de troca de bateria.",,,Hidrossanitária > Hidráulica,,0.98,LSTM,Média
2023060365,Bebedouro,2023-06-27 16:29,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,1465.49,,,,"-17.53335341230621, -39.72217542816204",,"Conserto de bebedouro que foi danificado durante a invasão de um vândalo.
Obs: No complexo 1, temos apenas um bebedouro, o que tem sido insuficiente devido a grande demanda de uso.",Reparo em bebedouro,Reparo em bebedouro,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.34,LSTM_BAIXA_CONF,Baixa
2023060368,Ponto de Rede - sala da Reitora,2023-06-28 09:07,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Precisaremos modificar a disposição da mesa da Reitora. Para tanto, solicitamos ponto de rede e o que mais for necessário. Hoje no período vespertino, a sala estará à disposição para essa tratativa.

Obrigada",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.81,LSTM_BAIXA_CONF,Baixa
2023060383,Persiana da sala Psicóloga,2023-06-28 15:03,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Boa tarde!
Solicito reparo na persiana da sala da psicóloga, pois o controle de entrada de claridade não está funcionando e é necessária para conseguir fazer os atendimento com conforto visual durante o dia.
Grata,
Helen Oliveira.",,,Hidrossanitária > Hidráulica,,0.98,LSTM,Média
2023060386,Bebedouro,2023-06-28 16:43,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,1679.04,,,,"-17.53488871263804, -39.72388509091665",,"Após a abertura de um outro chamado, verifiquei que o bebedouro do ambulatório de medicina também está sem uso pois o motor queimou. Solicito o conserto desse bebedouro.
Obs: Ressalto a grande necessidade do bebedouro devido o local ser utilizado não apenas por servidores, mas também por um volumoso público externo, por conta dos atendimentos médicos.",Reparo em bebedouro; Complementar de reparo em bebedouro,Reparo em bebedouro; Complementar de reparo em bebedouro,Climatização > Ar condicionado,,0.95,LSTM,Baixa
2023060397,Ar condicionado vazando água,2023-06-30 12:59,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Solicito reparo para ar condicionado, água do suspiro está retornando. O gotejamento da água provocou um alagamento do tampo deste armário.
Obs: Por gentileza peço urgência na tratativa desde chamado.",,,Manutenção Preventiva > Ar condicionado split,,0.86,LSTM_BAIXA_CONF,Baixa
2023070001,Manutenção Preventiva Mensal - Ar condicionado - Reitoria,2023-07-03 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2023070002,Manutenção Preventiva Bimensal - Gerador 75 kVA - Reitoria,2023-07-03 01:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva bimensal do gerador de 75 kVA do Campus Sosígenes Costa conforme documento em anexo. Favor seguir roteiro conforme Anexo I, pág. 04 e 05. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2023070003,Manutenção Preventiva Mensal - Ar condicionado - CSC - LABMOL,2023-07-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2023070021,Manutenção Preventiva Mensal - Ar condicionado - CJA - Laboratório CEPLAC,2023-07-04 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,#N/A,,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2023070022,Manutenção Preventiva Mensal - Ar condicionado - CJA - Pavilhão Administrativo,2023-07-04 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2023070023,Manutenção Preventiva Mensal - Ar condicionado - CJA - Pavilhão de Aulas,2023-07-04 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2023070024,Manutenção Preventiva Mensal - Ar condicionado - CJA - Pavilhão de Serviços,2023-07-04 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2023070025,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco Administrativo,2023-07-04 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2023070026,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco de Aulas 1,2023-07-04 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2023070027,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco de Aulas 2,2023-07-04 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2023070028,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco Docente,2023-07-04 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.98,LSTM,Baixa
2023070029,Manutenção Preventiva Mensal - Ar condicionado - CPF - Laboratório 1° Ciclo CFCS,2023-07-04 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2023070030,Manutenção Preventiva Mensal - Ar condicionado - CPF - Pavilhão Anexo de Aulas,2023-07-04 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.98,LSTM,Baixa
2023070031,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão Administrativo,2023-07-04 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2023070032,Manutenção Preventiva Mensal - Ar condicionado - CSC - Bloco de Serviços,2023-07-04 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2023070033,Manutenção Preventiva Mensal - Ar condicionado - CSC - Espaço de Leitura,2023-07-04 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.97,LSTM,Baixa
2023070034,Manutenção Preventiva Mensal - Ar condicionado - CSC - Laboratórios,2023-07-04 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.56,LSTM_BAIXA_CONF,Baixa
2023070035,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão de Convenções,2023-07-04 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.86,LSTM_BAIXA_CONF,Baixa
2023070036,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão de Feiras,2023-07-04 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.69,LSTM_BAIXA_CONF,Baixa
2023070037,Manutenção Preventiva Mensal - Ar Condicionado - CSC - Pórtico,2023-07-04 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado central,,0.75,LSTM_BAIXA_CONF,Baixa
2023070038,Manutenção Preventiva Mensal - Ar condicionado Central - CSC,2023-07-04 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva mensal do ar condicionado central do CSC de acordo ao arquivo em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"".
O acompanhamento deste chamado deve ser de acordo com as atividades descritas no ANEXO I .
O retorno destas atividades devem ser dados à Coordenação de Manutenção ou à Coordenação de Campus do CSC, de modo que a UFSB tenha ciência das atividades preventivas realizadas no equipamento.
Caso haja alguma necessidade de material(is) para manutenção corretiva, este(s) deverá(ão) ser solicitado(s) de imediato de modo que a aquisição seja o mais rápido possível.
O fechamento deste chamado está condicionado ao retorno deste documento.",,,Manutenção Preventiva > Ar condicionado central,,0.94,LSTM_BAIXA_CONF,Baixa
2023070039,Manutenção Preventiva Mensal - Ar Condicionado Central - CSC - Tratamento Químico Mensal da Água de Condensação,2023-07-04 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito tratamento químico de água de condensação de ar condicionado central. Este procedimento deverá acompanhar o documento em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"", com informações sobre o sistema de refrigeração no Item 7.
Os padrões técnicos a serem alcançados após o tratamento devem estar de acordo ao que consta no ANEXO IV do documento em anexo.
Após o tratamento, a UFSB deverá ser informada do serviço com a entrega de um relatório técnico informando sobre o processo.",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.58,LSTM_BAIXA_CONF,Baixa
2023070042,Instalação de três suportes de papel higiênico.,2023-07-04 09:16,Fechado,,,,Reitoria,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito a instalação de três suportes de papel huigiênico
1 banheiro feminino do 2° pavimento;
1 banheiro masculino do 1°pavimento;
1 banheiro masculino do 3° pavimento.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.72,LSTM_BAIXA_CONF,Baixa
2023070043,Troca de quadro brando (lousa) - Decanato do IHAC,2023-07-04 09:54,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"A sala do Decanato do IHAC-CSC contra com uma lousa branca (quadro branco) para anotações e reuniões. O quadro se encontra quebrado devido ao uso intenso e manchado, o que dificulta que as anotacoes sejam apagadas e reescritas.
É necessário realizar com urgencia a substituição por uma lousa branca em condicoes ideiais de uso.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2023070044,Ar condicionado não liga,2023-07-04 10:03,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,O ar condicionado da sala dos técnicos de laboratório do CJA não está funcionando.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,LSTM,Média
2023070046,Janela de vidro quebrada,2023-07-04 10:51,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,63.22,,,,"-17.533274716800296, -39.72248779186285",,"Prezados
Uma das janelas de vidro localizada de frente para avenida encontra-se com uma peça de vidro quebrada. Essa situação representa um risco para a segurança e bem-estar dos colaboradores.
A janela danificada possibilita o acesso indesejado ao ambiente, aumentando o risco de furto de objetos, Além disso, a exposição contínua dos equipamentos e mesas à poeira proveniente da avenida pode resultar em danos e acúmulo de sujeira prejudicial aos equipamentos eletrônicos.
Diante disso, solicito o reparo da janela de vidro.
Att.
Carlos",Substituição de vidro de janela quebrado,Substituição de vidro de janela quebrado,Elétrica > Instalações elétricas,,0.85,LSTM_BAIXA_CONF,Baixa
2023070048,Tomadas do Lemmac sem funcionar,2023-07-04 13:44,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Co-gestores do Lemmac relataram que as tomadas do laboratório (na sala Caraiva 1) não estão funcionando. Solicitamos o reparo com urgência, tendo em vista os diversos usos pedagógicos e de projetos de pesquisa e extensão previstos que dependem do uso de computadores, impressora 3D e outros equipamentos elétricos e eletrônicos.",,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.21,LSTM_BAIXA_CONF,Baixa
2023070203,Correção pingueira,2023-07-06 14:35,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito correção de telhas que correu no pavilhão de feira. O local fica onde está instalada a cantina. Como a falha no telhado é grande, tem corrido água na bancada da cantina e atrapalhando e correndo risco de danificar equipamentos do estabelecimento.",,,Hidrossanitária > Hidráulica,,0.97,LSTM,Baixa
2023070210,Troca de rabicho para pia,2023-07-06 16:31,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,6.68,,,,"-16.423909554595376, -39.13629623502169",,"Boa tarde!

No banheiro próximo a sala do apoio administrativo, pia com vazamento precisando trocar o rabicho.",Troca de rabicho para pia,Troca de rabicho para pia,Climatização > Ar condicionado,,1,LSTM,Baixa
2023070216,Ar condicionado vazando,2023-07-07 08:59,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Bom dia,
O aparelho de ar condicionado da sala de Física da Madeira do Laboratório de Tecnologia de Produtos Florestais está com vazamento.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.3,LSTM_BAIXA_CONF,Baixa
2023070416,Instalação de placas de identificação,2023-07-25 09:48,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,228.1,,,,"-14.77147998352185, -39.23434744042999",,Solicito instalação das placas de identificação entregues pela construtora MEIR,Fita dupla face para instalação de placas de identificação ,Fita dupla face para instalação de placas de identificação ,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2023070066,Manutenção Semestral - Ar condicionado - CJA - CFCA/CEPLAC,2023-07-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,14489.84,,,,#N/A,,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no CFCA/CEPLAC do CJA. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Material para isolação térmica de ar condicionados; Manutenção Semestral - Ar condicionado - CJA - CFCA/CEPLAC,Material para isolação térmica de ar condicionados; Manutenção Semestral - Ar condicionado - CJA - CFCA/CEPLAC,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.94,LSTM_BAIXA_CONF,Média
2023070069,Bom dia  Solicitamos a substituição do vidro da janela na sala da Reit,2023-07-05 09:20,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,871.71,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia
Solicitamos a substituição do vidro da janela na sala da Reitora.",Substituição do vidro da janela na sala da Reitora,Substituição do vidro da janela na sala da Reitora,Elétrica > Iluminação,,1,LSTM,Média
2024010241,Substituição de lâmpadas queimadas no Laboratórios de Interdisciplinar 03,2024-01-29 09:09,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.424310442233665, -39.1367972326299",,Solicito a substituição de 41 lâmpadas no Laboratório Interdisciplinar 03. Várias dessas lâmpadas pararam de funcionar e outras estão piscando e apresentando pouca luminosidade. Em função de ser um laboratório muito utilizado a urgência é alta.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.44,LSTM_BAIXA_CONF,Baixa
2023070084,Instalação de Fibra para Fábrica de Chocolate,2023-07-05 10:27,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.755969187255209, -39.23160150191233",,"Solicito a instalação de Fibra Óptica para Fábrica de Chocolate.
Obs.: São 600 metros.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.55,LSTM_BAIXA_CONF,Baixa
2023070109,"Limpeza das grades, passeio interno e escada",2023-07-05 13:27,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Limpeza das grades, passeio interno e escada da reitoria.",,,Elétrica > Instalações elétricas,,0.66,LSTM_BAIXA_CONF,Baixa
2023070123,Botões de emergência banheiros PNE,2023-07-05 14:49,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,2823.48,,,,"-14.77147998352185, -39.23434744042999",,"Após sinalização durante a visita do MEC, os avaliadores reclamaram que não havia botão de emergência pra os banheiros PNE:
- Instalação em todos os Sanitários PNE (Núcleo Pedagógico)
- Instalação em todos os Sanitários PNE (NVGA)",Instalação de botões de emergência nos baneiros PNE; Instalação de botões de emergência nos baneiros PNE,Instalação de botões de emergência nos baneiros PNE; Instalação de botões de emergência nos baneiros PNE,Estrutura Predial > Forro,,0.32,LSTM_BAIXA_CONF,Baixa
2023070124,Presença de mofo no teto da sala da PROGEPE.,2023-07-05 15:00,Fechado,,,,Reitoria,,,,,Estrutura Predial > Forro,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Presença de mofo no teto da sala da PROGEPE.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.11,LSTM_BAIXA_CONF,Baixa
2023070126,Quadro branco,2023-07-05 15:22,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.533083430502355, -39.72176480207475",,Recolocar quadro da sala de reuniões que está caindo.,,,Elétrica > Iluminação,,0.45,LSTM_BAIXA_CONF,Média
2023070143,Sala da Pós Graduação - lâmpada falhando,2023-07-05 16:13,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"No prédio da administração, na sala das Coordenações de Pós Graduação existe uma lâmpada que está falhando, causando intermitência na iluminação da sala e dificuldade de trabalhar.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.54,LSTM_BAIXA_CONF,Baixa
2023070152,Instalação de pontos de rede,2023-07-05 19:33,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito a instalação de 4 pontos de rede no espaço conectividade da biblioteca no lado direito do referido espaço. Já que onde os pontos estão localizados atualmente (à esquerda do espaço), recebem incidência de forte luz solar, o que tem danificado os computadores alocados no local. Fato atestado pela equipe de TIC.",,,Climatização > Ar condicionado,,0.98,LSTM,Baixa
2023070174,Ar Condicionado com problema (ERRO),2023-07-06 09:53,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Ao ligar o ar condicionado hoje o mesmo apresentou mensagem de ERRO (E3), não sendo possível executar nenhuma outra função posteriormente via controle (inclusive desligar). O Ar não está funcionando desde então.
* Ontem ao longo do dia o ar condicionado em questão funcionou normalmente.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.39,LSTM_BAIXA_CONF,Baixa
2023070218,COLOCAR QUADROS NA PAREDE DA SALA DO PRÓ-REITOR E DA PROEX,2023-07-07 09:37,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados (as)

Bom dia! Pedimos a gentileza de providenciarem colocar quadro na sala do Pró-reitor (se tiverem pregos pequenos agradecemos) e na sala da Proex (fita de parede, temos de um tipo aqui).

Agradecemos a atenção.

Luciana Rosa
Secretária Executiva da PROEX",,,Elétrica > Instalações elétricas,,0.64,LSTM_BAIXA_CONF,Baixa
2023070219,Tomada e iluminação em curto,2023-07-07 09:40,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Bom dia,

Solicito atendimento urgente, para as salas 204 / 208, as mesmas estão com tomadas em curto afetando a iluminação que apaga.",,,Elétrica > Instalações elétricas,,0.66,LSTM_BAIXA_CONF,Baixa
2023070220,Curto em tomadas,2023-07-07 09:42,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Bom dia,

Solicito verificação nas tomadas do auditório e recepção, as mesmas encontram-se em curto.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.25,LSTM_BAIXA_CONF,Baixa
2023070227,Instalação saboneteira,2023-07-07 10:48,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito instalação de saboneteira no sanitário PNE próximo a biblioteca. O equipamento já está no local,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente,,0.43,LSTM_BAIXA_CONF,Baixa
2023070228,Supressão Vegetal,2023-07-07 10:34,Fechado,,,,Campus Paulo Freire,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,3342.4,,,,"-17.534828808942148, -39.72394543442796",,"Prezados,

Em virtude da execução das obras do Contrato 04/2023, solicito a supressão vegetal de 6 unidades arbóreas que se encontram no espaço locado para construção da Subestação e do Canteiro de Obras no Complexo 2 do CPF. Por fim, para ajudar no dimensionamento da demanda, seguem algumas imagens do local.

Desde já, agradeço.

Saudações,",Supressão vegetal para execução de obras; Complementar de supressão vegetal para execução de obras,Supressão vegetal para execução de obras; Complementar de supressão vegetal para execução de obras,Estrutura Predial > Forro,,0.17,LSTM_BAIXA_CONF,Baixa
2023070233,gesso danificado,2023-07-07 11:43,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Forro,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Bom dia, prezados.

Solicito avaliação do gesso danificado.

Cordialmente.",,,Elétrica > Iluminação,,0.9,LSTM_BAIXA_CONF,Baixa
2024080239,Instalação de Refletores no ponto de Ônibus da Portaria da CEPLAC,2024-08-16 09:22,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito instalação de refletores para iluminar a área do ponto de ônibus e portaria na CEPLAC.,,,Hidrossanitária > Hidráulica,,0.66,LSTM_BAIXA_CONF,Baixa
2023070241,Solicito a execução de 05 pontos de água para torneira de jardim na ár,2023-07-07 14:02,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,456.51,,,,"-17.534828808942148, -39.72394543442796",,"Solicito a execução de 05 pontos de água para torneira de jardim na área externa do Complexo 2, nas proximidades do Núcleo Pedagógico.
Material:
30m de tubo agua fria 25mm
08 joelhos LR 25mm/20mm
15 tê de 25mm
15 joelhos de 25mm
05 torneiras de jardim
02 fitas veda rosca",Material para execução de pontos de água,Material para execução de pontos de água,Estrutura Predial > Forro,,0.31,LSTM_BAIXA_CONF,Baixa
2023070246,Manutenção do gesso.,2023-07-10 10:59,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Forro,,,,0,,,,"-17.534583079307623, -39.723940092553796",,"Solícito a manutenção do gesso que se encontra rachaduras.
No laboratório de Habilidades 3.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.57,LSTM_BAIXA_CONF,Baixa
2023070255,fixação de suporte em armário,2023-07-10 16:23,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,solicito fixação de suporte em armário na pró-reitoria de planejamento,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.96,LSTM,Baixa
2023070259,"Instalação de ""Dispenser""  ( saboneteiras) em consultórios I,II, III,IV,V,VI,VII. VIII,IX,",2023-07-11 06:51,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Instalação de ""Dispenser"" ( saboneteiras) em consultórios I,II, III,IV,V,VI,VII. VIII,IX",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.35,LSTM_BAIXA_CONF,Baixa
2023070260,Pintura interna,2023-07-11 06:54,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Pintura interna da guarita, complexo II",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.3,LSTM_BAIXA_CONF,Baixa
2023070267,SOLICITAÇÃO DE PINTURA GUARITA - CFCS,2023-07-11 09:45,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.534828808942148, -39.72394543442796",,ENVIO EM ANEXO FOTOS DE PONTOS DO ESPAÇO DA GUARITA QUE PRECISA DE REPAROS EM PINTURA.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.44,LSTM_BAIXA_CONF,Média
2023070268,Substituição do assento do vaso sanitário,2023-07-11 10:25,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,37.81,,,,"-14.770309469288907, -39.23560995592077",,"Bom dia.

Solicito a substituição do assento do vaso sanitário, do banheiro masculino do segundo andar, do Núcleo Pedagógico.

Atenciosamente,

Matias Costa de Oliveira",Substituição de assento de vaso sanitário,Substituição de assento de vaso sanitário,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.27,LSTM_BAIXA_CONF,Baixa
2023070271,Retirada de areia,2023-07-11 13:56,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770309469288907, -39.23560995592077",,Solicito a retirada do monte areia do estacionamento do CJA. O material é sobra deixada pela MEIR.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.56,LSTM_BAIXA_CONF,Baixa
2023070272,Raspagem de piso,2023-07-11 13:57,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770309469288907, -39.23560995592077",,Solicito a raspagem do piso da sala dos professores e da sala do decanato do CFCaf.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.68,LSTM_BAIXA_CONF,Baixa
2023070273,Trava janela,2023-07-11 14:00,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.77147998352185, -39.23434744042999",,Verificar a trava da janela da Sala do Apoio Administrativo,,,Climatização > Ar condicionado,,0.98,LSTM,Baixa
2023070275,Adequação dreno do ar condicionado,2023-07-11 14:37,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,614.26,,,,"-14.77147998352185, -39.23434744042999",,Solicito adequação para esconder dreno dos aparelhos de ar condicionado do Laboratório de Expressões Corporais.,Adequação dreno do ar condicionado; Tinta para pintura de parede | Adequação de dreno do ar condicionado,"Adequação dreno do ar condicionado; Comprar tinta Suvinil fosco, cor Ambrosia D028",Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.32,LSTM_BAIXA_CONF,Baixa
2023070276,Solda letreiro,2023-07-11 14:40,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito solda da estrutura do letreiro da UFSB que desmontou durante o transporte para o CJA,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.97,LSTM,Baixa
2023070309,Instalação de Adesivo de Porta,2023-07-13 16:15,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,388.36,,,,#N/A,,"Prezados,

De ordem da Diretora de Infraestrutura, Senhora Lívia Berti Sanjuan Farias, solicito a instalação de adesivo de porta de vidro, conforme modelo e local em anexo.
Desde já, agradeço.

Saudações,",Instalação de Adesivo de Porta,Instalação de Adesivo de Porta,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.33,LSTM_BAIXA_CONF,Média
2023070310,Defeito em maçaneta,2023-07-13 16:23,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,#N/A,,"Boa tarde,
A maçaneta da porta da sala de aula 01 do CFCAf está com defeito.",,,Hidrossanitária > Hidráulica,,0.79,LSTM_BAIXA_CONF,Baixa
2023070317,Troca de tampas de vasos sanitários dos banheiros de uso do público da CEAME,2023-07-14 11:08,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,151.24,,,,"-17.53488871263804, -39.72388509091665",,"Troca de Tampas de Vasos Sanitários (4 unidades), ao lado da CEAME ( Clínica Escola), que atende à grande fluxo público externo.

Sugestão: Não fazer troca pelo mesmo tipo de tampa que são alcochoadas, rompem com pouco tempo de uso retendo muita sujidade .",Troca de assentos sanitários nos banheiros do CEAME,Troca de assentos sanitários nos banheiros do CEAME,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.34,LSTM_BAIXA_CONF,Baixa
2023070318,Sala de expressões gráficas,2023-07-14 13:42,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Queria ultimar sexta à tarde das 14h as 18h o laboratório de expressões gráficas juntamente com uns colegas do curso de artes para prática de atividades artísticas (desenho, pintura…)",,,Elétrica > Instalações elétricas,,0.34,LSTM_BAIXA_CONF,Baixa
2023070320,Revisão das tomadas,2023-07-14 14:16,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Boa tarde,

Solicito uma revisão das tomadas das bancadas e tv.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.84,LSTM_BAIXA_CONF,Média
2023110319,Reparo em pilar metálico,2023-11-22 15:12,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,450.27,,,,"-17.533274716800296, -39.72248779186285",,"Prezados, boa tarde.

Solicito reparo em pilar metálico que sustenta o telhado do corredor do bloco administrativo. A base do pilar encontra-se oxidada e parcialmente corroída.",Reparo em pilar metálico,Reparo em pilar metálico que sustenta o telhado do corredor do bloco administrativo,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.55,LSTM_BAIXA_CONF,Baixa
