ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
2023070343,fixacao de lousa na parede,2023-07-17 16:26,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"a lousa substituida na sala do Decanato do IHAC esta presa em um tripe com rodas, o que dificulta sua utilizacao. Ela possui 4 pontos de fixacao (furos para parafusos).
É necessario tirar do tripé e fixa-la na parede (fazer a furação para 4 parafusos e fixar a lousa )",,,Estrutura Predial > Pintura,,0.51,LSTM_BAIXA_CONF,Média
2023070417,Reparo e pintura em diversas paredes na Reitoria,2023-07-25 10:25,Fechado,,,,Reitoria,,,,,Estrutura Predial > Pintura,,,,488.41,,,,"-14.788316740297745, -39.27483123836992",,"Solicito reparo e pintura em paredes na Reitoria, pois apresentam alguns defeitos.",Reparo e pintura em diversas paredes na Reitoria,Reparo e pintura em diversas paredes na Reitoria,Climatização > Ar condicionado,,0.2,LSTM_BAIXA_CONF,Baixa
2023070362,Ventilador com problema de funcionamento.,2023-07-18 15:01,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53580309936994, -39.72869079787053",,Ventilador com problema de funcionamento.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.48,LSTM_BAIXA_CONF,Baixa
2023070367,FIXAÇÃO DE PORTA,2023-07-19 09:13,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Bom dia.

Solicito a fixação de uma porta do box do sanitário masculino, situado no segundo andar do prédio do Núcleo Pedagógico.

Atenciosamente,

Matias Costa de Oliviera.",,,Climatização > Ar condicionado,,0.86,LSTM_BAIXA_CONF,Média
2023070368,Defeito ar condicionado,2023-07-19 10:40,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"O ar condicionado da sala dos técnicos de laboratório, no pavilhão administrativo do campus Jorge Amado, encontra-se com defeito, não esta funcionando.

Fernanda Santos",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2023070374,Ar condicionado retornando água,2023-07-19 17:06,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito reparo para ar condicionando.
Água retornando pra dentro da sala de aula.",,,Elétrica > Iluminação,,1,LSTM,Média
2023070380,Substituição de lâmpadas queimadas nos Laboratórios de Ciências,2023-07-20 10:12,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.424310442233665, -39.1367972326299",,Solicito substituição de lâmpadas nos Laboratórios de Ciências. O mais afetado é o Laboratório de Genética e Biologia Molecular. Cada módulo possui 4 lâmpadas e muitos estão com lâmpadas queimadas. Nesse referido laboratório tem 12 lâmpadas inoperantes. Isso diminui a claridade e afeta as atividades nos laboratórios que demandam um ambiente bem iluminado.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.54,LSTM_BAIXA_CONF,Baixa
2023070390,Mesa desmontável para a sala de Som do Labsim,2023-07-20 16:34,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.423909554595376, -39.13629623502169",,Necessito a disponibilização de uma mesa do tipo desmontável para a sala de som do labsim (sala debaixo da torre),,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.5,LSTM_BAIXA_CONF,Baixa
2023070389,Instalação de um dispensador de sabonete líquido.,2023-07-20 15:54,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito a instalação de um dispensador de sabonete líquido no banheiro do NVGA, perto das salas de reuniões.
Obs.: o dispensador já encontra-se disponível.",,,Elétrica > Instalações elétricas,,0.38,LSTM_BAIXA_CONF,Baixa
2023070424,Instalação,2023-07-25 14:45,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.534582646209113, -39.72461446135704",,Instalar tomada para ligar bebedouro,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.4,LSTM_BAIXA_CONF,Baixa
2023070425,Instalação de projetores nas salas de aula e sala de reunião,2023-07-25 14:51,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicitamos, inicialmente, a instalação de
4 PROJETORES (disponiveis no patrimonio do CJA) nos seguintes locais
1 um na sala de REUNIÃO - NVGA
1 um na sala de EVENTOS - NVGA
1 - na sala 01 no NP
1 - na sala 02 do NP

serão disponibilizados , fontes de energia e cabos HDMI, para a devida instalação.
favor apontar quais materiais ainda serão necessários para cumprir com a devida instalação dos equipamentos.",,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.14,LSTM_BAIXA_CONF,Baixa
2023070426,Instalação de números residenciais,2023-07-25 14:52,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-17.532979931742542, -39.7220601067383",,"Instalar número de identificação no muro frontal do Campus Paulo Freire.
Obs: Tem ocorrido algumas dificuldades quanto a identificação do Campus Paulo Freire, principalmente por parte dos entregadores. Pelo fato de ter dois complexos, às vezes eles vão ao lugar errado e não conseguem identificar por não ter uma numeração na parede.",,,Hidrossanitária > ETA / ETE,,0.14,LSTM_BAIXA_CONF,Baixa
2023070432,Poda do Papiro da Wetland no CJA,2023-07-25 15:36,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > ETA / ETE,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Boa tarde
Solicito a manutenção das plantas da wetland, com a realização da poda das mesmas e retida das plantas daninhas.",,,Elétrica > Instalações elétricas,,0.31,LSTM_BAIXA_CONF,Baixa
2023070427,Readequação circuitos elétricos,2023-07-25 15:05,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito readequação dos circuitos elétricos dos Laboratórios do NUPES considerando que o disjuntor DR desarma com frequência,,,Elétrica > Iluminação,,0.96,LSTM,Baixa
2023070429,Novos pontos de iluminação,2023-07-25 15:10,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,5018.4800000000005,,,,"-14.77147998352185, -39.23434744042999",,Solicito a complementação da iluminação da estrada que liga a portaria até o campus. Favor incluir lâmpadas nas proximidades do ponto de ônibus.,Complementação da iluminação da estrada,Complementação da iluminação da estrada,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.2,LSTM_BAIXA_CONF,Baixa
2023070430,Manutenção estrada,2023-07-25 15:12,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito a manutenção da estrada. Com as recentes chuva, novos buracos surgiram. Faz-se necessário uma solução rápida para que o problema não se agrave.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.12,LSTM_BAIXA_CONF,Baixa
2023070431,Maçanetas,2023-07-25 15:13,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito reparo das maçanetas da porta da sala dos professores e da sala da pós graduação,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.23,LSTM_BAIXA_CONF,Baixa
2023070433,Instalação de quadro branco,2023-07-25 15:36,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito a instalação de quadro branco na sala das coordenações de pós graduação,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.22,LSTM_BAIXA_CONF,Baixa
2023070434,Instalação de quadro de avisos,2023-07-25 15:46,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito a instalação de dois quadros de avisos no pavimento 01 do NUPED.
Os quadros devem ser instalados em frente ao elevador. Os quadros estão disponíveis com a seção de patrimônio.",,,Elétrica > Iluminação,,0.97,LSTM,Baixa
2023070435,Instalação Interruptor three way,2023-07-25 16:04,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,50.4,,,,"-14.770309469288907, -39.23560995592077",,Solicito a instalação de interruptores three way no Laboratório de Expressões Corporais (antigo auditório),Instalação Interruptor three way,Instalação Interruptor three way,Elétrica > Instalações elétricas,,0.37,LSTM_BAIXA_CONF,Baixa
2023070436,Instalação de tomadas,2023-07-25 16:08,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770309469288907, -39.23560995592077",,Solicito mudança da altura das tomas do laboratório de expressões corporais (antigo auditório),,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.28,LSTM_BAIXA_CONF,Baixa
2023070437,Instalação de Software de Mensagens,2023-07-25 16:38,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Olá!

Solicito a instalação do software Signal versão web.
Computador número 02, da sala dos professores 02.
Instalar, por favor, nos dois sistemas operacionais: Linux e Windows.
Link para o software: https://signal.org/pt_BR/download/

Agradeço antecipadamente.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,1,LSTM,Média
2023070438,FECHADURA DA PORTA DA BIBLIOTECA,2023-07-25 19:13,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,281.93,,,,"-17.532979931742542, -39.7220601067383",,"Gentileza verificarem a fechadura da porta principal da biblioteca, pois estamos com dificuldades em trancá-la.
A chave gira para fechar, mas quando observamos, a porta continua aberta.
Desde já agradecemos.",Reparo na fechadura da porta da biblioteca; Complementar de reparo em fechadura da biblioteca,Reparo na fechadura da porta da biblioteca; Complementar de reparo em fechadura da biblioteca,Estrutura Predial > Infiltração,,0.67,LSTM_BAIXA_CONF,Baixa
2023070440,O local onde havia goteiras voltou a vazar. Agora são vários pontos de,2023-07-26 08:56,Fechado,,,,Reitoria,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-14.788316740297745, -39.27483123836992",,O local onde havia goteiras voltou a vazar. Agora são vários pontos de goteiras ao lados de 2 mesas com computadores. Segue fotos.,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.51,LSTM_BAIXA_CONF,Baixa
2023070444,Solicito fazer um furo de acesso para o cabo RJ45 do draywall para a p,2023-07-26 09:55,Fechado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.770309469288907, -39.23560995592077",,Solicito fazer um furo de acesso para o cabo RJ45 do draywall para a parede e passar o cabo de rede.,,,Estrutura Predial > Infiltração,,0.82,LSTM_BAIXA_CONF,Baixa
2023070447,Infiltração na laje e goteira na sala das incubadoras (antiga ASSUS) no 3. andar da reitoria,2023-07-26 13:28,Fechado,,,,Reitoria,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezado/a(s)

Na sala das Incubadoras (antiga sala da ASSUS), localizada em frente ao elevador no 3. andar do prédio da reitoria, há uma goteira (significativa), devida à infiltração de água na laje.

Att.,

Valérie",,,Hidrossanitária > Hidráulica,,0.92,LSTM_BAIXA_CONF,Baixa
2023070450,Vazamento de água pelo banheiro feminino (dos fundos),2023-07-26 14:34,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados(as), boa tarde.
O primeiro sanitário ao lado da pia do banheiro dos fundos do núcleo administrativo, está com um grande vazamento de água, criando uma poça d'água, impossibilitando o seu uso. A pia deste mesmo banheiro possui também um vazamento, em que a funcionária precisa deixar sempre um pano ensopando no chão, junto à parede.

Ficaremos no aguardo por solução.",,,Estrutura Predial > Pintura,,0.42,LSTM_BAIXA_CONF,Baixa
2023070452,Pintura e proteção de grades da Reitoria,2023-07-26 14:53,Fechado,,,,Reitoria,,,,,Estrutura Predial > Pintura,,,,101.29,,,,"-14.788316740297745, -39.27483123836992",,Solicito pintura protetora (zarcão) e pintura com tinta esmalte nas grades da Reitoria.,Pintura e proteção de grades da Reitoria,Pintura e proteção de grades da Reitoria,Elétrica > Instalações elétricas,,0.31,LSTM_BAIXA_CONF,Baixa
2023070457,Instalação,2023-07-26 15:57,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.534582646209113, -39.72461446135704",,Instalar tomada para colocação de bebedouro no 1º piso do núcleo pedagógico.,,,Elétrica > Iluminação,,0.95,LSTM_BAIXA_CONF,Baixa
2023070458,Identificação de lâmpadas queimadas na Ceame,2023-07-27 08:30,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.53488871263804, -39.72388509091665",,"Prezados,

Solicito levantamento das quantidades de lâmpadas queimadas no interior da Ceame e no corredor de entrada da mesma. E, se houver possibilidade, substituição da mesma.",,,Hidrossanitária > Hidráulica,,0.97,LSTM,Baixa
2023070459,Vazamento em caixa dágua do conforto da UFSB no HMTF,2023-07-27 08:32,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.53141331853135, -39.755891048013446",,"Solicito avaliação e, se necessário, o reparo do vazamento em caixa de água do conforto da UFSB no HMTF.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.9,LSTM_BAIXA_CONF,Baixa
2023070461,Proteção nas pilastras,2023-07-27 10:14,Solucionado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770309469288907, -39.23560995592077",,Solicito instalação de proteção contra impactos na 4 pilastras do Laboratório de Expressões corporais do Núcleo Pedagógico,Proteção nas pilastras; Proteção nas pilastras,Proteção nas pilastras; Proteção nas pilastras,Elétrica > Iluminação,,0.96,LSTM,Baixa
2023070462,Iluminação entrada do Campus,2023-07-27 10:20,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito a verificação da iluminação existente. Algumas lâmpadas estão queimadas e precisam ser trocadas.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.12,LSTM_BAIXA_CONF,Baixa
2023070463,Fechamento entre viga e cobertura metálica,2023-07-27 10:24,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,371.9,,,,"-14.77147998352185, -39.23434744042999",,"Solicito o fechamento entre as vigas e a estrutura metálica dos ambientes do Núcleo de Vivências. Os pontos mais urgentes são:
1) Sala do Psicólogo
2) Consultórios Médicos
3) Sala da Assistente Social
4) Enfermaria
5) Coordenação Administrativa",Fechamento entre viga e cobertura metálica,Fechamento entre viga e cobertura metálica,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.57,LSTM_BAIXA_CONF,Baixa
2023070466,Instalação  de suporte de papel higênico.,2023-07-27 13:39,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"solicito a instalação de 4 suportes de papeis higiênicos sendo:
1- banheiro feminino 1° Andar;
2- banheiro feminino do 2° Andar;
1- banheiro feminino 3° andar;",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.22,LSTM_BAIXA_CONF,Baixa
2023070469,Alinhamento,2023-07-27 16:10,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,57.29,,,,"-17.532979931742542, -39.7220601067383",,"Alinhamento de algumas pedras da calçada que acumulam muita água, atrapalhando a entrada no Campus, principalmente de pessoas com deficiência.",Realinhamento de pedras da calçada,Realinhamento de pedras da calçada,Hidrossanitária > Hidráulica,,0.8,LSTM_BAIXA_CONF,Baixa
2023070480,Bebedouro do subsolo - reitoria,2023-07-31 10:19,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Por gentileza, verificar água do bebedouro do subsolo da Reitoria, servidores/as indicaram odor ruim na água. Orientei que utilizem o bebedouro do terceiro andar, enquanto verificamos o do subsolo.",,,"Segurança contra Incêndio > Sistemas de combate a incêndio (extintores, hidrantes)",,0.17,LSTM_BAIXA_CONF,Baixa
2023070481,PPCI HMTF,2023-07-31 10:19,Fechado,,,,Campus Paulo Freire,,,,,"Segurança contra Incêndio > Sistemas de combate a incêndio (extintores, hidrantes)",,,,1885.4599999999998,,,,"-17.53335341230621, -39.72217542816204",,"Prezados, bom dia
Gostaria de solicitar que fosse executado o projeto existente de prevenção e combate a incêndio para o alojamento dos estudantes de medicina no HMTF. Recebemos um ofício do diretor do Hospital solicitando o fornecimento de extintores para o local.
Atenciosamente,",PPCI HMTF,Execução de instalações de itens do PPCI do HMTF,Elétrica > Instalações elétricas,,0.5,LSTM_BAIXA_CONF,Baixa
2023070484,Tomadas,2023-07-31 13:43,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Boa tarde!

A pedido do coordenador de campus, Ele pedi se é possível colocar 06 (seis) tomadas na área que os alunos ficam ao lado da copa dos discentes, no lado de fora próximo ao estacionamento carga e descarga.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,LSTM,Baixa
2023070485,Sinalizar portas e janelas de vidro do campus,2023-07-31 13:50,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,185.18,,,,"-16.423909554595376, -39.13629623502169",,"Boa tarde!

Por favor, verificar a sinalização de portas e janelas de vidro do campus e onde precisar colocar o adesivo sinalizador , pois tanto alunos e servidores em geral correndo risco de acidente se batendo nas janelas e portas.",Sinalização de porta,Sinalização de porta,Estrutura Predial > Infiltração,,0.36,LSTM_BAIXA_CONF,Média
2023070486,Goteira em consultório médico 1/Enfermaria,2023-07-31 14:00,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Infiltração,,,,223.14,,,,"-14.770883343840165, -39.23605772449692",,"Solicito solução para este problema, pois a sala está ficando encharcada de água toda vez que chove, pois a água cai do teto através dos furos onde são colocados os tubos dos ar condidionados que ficam nesta sala.",Reparo em goteira no consultório médico 1,Reparo em goteira no consultório médico 1,Elétrica > Iluminação,,0.93,LSTM_BAIXA_CONF,Baixa
2023080001,Lâmpada,2023-08-01 08:34,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,#N/A,,"Bom dia,
A recepção do CFCAf está com uma lâmpada piscando constantemente. Gostaria de solicitar, por gentileza, a verificação da mesma.
Grata!",,,Hidrossanitária > Hidráulica,,0.17,LSTM_BAIXA_CONF,Baixa
2023080002,Desentupimento de pia,2023-08-01 08:49,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Bom dia.

Solicito o serviço de desentupimento de 02 pias, localizadas no refeitório do NVGA.

Atenciosamente,

Matias Costa de Oliveira",,,Hidrossanitária > Hidráulica,,0.62,LSTM_BAIXA_CONF,Baixa
2023080008,Pia com vazamento.,2023-08-01 11:25,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito reparo para as conexões da pia que está escorrendo água pelo piso do banheiro no novo laboratório de expressões corporais, antigo auditório.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.5,LSTM_BAIXA_CONF,Baixa
2023080013,Verificação Em Porta,2023-08-01 16:38,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Boa tarde!

Por gentileza verificar a porta da sala de aula Aldeia Velha, pois a mesma encontra com defeito na fechadura.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.45,LSTM_BAIXA_CONF,Baixa
2023080017,Instalação de quadro e suporte de tv,2023-08-02 11:07,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Prezados,

A pedido do coordenador do CPF, Paulo Borges, solicito a instalação de um quadro e um suporte articulado de TV na sala B101 do Núcleo Pedagógico. Essa sala será utilizada em substituição a sala que será usada emergencialmente como sala de informática.

At.te",,,Manutenção Preventiva > Ar condicionado split,,0.57,LSTM_BAIXA_CONF,Baixa
2023080021,Manutenção Preventiva Mensal - Ar condicionado - CJA - Laboratório CEPLAC,2023-08-03 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,#N/A,,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.96,LSTM,Baixa
2023080022,Manutenção Preventiva Mensal - Ar condicionado - CJA - Pavilhão Administrativo,2023-08-03 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.86,LSTM_BAIXA_CONF,Baixa
2023080023,Manutenção Preventiva Mensal - Ar condicionado - CJA - Pavilhão de Aulas,2023-08-03 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.94,LSTM_BAIXA_CONF,Baixa
2023080024,Manutenção Preventiva Mensal - Ar condicionado - CJA - Pavilhão de Serviços,2023-08-03 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.51,LSTM_BAIXA_CONF,Baixa
2023080025,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco Administrativo,2023-08-03 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.54,LSTM_BAIXA_CONF,Baixa
2023080026,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco de Aulas 1,2023-08-03 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.64,LSTM_BAIXA_CONF,Baixa
2023080027,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco de Aulas 2,2023-08-03 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.84,LSTM_BAIXA_CONF,Baixa
2023080028,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco Docente,2023-08-03 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.65,LSTM_BAIXA_CONF,Baixa
2023080029,Manutenção Preventiva Mensal - Ar condicionado - CPF - Laboratório 1° Ciclo CFCS,2023-08-03 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.93,LSTM_BAIXA_CONF,Baixa
2023080030,Manutenção Preventiva Mensal - Ar condicionado - CPF - Pavilhão Anexo de Aulas,2023-08-03 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.58,LSTM_BAIXA_CONF,Baixa
2023080031,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão Administrativo,2023-08-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.81,LSTM_BAIXA_CONF,Baixa
2023080032,Manutenção Preventiva Mensal - Ar condicionado - CSC - Bloco de Serviços,2023-08-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.84,LSTM_BAIXA_CONF,Baixa
2023080033,Manutenção Preventiva Mensal - Ar condicionado - CSC - Espaço de Leitura,2023-08-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.71,LSTM_BAIXA_CONF,Baixa
2023080034,Manutenção Preventiva Mensal - Ar condicionado - CSC - Laboratórios,2023-08-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.75,LSTM_BAIXA_CONF,Baixa
2023080035,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão de Convenções,2023-08-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.65,LSTM_BAIXA_CONF,Baixa
2023080036,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão de Feiras,2023-08-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.6,LSTM_BAIXA_CONF,Baixa
2023080037,Manutenção Preventiva Mensal - Ar Condicionado - CSC - Pórtico,2023-08-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado central,,0.48,LSTM_BAIXA_CONF,Baixa
2023080038,Manutenção Preventiva Mensal - Ar condicionado Central - CSC,2023-08-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva mensal do ar condicionado central do CSC de acordo ao arquivo em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"".
O acompanhamento deste chamado deve ser de acordo com as atividades descritas no ANEXO I .
O retorno destas atividades devem ser dados à Coordenação de Manutenção ou à Coordenação de Campus do CSC, de modo que a UFSB tenha ciência das atividades preventivas realizadas no equipamento.
Caso haja alguma necessidade de material(is) para manutenção corretiva, este(s) deverá(ão) ser solicitado(s) de imediato de modo que a aquisição seja o mais rápido possível.
O fechamento deste chamado está condicionado ao retorno deste documento.",,,Manutenção Preventiva > Ar condicionado central,,0.99,LSTM,Baixa
2023080039,Manutenção Preventiva Mensal - Ar Condicionado Central - CSC - Tratamento Químico Mensal da Água de Condensação,2023-08-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito tratamento químico de água de condensação de ar condicionado central. Este procedimento deverá acompanhar o documento em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"", com informações sobre o sistema de refrigeração no Item 7.
Os padrões técnicos a serem alcançados após o tratamento devem estar de acordo ao que consta no ANEXO IV do documento em anexo.
Após o tratamento, a UFSB deverá ser informada do serviço com a entrega de um relatório técnico informando sobre o processo.",,,Climatização > Ar condicionado,,0.88,LSTM_BAIXA_CONF,Baixa
2023080040,Manutenção Preventiva Mensal - Ar condicionado - Reitoria,2023-08-03 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.5,LSTM_BAIXA_CONF,Baixa
2023080041,Manutenção Preventiva Mensal - Ar condicionado - CSC - LABMOL,2023-08-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2023080048,Ar Condicionado com dreno entupido - Data Center - Térreo,2023-08-03 14:12,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Ar Condicionado do Data Center, com dreno entupido e vazando.",,,Hidrossanitária > ETA / ETE,,0.32,LSTM_BAIXA_CONF,Baixa
2023080053,Retirada das Algas superficiais da lagoa de Polimento da ETE do CJA,2023-08-04 10:25,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > ETA / ETE,,,,1378.07,,,,"-14.77147998352185, -39.23434744042999",,"Bom dia
Solicito a Remoção de materiais sobrenadantes da Lagoa de Polimento da ETE do CJA.
Remoção de materiais sobrenadantes, tais como: lodo flutuante, escuma etc, normalmente deslocados para os cantos pela ação dos ventos. A remoção deve ser feita com peneira tipo piscina e o material retido deve ser armazenado em recipiente tampado tipo “tambor”, furado no fundo para escoar a água, sendo este periodicamente esvaziado e o material enviado para o sistema municipal de destino final do lixo;
Segue a imagem da lagoa com os materiais sobrenadantes.
Atenciosamente
Yuri Amorim",Fornecimento de material para retirada das algas superficiais da lagoa de polimento da ETE do CJA; Retirada das Algas superficiais da lagoa de Polimento da ETE do CJA; Retirada das Algas superficiais da lagoa de Polimento da ETE do CJA,Fornecimento de material para retirada das algas superficiais da lagoa de polimento da ETE do CJA; Complementar à O.S.M 292/2023; Complementar à O.S.M 353/2023,"Manutenção Preventiva > Telhados, calhas, rufos, etc.",,0.21,LSTM_BAIXA_CONF,Baixa
2023080054,Caibro e viga danificados passarela,2023-08-04 10:48,Fechado,,,,Campus Sosígenes Costa,,,,,"Manutenção Preventiva > Telhados, calhas, rufos, etc.",,,,1248.04,,,,"-16.425354655485283, -39.13588987981452",,"Prezados,

Foi verificado que a passarela entre o pavilhão de Feiras e Administrativo apresenta um caibro bastante danificado, gerando risco de ruptura na cobertura. Solicito o escoramento e isolamento imediato do trecho. Uma viga de madeira também parece estar com sinais de deterioração. Peço que Rodrigo informe os insumos necessários para reparo.",Fornecimento de viga de madeira aparelhada; Fornecimento e instalação de viga de madeira; Fornecimento de cimento para cravejamento,Fornecimento de viga de madeira aparelhada; Fornecimento e instalação de viga de madeira estragada na passarela do CSC; Fornecimento de cimento para cravejamento,Manutenção Preventiva > Vistoria em Instalações,,0.66,LSTM_BAIXA_CONF,Baixa
2023080063,Manutenção Preventiva Bimensal - Sistemas Hidrossanitários - Reitoria,2023-08-05 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2023080064,Manutenção Preventiva Bimensal - Quadros Elétricos de BT - Reitoria,2023-08-05 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.59,LSTM_BAIXA_CONF,Média
2023080067,Substituição de tampa de vaso,2023-08-07 09:17,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,37.81,,,,"-17.53318988361887, -39.72242666524693",,"Prezados, solicito a substituição de uma das tampas de vaso sanitário do banheiro feminino do Complexo 1.",Assento sanitário,Assento sanitário,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.38,LSTM_BAIXA_CONF,Média
2023080069,Substituição de suportes das tv's do NP,2023-08-07 10:05,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Prezados,

A pedido do coordenador adm Paulo Borges, solicito a troca dos suportes de TV""s existentes nas salas A101, A102, E101, E102, E104, E105 do Núcleo Pedagógico, por suportes articulados.
Informo que os suportes articulados estão sobre a mesa da sala do setor de apoio administrativo.

At.te",,,Instalação de Acessórios e Mobiliário > Placas de identificação,,0.32,LSTM_BAIXA_CONF,Baixa
2023080070,Placa de identificação do laboratório de informática,2023-08-07 10:36,Fechado,,,,Campus Paulo Freire,,,,,Instalação de Acessórios e Mobiliário > Placas de identificação,,,,387.89,,,,"-17.53318988361887, -39.72242666524693",,"Prezados,

A pedido do coordenador adm Paulo Borges, solicito a confecção de uma placa de identificação para ser instalada na porta do novo laboratório de informática do Campus Paulo Freire.

A placa seguirá o mesmo padrão das existente nas outras portas (imagem em anexo).

SOMENTE MUDAR O NOME DA SALA para SALA DE INFORMÁTICA
Tamanho: 30 cm de comprimento x 15 cm de altura.
Cor do Fundo: azul
Cor das Letras:branca

TEXTO ESCRITO:
SALA DE INFORMÁTICA
Campus Paulo Freire

OBS: Colocar emblema da UFSB

At.te",Placa de porta; Complementar de placa de porta,"Placa de porta, quantitativo corrigido pela área (placa solicitada 30x15, em lugar de 25x8); Complementar de placa de porta",Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.64,LSTM_BAIXA_CONF,Baixa
2023080071,"Prezados,  Solicito por favor, que disponibilizem alguém para apertar",2023-08-07 10:52,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,
Solicito por favor, que disponibilizem alguém para apertar os parafusos da cadeira que utilizo, pois a mesma está instável e atrapalhando o desenvolvimento dos trabalhos.
Grato.",,,Hidrossanitária > Hidráulica,,0.97,LSTM,Baixa
2023080089,"Pia da copa do terreo encontra-se entupida, solicito que assim que pos",2023-08-08 09:07,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Pia da copa do terreo encontra-se entupida, solicito que assim que possivel possa esta sende desintupida.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.38,LSTM_BAIXA_CONF,Baixa
2023080091,Instalação de painel de projeção.,2023-08-08 10:01,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,#N/A,,"Saudações.
Necessito que seja instalado no Laboratório de Mirmecologia/Proteção Florestal um painel de projeção para uso em apoio às aulas e cursos ministrados nesse laboratório.
Este equipamento precisa ser fixado no teto do laboratório, então peço a vocs para executarem este serviço.
Desde já agradeço pela colaboração.
Atenciosamente,
Alexandre.",,,Hidrossanitária > Hidráulica,,0.96,LSTM,Média
2023080100,Substituição da Bóia do nível automática da elevatória de esgoto de águas cinzas.,2023-08-08 14:09,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Boia de Nivel Aut. Acquamatic Dupla Funcao - Superior/inferior 125v/250v 5,0 Metros",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.41,LSTM_BAIXA_CONF,Média
2023080103,Reparo na Rampa área externa.,2023-08-08 15:01,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito reparo na Rampa da área externa.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.16,LSTM_BAIXA_CONF,Média
2023080106,Reparo complemento de  calha.,2023-08-08 15:04,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito reparo, complemento de calha no Térreo.",,,Posto de trabalho > Contratação de Posto de trabalho,,0.96,LSTM,Baixa
2023080107,Contratação de pessoal CSC,2023-08-08 16:10,Fechado,,,,Campus Sosígenes Costa,,,,,Posto de trabalho > Contratação de Posto de trabalho,,,,50943.29,,,,"-16.423909554595376, -39.13629623502169",,"Contratação de pessoal CSC:

5 AJUDANTE ESPECIALIZADO COM ENCARGOS COMPLEMENTARES - MES",Contratação de pessoal - CSC,"Reclassificação de 5 já existentes no posto de auxiliar de serviços gerais, com efeito imediato.",Posto de trabalho > Contratação de Posto de trabalho,,0.95,LSTM_BAIXA_CONF,Baixa
2023080108,Contratação de pessoal CPF,2023-08-08 16:11,Fechado,,,,Campus Paulo Freire,,,,,Posto de trabalho > Contratação de Posto de trabalho,,,,10188.649999999998,,,,"-17.53335341230621, -39.72217542816204",,"Contratação de pessoal CPF
1 AJUDANTE ESPECIALIZADO COM ENCARGOS COMPLEMENTARES - MES",Contratação de pessoal - CPF,"Reclassificação do já existente no posto de auxiliar de serviços gerais, com efeito imediato.",Posto de trabalho > Contratação de Posto de trabalho,,0.95,LSTM,Baixa
2023080109,Contratação de pessoal CJA,2023-08-08 16:12,Fechado,,,,Campus Jorge Amado,,,,,Posto de trabalho > Contratação de Posto de trabalho,,,,30565.97,,,,"-14.77147998352185, -39.23434744042999",,"Contratação de pessoal CJA:
3 AJUDANTE ESPECIALIZADO COM ENCARGOS COMPLEMENTARES - MES",Contratação de pessoal - CJA,"Reclassificação do já existente no posto de auxiliar de serviços gerais, com efeito imediato.",Climatização > Ar condicionado,,0.7,LSTM_BAIXA_CONF,Baixa
2023080118,Conserto de ar condicionado,2023-08-09 14:14,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"O ar condicionado da sala do pró-reitor está com defeito, soltando agua.

Obs: (Já foi consertado)",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2023080122,Avaliação do ar condicionado da sala de reuniões  e sala de descanso,2023-08-09 15:39,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,46.41,,,,"-17.53141331853135, -39.755891048013446",,"Prezados,

Solicito avaliação e, se necessária, manutenção dos ar condicionados da sala de reuniões e sala de descanso do conforto do internato da UFSB no HMTF.

At.te",Controle remoto de ar condicionado,Controle remoto de ar condicionado,Estrutura Predial > Infiltração,,0.2,LSTM_BAIXA_CONF,Média
2023080125,Reparos biblioteca acervo Albergaria,2023-08-09 17:32,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-16.424657613462742, -39.135949237122865",,Seguem fotos do teto e goteira que precisam de reparos.,,,Climatização > Ar condicionado,,1,LSTM,Baixa
2023080127,Instalação de aparelhos de ar condicionado,2023-08-10 12:20,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,7445.16,,,,"-14.770309469288907, -39.23560995592077",,"Solicito a instalação de aparelhos de ar condicionado nas seguintes salas:

Sala 03 - Dois aparelhos de 22 mil btus
Sala 04 - Dois aparelhos de 22 mil btus
Sala 203 - Dois aparelhos de 22 mil btus
Sala 204 - Dois aparelhos de 22 mil btus

Os equipamentos estão disponíveis no almoxarifado do CJA.",Instalação de aparelhos de ar condicionado; Instalação de aparelhos de ar condicionado,Instalação de aparelhos de ar condicionado; Instalação de 6 aparelhos de 22.000 BTU's,Climatização > Ar condicionado,,0.91,LSTM_BAIXA_CONF,Baixa
2023080128,Instalação de aparelho de ar condicionado,2023-08-10 12:22,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito a instalação de aparelho de ar condicionado na sala dos professores no NVGA
Capacidade: 30 mil btus",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,LSTM,Baixa
2023080129,Conserto de fechaduras,2023-08-10 12:25,Pendente,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770309469288907, -39.23560995592077",,Solicito o conserto das fechaduras das portas de emergência da escada e do Laboratório de Expressões Corporais (antigo auditório),,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.57,LSTM_BAIXA_CONF,Baixa
2023080131,Fibra óptica_fábrica de chocolate e ESARM - CEPLAC,2023-08-10 12:49,Fechado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,3966.9,,,,"-14.77147998352185, -39.23434744042999",,"Prezados/as responsáveis
Coman/Dinfra/Propa
UFSB
Com meus cumprimentos, considerando sinalização da STI sobre a relevância do pedido para atendimento da comunidade acadêmica da UFSB, considerando ainda ACT de sucesso entre a UFSB e a CEPLAC vigente deste 2018, solicito gentilmente, lançamento de fibra óptica pra a fábrica de chocolate da CEPLAC e para a estação experimental ESARM.
Respeitosamente,

Profa. fran Silva
Pró-Reitora de Administração - Propa
UFSB",Lançamento de fibra ótica,Lançamento de fibra ótica na area da fábrica de chocolate da Ceplac,Estrutura Predial > Infiltração,,0.5,LSTM_BAIXA_CONF,Baixa
2023080133,Manutenção do telhado e pintura da sala,2023-08-10 14:57,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-16.381244291782618, -39.589120860150686",,"Prezados,
Solicito manutenção do telhado da sala do assistente operacional do Cuni Eunápolis, ressaltando que o rack com os equipamentos de Rede ficam nessa sala e toda vez que chove, ocorre infiltração.
Solicito também a pintura da sala. Com as fortes chuvas e infiltração exacerbada, a sala está com as paredes mofadas.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.24,LSTM_BAIXA_CONF,Baixa
2023080134,Conserto de fechadura,2023-08-10 14:57,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito o conserto da fechadura da porta próxima aos vestiários do NVGA. A porta é aquela que dá acesso ao hall da cantina.,,,Hidrossanitária > Hidráulica,,0.84,LSTM_BAIXA_CONF,Baixa
2023080136,Vazamento de água no Laboratório de Ecologia e Zoologia,2023-08-10 16:36,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Boa tarde.
A torneira do Laboratório de Ecologia e Zoologia está vazando água e essa água está acumulando sobre a bancada em grande quantidade. Há risco de molhar e estragar os armários, por isso temos urgência na resolução.",,,Elétrica > Iluminação,,0.97,LSTM,Baixa
2023080145,Troca de lâmpadas queimadas,2023-08-11 09:22,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.53141331853135, -39.755891048013446",,"Prezados,

Solicito a avaliação da iluminação do conforto do internato de medicina da UFSB no HMTF. E, se necessário, substituição das lâmpadas defeituosas.

At.te",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.41,LSTM_BAIXA_CONF,Baixa
2023080156,Limpeza do trilho do portão da entrada  de carros,2023-08-11 14:37,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito;
Limpeza do trilho do portão da entrada de carros.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.97,LSTM,Baixa
2023080157,Concerto da esquadrilha da janela do banheiro feminino do 3° andar,2023-08-11 14:41,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito;
Concerto da esquadrilha da janela do banheiro feminino do 3° andar.",,,Estrutura Predial > Pintura,,0.38,LSTM_BAIXA_CONF,Baixa
2023080159,Pintura Varanda Sul,2023-08-11 14:59,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Pintura,,,,3229.42,,,,"-16.425315471783644, -39.1356215455011",,"Prezados,

A varanda sul do pavilhão de convenções foi utilizada como ponto de apoio durante a reforma do telhado do pavilhão. O espaço foi utilizado para deposito de materiais, lavagem de telhas, manejo de resíduos, etc. Então as paredes estão bastante sujas. Solicito a pintura. Podemos executar o serviço com a equipe já contrata, sendo necessária a liberação dos insumos. Segue relação de materiais de pintura suficientes para executar o serviço e deixarmos um estoque mínimo para eventuais reparos, que sempre surgem no CSC.

Selador 3 latas de 18
