ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
tinta acrílica 6 latas branca
tinta acrílica 1 latas amarela (levar amostra da parede existente para fabricação)
3Latas de esmalte marrom
3 litros de Thiner
3 pinceis de 1""
3 pinceis de 1.1/2""
3 Pinceis de 2""
4 und rolo de 23 cm de Lã
3 rolo de 15 cm Lã
3 rolo de 5cm Lã
3 rolo de espuma de 15 cm
3 rolo de espuma de 5 cm
5 und de fita crepe 24 mm",Pintura Varanda Sul; Complementar de pintura varanda sul,Materiais solicitados pra Pintura Varanda Sul; Complementar de pintura varanda sul,Elétrica > Iluminação,,1,LSTM,Baixa
2023080161,"Lâmpadas tubulares  HO 2,40m",2023-08-11 15:14,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Iluminação,,,,6785.4,,,,"-16.423909554595376, -39.13629623502169",,"Solicito aquisição de 60 lâmpadas tubulares 2,40m. Para substituição no pavilhão de convenções e salas de aula.",Fornecimento de lâmpadas tubulares,Fornecimento de lâmpadas tubulares LED HO 2400m T8 40W,Elétrica > Iluminação,,0.89,LSTM_BAIXA_CONF,Baixa
2023080162,Refletores Varanda Sul,2023-08-11 15:17,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,633.5,,,,"-16.425315471783644, -39.1356215455011",,"Solicito substituição dos refletores da varanda sul.
10 und de 50 W
5 und de 30W
Aproveito a oportunidade para solicitar 4 refletores RGB de 50W para a entrada do Campus para serem instalado direcionados para as placas. Temos vários chamados abertos solicitando a instalação de lâmpadas em cores de campanhas ""outubro rosa"", ""Novembro amarelo"", etc.",Refletores Varanda Sul,Refletores Varanda Sul,Elétrica > Instalações elétricas,,0.24,LSTM_BAIXA_CONF,Baixa
2023080165,Solicitação de cabo de internet,2023-08-14 08:52,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito cabo de internet para conectar o computador à rede.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,LSTM,Baixa
2023080168,Regulagem da mola da porta do banheiro feminino do 2° andar.,2023-08-14 10:43,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"SOLICITO;
Regulagem da mola da porta do banheiro feminino do 2° andar.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,LSTM,Baixa
2023080172,Conserto de fechadura de porta do Consultório médico,2023-08-14 12:10,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito conserto da fechadura do consultório médico.,,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2023080177,Instalação de aparelhos de ar condicionado,2023-08-14 14:12,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,2087.58,,,,"-14.77147998352185, -39.23434744042999",,"Solicito a instalação de aparelhos de ar-condicionado nas seguintes salas do NUPED
Sala 205 - 2 aparelhos de 30 mil btus
Sala 206 - 2 aparelhos de 30 mil btus",Instalação de aparelhos de ar condicionado no NUPED; Complementar de instalação de aparelhos de ar condicionado no NUPED - CJA; Instalação de aparelhos de ar condicionado,Instalação de aparelhos de ar condicionado no NUPED; Complementar de instalação de aparelhos de ar condicionado no NUPED - CJA; Intalação de 4 aparelhos de 30.000 BTU's,Hidrossanitária > Hidráulica,,0.95,LSTM,Baixa
2023080178,Tubulação da pia entupida.,2023-08-14 14:40,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Boa tarde,

Solicito manutenção para tubulação de pia entupida.
Localização: copa comunitária ao lado da biblioteca.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2023080183,Filtros ar condicionado FUJITSU,2023-08-14 16:06,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,1417.41,,,,"-16.423909554595376, -39.13629623502169",,"O Sr. Raimundo, mecânico de ar condicionados, informou que temos 3 equipamentos da marca Fujitsu de 48.000 BTUs com os filtros danificados. Cada equipamento possui 3 unidades de filtro, totalizando 9 unidades para reposição. Segue imagens dos filtros e especificações dos equipamentos de ar condicionado.",Compra de filtros para ar condicionado,"Compra de filtros para ar condicionado Fujitsu 48.000 BTUs, modelo AOBG54LATV, numero de série T002748.",Climatização > Ar condicionado,,0.99,LSTM,Baixa
2023080184,Ar condicionado não resfria,2023-08-14 18:10,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,Ar condicionado da sala do almoxarifado não refrigera.,,,Elétrica > Iluminação,,1,LSTM,Baixa
2023080188,Substituir lâmpadas e refletores queimados nas áreas externas do Campu,2023-08-15 10:24,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,38.54,,,,"-17.532979931742542, -39.7220601067383",,Substituir lâmpadas e refletores queimados nas áreas externas do Campus,Relé fotoeletrico,Relé fotoeletrico						,Hidrossanitária > Hidráulica,,0.73,LSTM_BAIXA_CONF,Baixa
2023080190,Vasamento no box  do vestiário feminino do terreo.,2023-08-15 10:47,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito;
o concerto do asamento no box do vestiário feminino do terreo.",,,Hidrossanitária > Hidráulica,,0.91,LSTM_BAIXA_CONF,Baixa
2023080191,vasamento da pia da copa do térreo,2023-08-15 10:49,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito ;
O concerto do vasamento da pia da copa do térreo.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.62,LSTM_BAIXA_CONF,Baixa
2023080192,Fixação de Dispenser de Papel Higiênico.,2023-08-15 10:57,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito a fixação de Dispenser de Papel Higiênico no Banheiro Feminino do 2 piso, se desprendeu da parede e estava caido no chão.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,1,LSTM,Média
2023080195,Miolo da fechadura,2023-08-15 15:32,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,38.79,,,,"-17.535306322127855, -39.72446535585202",,"Boa tarde, Prezados !
Peço substituição imediata do miolo da fechadura da sala de professores da clinica de psicologia.
(Obs : Essa sala precisa ficar sempre trancada pois contem documentos sigilosos de alunos e pacientes.)",Substituição de miolo de fechadura,Substituição de miolo de fechadura,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.34,LSTM_BAIXA_CONF,Média
2023080203,Reparo em maca,2023-08-16 10:40,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,285.84,,,,"-17.534583079307623, -39.723940092553796",,"Prezados,

Solicito reparo na maca do consultório 3 do LAHA. Para o reparo, será necessário o fornecimento de uma chapa de compensado de 12 mm.",Reparo em maca,Reparo em maca,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.28,LSTM_BAIXA_CONF,Média
2023080204,Mofo em paredes,2023-08-16 10:50,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,4230.25,,,,"-17.535306322127855, -39.72446535585202",,"Prezados,

Solicito a instalação de calhas, bem como reparo em paredes da clínica escola do curso de psicologia, com aplicação de impermeabilizante e tinta resistente a mofo, para solucionar problema de infiltração nas paredes e crescimento de fungos.",Reparo em parede com mofo da Clínica de Psicologia,Reparo em parede com mofo da Clínica de Psicologia,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.38,LSTM_BAIXA_CONF,Baixa
2023080206,Placa de sinalização do canteiro experimental,2023-08-16 14:17,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,273.89,,,,"-17.53335341230621, -39.72217542816204",,"Prezados,

A pedido do prof. Wanderley, solicito uma placa para sinalizar o canteiro experimental do curso que será ao lado do decanato, onde tem as composteiras. A placa será de 80 cm de largura por 40 cm de altura com a seguinte escrita:

CANTEIRO
EXPERIMENTAL
UFSB-CPF",Placa de sinalização do canteiro experimental,Placa de sinalização do canteiro experimental,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.84,LSTM_BAIXA_CONF,Baixa
2023080209,SUBSTITUIR ASSENTO DE VASO SANITÁRIO,2023-08-16 14:36,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,37.81,,,,"-14.770883343840165, -39.23605772449692",,"Boa tarde.

Solicitamos a substituição de 01 assento de vaso sanitário do sanitário masculino bloco 01, localizado no NVGA.

Atenciosamente,

Matias Costa de Oliviera",Assento para vaso sanitário,Assento para vaso sanitário,Climatização > Ar condicionado central,,0.44,LSTM_BAIXA_CONF,Baixa
2023080213,Aquisição de Helice para bombas,2023-08-16 16:08,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado central,,,,293.6,,,,"-16.424307884397862, -39.136705238608734",,"aquisição de
2 Hélices 160 para as Bombas do exausto do AR-CONDICIONADO.
2Helices para as bombas de agua gelada do fancoil",Manutenção de motores,Manutenção de 4 motores do sistema de ar condicionado,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.7,LSTM_BAIXA_CONF,Baixa
2023080215,Instalação de claviculário no Setor de Operações de TIC (CJA) - NVGA,2023-08-16 16:46,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Instalação de claviculário na Sala de Manutenção do Setor de Operações de TIC (CJA) - NVGA.,,,Climatização > Ar condicionado,,0.99,LSTM,Média
2023080231,Ar condicionado com defeito.,2023-08-17 13:31,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,O AR CONDICIONADO PAROU DE FUNCIONAR NÃO LIGA NEM DESLIGA,,,Hidrossanitária > Hidráulica,,0.75,LSTM_BAIXA_CONF,Baixa
2023080218,Pia com vazamento.,2023-08-17 08:59,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770309469288907, -39.23560995592077",,Solicito reparo para a pia do auditório.,,,Elétrica > Iluminação,,0.98,LSTM,Baixa
2023080219,Troca de lâmpadas (Sala docente CFCAM),2023-08-17 09:02,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Prezados, bom dia!
Solicito a troca de lâmpadas da sala dos docentes do CFCAm que fica ao lado do banheiro feminino no prédio administrativo. A lâmpada está queimada.
Atenciosamente,

Thiago",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.96,LSTM,Média
2023080222,Revisão das fechaduras das portas de emergência,2023-08-17 09:21,Pendente,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770309469288907, -39.23560995592077",,Solicito revisão das fechaduras de todas as portas de emergência das escadas do Núcleo Pedagógico e do NVGA,Revisão das fechaduras das portas de emergência; Revisão das fechaduras das portas de emergência - CJA; Revisão das fechaduras das portas de emergência - CJA,"Troca 14 barras antipânicos em portas no NUPED e NVGA por novas barras em modelos com fechaduras em um dos lados. Troca de 3 fechaduras danificadas em portas do NUPED.; Em substituição à Ordem de Serviço 315/2025

para substituição das barras antipanicos simples para barras antipanicos duplas
; Revisão das fechaduras das portas de emergência - CJA",TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.75,LSTM_BAIXA_CONF,Baixa
2023080223,Ponto de Rede,2023-08-17 09:23,Fechado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito instalação de 02 pontos de rede:
Saindo do Rack localizado na sala 02 para a sala 01 e 04.
Esses pontos serão para o computador das salas de aula.",,,Hidrossanitária > Hidráulica,,0.65,LSTM_BAIXA_CONF,Baixa
2023080224,Banheiros com vazamentos,2023-08-17 09:23,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Bom dia!

Banheiro feminino na varanda leste encontra-se com vazamento e descendo bastante agua, por favor verificar!",,,Hidrossanitária > Hidráulica,,0.53,LSTM_BAIXA_CONF,Baixa
2023080226,DESINTUPIMENTO DE PIA,2023-08-17 09:47,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Bom dia.

Solicito o serviço de desentupimento de 02 pias do sanitário masculino, localizado no primeiro andas do Núcleo Pedagógico.

Atenciosamente,

Matias Costa de Oliveira",,,Hidrossanitária > Hidráulica,,0.82,LSTM_BAIXA_CONF,Baixa
2023080236,Cloro para ETA CJA,2023-08-17 15:35,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,444.63,,,,"-14.77147998352185, -39.23434744042999",,"Compra de um balde de 10kg de cloro granulado 65% para aplicação na ETA, conforme solicitação.",Compra de cloro para ETA,Compra de cloro para ETA,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.71,LSTM_BAIXA_CONF,Baixa
2023080242,"Bom dia     Solicitamos dois pontos de rede na Sala dos Conselhos, sen",2023-08-18 09:05,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia

Solicitamos dois pontos de rede na Sala dos Conselhos, sendo um próximo do roteados e um próximo do final da sala, todos na mesma parede.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2023080244,"Bom dia,  O ar-condicionado está pingando em cima das mesas. Poderiam",2023-08-18 09:10,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia,
O ar-condicionado está pingando em cima das mesas. Poderiam por favor enviar alguém para verificar?
Obrigada,
Keylla Dantas.",,,Hidrossanitária > Hidráulica,,0.21,LSTM_BAIXA_CONF,Baixa
2023080249,"""GOTEIRA"" NA SALA",2023-08-18 14:52,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"""GOTEIRA"" NA SALA, EM CIMA DA MESA DE UM DOS SERVIDORES.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2023080251,AR CONDICIONADO DA SALA DE REUNIÃO DO 1º ANDAR,2023-08-18 15:04,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezada equipe da DINFRA

Boa tarde! Pedimos a gentileza de verificarem a instalação do ar condicionado na de reunião do 1º piso, tendo em vista que a mesma se encontra desativada e a PROEX precisa sempre de uma sala de reunião. A sala não é somente da Proex, mas também tem o propósito de atender às demais unidades do 1º andar. Mas como somos parte interessada enviamos o presente pedido.

Atenciosamente

Luciana Rosa Batista
Chefe da Secretaria Executiva da PROEX",,,Elétrica > Iluminação,,0.21,LSTM_BAIXA_CONF,Baixa
2023080252,Iluminação,2023-08-18 16:20,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito verificação na caixa de disjuntores do estacionamento.
Lado direto, de quem entra, depois da portaria do Campus, está sem luz.",,,Hidrossanitária > Hidráulica,,0.96,LSTM,Baixa
2023080254,Manutenção frente a vazamento de água e teto mofado,2023-08-21 09:55,Fechado,,,,Reitoria,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados, pedimos gentilmente que seja feita a manutenção frente a um vazamento de água identificado no meio da sala da PROGEPE hoje, o qual não sabemos a origem da água. Além disso, informamos que o teto em cima do local encontra-se mofado e com infiltração. Att, Raquel",,,Elétrica > Instalações elétricas,,0.25,LSTM_BAIXA_CONF,Baixa
2023080255,Pontos sem energia,2023-08-21 10:27,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.423058409985778, -39.136850127779546",,Pontos de energia não funcionam na sala Itagimirim.,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.98,LSTM,Baixa
2023080258,Realocação dos racks de rede,2023-08-21 11:28,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,9213.02,,,,"-14.770309469288907, -39.23560995592077",,"Prezados
Considerando os incidentes ocorridos no Núcleo pedagógico nos dia 02/08/2023 e 16/08/2023 onde equipamentos de rede foram furtados de sala de aula. Solicito que os racks das salas 01/02/101/102/201/202 07/08/107/108/207/208 seja retirados e instalados nas áreas técnicas do prédio.",Cabo de rede cat6; Material para realocação dos racks; Complementar de cabo cat 6 para realocação de rack; Realocação dos racks de rede,Cabo de rede cat6						; Material para realocação dos racks; Complementar de cabo cat 6 para realocação de rack; Readequação das instalações dos APS das salas para salas técnicas,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.21,LSTM_BAIXA_CONF,Baixa
2023080259,Limpeza dos córregos de drenagem,2023-08-21 11:33,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito limpeza dos córregos de drenagem em torno do Campus Jorge Amado. O mato está muito alto e isso pode resultar em eventos de alagamento.,,,Elétrica > Instalações elétricas,,0.91,LSTM_BAIXA_CONF,Baixa
2023080260,Tomadas das salas sem energia,2023-08-21 13:08,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Após relato do técnico Walace que na sala Itagimirim estava sem energia nas tomadas iniciamos uma verificação nos quadros.
Porem em todos os quadros não estava apresentando nenhum disjuntor desarmado. Após alguns teste identificamos que o Disjuntor DR de 25 A estava com problema em uma das fases e o mesmo terá que ser substituído. Possuímos um DR em estoque de 25 A.",,,Elétrica > Iluminação,,0.97,LSTM,Baixa
2023080267,Solicito troca de lâmpada piscando no corredor inicial da biblioteca.,2023-08-21 15:50,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito troca de lâmpada piscando no corredor inicial da biblioteca. Grata,",,,Outros > Erro de chamado,,0.31,LSTM_BAIXA_CONF,Média
2023080275,janela quebrada,2023-08-22 11:19,Fechado,,,,Reitoria,,,,,Outros > Erro de chamado,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"janela na sala tal com vidro quebrado

é teste viu simon",,,Outros > Erro de chamado,,0.16,LSTM_BAIXA_CONF,Baixa
2023080277,Agendamento da sala de reunião do CJA,2023-08-22 11:42,Fechado,,,,Campus Jorge Amado,,,,,Outros > Erro de chamado,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicitação de agendamento de uma das salas de reuniões do CJA para realização de uma reunião com Discentes bolsistas de projetos de Extensão e IC. A reunião terá início às 14h00min e término às 16h00min de 22 de agosto de 2023.,,,Climatização > Ar condicionado,,1,LSTM,Baixa
2023080280,Manutenção Em Condicionador de Ar,2023-08-22 14:06,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,486.69,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção em aparelho de ar condicionado, localizado na sala do Setor de Apoio Administrativo. Informo que o equipamento não está refrigerando.",Manutenção Em Condicionador de Ar,Manutenção Em Condicionador de Ar,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.96,LSTM,Baixa
2023080286,Porta de vidro da entrada do Gabinete precisa de ajustes,2023-08-22 15:39,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,A porta de vidro da entrada do gabinete da reitoria está com problemas e precisa de ajustes.,,,Elétrica > Nobreak,,0.49,LSTM_BAIXA_CONF,Baixa
2023080289,Nobreak com barulho intenso,2023-08-23 08:46,Fechado,,,,Reitoria,,,,,Elétrica > Nobreak,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezado (a), bom dia.
Nobreak da sala da DPA apresentando barulho intenso, necessidade de troca ou reparo.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.95,LSTM_BAIXA_CONF,Baixa
2023080291,BORRACHA DA PORTA PRINCIPAL AGARRANDO QUANDO ABRE E FECHA A PORTA,2023-08-23 09:24,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Prezados, gentileza verificar a borracha instalada na porta principal da Biblioteca, pois a mesma está agarrando quando abrimos e fechamos a porta, se tornando um transtorno a cada entrada/saída de usuários da biblioteca. Desde já agradecemos a atenção com esta demanda.",,,Hidrossanitária > Hidráulica,,0.56,LSTM_BAIXA_CONF,Baixa
2023080295,Pia com entupimento.,2023-08-23 13:02,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito reparo para as pias da cozinha comunitária. Fica ao lado da biblioteca.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.19,LSTM_BAIXA_CONF,Baixa
2023080297,Sala da Assistência Estudantil,2023-08-23 13:52,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito verificação na porta da sala da assistente social, a vigilância relatou que a porta não está fechando, que a fechadura apresenta defeito. Por ser uma sala onde é feito a guarda de dados sensível, e não pode ficar aberta, solicito verificação e resolução do problema.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.95,LSTM_BAIXA_CONF,Baixa
2023080298,Bloqueio de janelas da Biblioteca do CJA,2023-08-23 14:22,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Boa tarde,

Considerando a necessidade de garantir a segurança do acervo de livros e os recorrentes casos de uso indevido das janelas instaladas na área do acervo, bem como a disponibilidade de aparelhos de ar condicionado no espaço, solicito o bloqueio das janelas da área de acervo da Biblioteca do CJA.

Cordialmente,",,,Estrutura Predial > Forro,,0.71,LSTM_BAIXA_CONF,Baixa
2023080299,Forro na sala de nucleo de pratica juridica,2023-08-23 15:42,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Forro,,,,0,,,,"-16.423909554595376, -39.13629623502169",,Solicito conserto do forro da sala de nucleo de pratica juridica,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.93,LSTM_BAIXA_CONF,Baixa
2023080300,Ferrolho da porta do banheiro feminino do NEA,2023-08-23 15:48,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Boa tarde.
Solicito que o ferrolho da porta do banheiro feminino do NEA seja parafusado novamente, pois está totalmente solto.",,,Elétrica > Instalações elétricas,,0.43,LSTM_BAIXA_CONF,Baixa
2023080301,Laboratório de Saneamento Básico e Saúde Pública,2023-08-23 15:52,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,12.54,,,,"-16.424310442233665, -39.1367972326299",,"Boa tarde.
Solicito que sejam colocadas as tampas e/ou as caixas das tomadas do Laboratório de Saneamento Básico e Saúde Pública (localizado dentro do Laboratório Interdisciplinar II).
Solicito também que sejam colocadas proteções nas saídas de gás do mesmo laboratório, uma vez que não está ocorrendo uso de bico de Busen neste espaço.",Proteção nas saídas de gás do laboratório,Proteção nas saídas de gás do laboratório,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.13,LSTM_BAIXA_CONF,Baixa
2023080302,Instalação de Rack CEPLAC / Fábrica de Chocolate e ESARM,2023-08-23 17:08,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-14.755969187255209, -39.23160150191233",,"Solicito instalação de 02 racks uma na Fábrica de chocolate e outro na ESARM.
Conforme Termo de Cooperação Técnica e Termo Aditivo nº 01/2023, chamado Patrimonial nº 586.",,,Hidrossanitária > Hidráulica,,0.7,LSTM_BAIXA_CONF,Média
2023080303,Ceame - torneira quebrada,2023-08-24 07:43,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.53488871263804, -39.72388509091665",,A torneira do lado de fora da CEAME esta quebrada precisando de reparo.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,LSTM,Média
2023080304,Portão em frente a psicologia,2023-08-24 08:51,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,104.54,,,,"-17.535306322127855, -39.72446535585202",,"O portão em frente a psicologia está com a fechadura quebrada( a chave quebrou dentro da fechadura) solicito o reparo e a copia de duas chaves para esse portão.
OBS:A duas semanas atrás identifiquei que o mesmo estava abrindo sozinho observei que era algum problema na fechadura e fechava o portão.",Substituição de fechadura da porta da guarita,Substituição de fechadura da porta da guarita,Hidrossanitária > Hidráulica,,0.61,LSTM_BAIXA_CONF,Baixa
2023080306,Mictório com vazamento No Adm,2023-08-24 08:58,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Bom dia!

Mictório com vazamento no banheiro masculino no pavilhão administrativo, por favor verificar!",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.19,LSTM_BAIXA_CONF,Baixa
2023080307,Placa 10 anos da UFSB,2023-08-24 10:17,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Soldar a placa de 10 anos da UFSB, para que possa ser utilizada.",,,Estrutura Predial > Infiltração,,0.65,LSTM_BAIXA_CONF,Baixa
2023080310,Boa tarde     Gentileza verificar o banheiro da sala da Reitora. Está,2023-08-24 13:42,Fechado,,,,Reitoria,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Boa tarde

Gentileza verificar o banheiro da sala da Reitora. Está infiltrando e o forro parece estar cedendo.",,,Hidrossanitária > Hidráulica,,0.8,LSTM_BAIXA_CONF,Baixa
2023080311,Pedido de Compra de Equipamentos de EPI - Centro de Formação em Ciências Ambientais,2023-08-24 14:16,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,1638,,,,"-16.423909554595376, -39.13629623502169",,"Prezado Sr. Simon,
Espero que esta mensagem o encontre bem. Em nome do Centro de Formação em Ciências Ambientais, gostaria de formalizar um pedido de compra de Equipamentos de Proteção Individual (EPI) essenciais para garantir atividades que envolvem a segurança do trabalho.
De acordo com as necessidades identificadas, solicitamos a gentileza de providenciar a compra dos seguintes itens:
Capacetes:
Quantidade: 30 unidades
Características: Com Aba Frontal, isolamento elétrico, suspensão e regulagem
Cor Preferencial: Branco
Coletes Reflexivos:
Quantidade: 30 unidades
Características: Colete refletivo tipo jaqueta, em poliéster, fechamento frontal por velcro ou similar, com faixas refletivas
Tamanho: M
Agradecemos antecipadamente pela atenção e dedicação em atender a nossa solicitação. Ficamos à disposição para esclarecimento de quaisquer dúvidas ou informações adicionais que possam ser necessárias.
Atenciosamente,",Compra de EPIs,Compra de EPIs,Estrutura Predial > Alvenaria / Pisos / Estrutura,,1,LSTM,Baixa
2023080312,Instalação de Drywall,2023-08-24 14:23,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,3781.46,,,,"-14.77147998352185, -39.23434744042999",,"Solicito a instalação de parede de drywall no antigo laboratório de expressões corporais. Esse serviço permitirá o aproveitamento dos dois aparelhos de ar-condicionado já instalados na sala.
Dimensões da parede: Largura 6,30 m x Altura 3,30 m
Área total: 20,79 m²","Instalação de Drywall; Complementar de Instalação de Drywall; Isolamento acústico do drywall",Instalação de Drywall para divisão do antigo laboratório de expressões corporais; Complementar de Instalação de Drywall; Isolamento acústico do drywall lançado nas ordens de serviço anteriores.,Estrutura Predial > Infiltração,,0.13,LSTM_BAIXA_CONF,Baixa
2023080321,Infiltração,2023-08-25 09:56,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Infiltração,,,,0,,,,#N/A,,"Bom dia,
O depósito de materiais do CFCAf está com infiltração próximo a pia e está causando mofo.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.96,LSTM,Baixa
2023080324,Manutenção da Porta da sala de professores das Artes e Comunicação,2023-08-25 11:16,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito Manutenção da Porta da sala de professores das Artes e Comunicação que se deslocou do eixo, impedindo fechá-la.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.34,LSTM_BAIXA_CONF,Baixa
2023080331,Fechada dura com problema,2023-08-25 15:46,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Na sala de apoio administrativo, fechadura precisando de reparo.",,,Hidrossanitária > Hidráulica,,0.99,LSTM,Média
2023080332,Pia com vazamento de água.,2023-08-25 15:55,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Infiltração,,,,21.09,,,,"-17.534235850278133, -39.724091821208056",,"Pia com vazamento de água.
Localizada no guarda volumes do laboratório interdisciplinar 2.",Reparo em pia com vazamento,Reparo em pia com vazamento,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.91,LSTM_BAIXA_CONF,Baixa
2023080333,Isolamento acústico das salas do NP,2023-08-25 20:51,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,644.8000000000001,,,,"-17.534582646209113, -39.72461446135704",,"Prezados,

As salas do Núcleo Pedagógico do CPF que estão em uso vem enfrentando problemas com a acústica. Foi proposto por Lívia, Diretora da DINFRA, vedar os espaços entre a parede de drywall e o teto, como foi feito no CJA, para tentar solucionar o problema e, caso solucionado, repetir o procedimento nas demais salas. Para a execução do serviço será necessário adquirir as placas de isopor, por volta de 30 unidades, além de gesso.",Isolamento acústico das salas do NP,Isolamento acústico das salas do NP,Instalação de Acessórios e Mobiliário > Placas de identificação,,0.22,LSTM_BAIXA_CONF,Baixa
2023080334,Solicitação de placas de sinalização para o campus - Centro de Formação em Ciências Ambientais,2023-08-25 21:20,Fechado,,,,Campus Sosígenes Costa,,,,,Instalação de Acessórios e Mobiliário > Placas de identificação,,,,6398.09,,,,"-16.422665621158817, -39.136300233483034",,"Prezado Sr. Simon,
Espero que esta mensagem o encontre bem. Em nome do Centro de Formação em Ciências Ambientais (CFCAm), gostaria de formalizar um pedido de confecção de placas de sinalização para o campus CSC, com base em demandas que são da competência do CFCAm, porém essenciais para garantir a segurança de todos os frequentadores do campus (com alta incidência de cobras e serpentes venenosas e outros animais peçonhentos), além de fomentar e valorizar o espaço do campus que é também o Jardim Botânico Floras (coordenado pelos docentes do CFCAm e IHAC) e tem um ponto de intersse geológico, tanto para ensino como visitantes (indicado pelas ações do grupo de Geoturismo do CFCAm). Estes últimos ainda agregam ao campus outros atrativos, increwmentando a atuaçãoda UFSB no território.
Acreditamos que esta demanda de sinalização, além de atender ao público da universidade, é também importante para promoção da UFSB junto ao público externo, uma vez que cada vez mais o campus recebe visitas, especialmente impulsionadoi pelas crescentes ações de extensão promovidas pelo CFCAm. Recebemos, especialmente, o público em idade escolar e a preocupação com possíveis incidentes com animais peçonhentos que possam ocorrer prejudincando alguém e ainda ferir a imagem da UFSB é constatnte!
Durante a SNCT do ano passado, quando o campus recebeu mais de 2300 estudantes tivemos um incidente com plantas tóxicas que causaram reação alérgica em diversas crianças e não gostaríamos que fatos assim se repetissem. Entendemos que a sinalização, alertas e informação adequada venham a minimizar tais ocorrências e ainda nos respaldar por, pelo menos, informar aos transeuntes de possíveis riscos. Entendemos também que esta necessidade extrapola a competência da unidade acadêmica, mas que estamos diretamente envolvidos por ser nossas áreas de atuação.
De acordo com as necessidades identificadas, solicitamos a gentileza de providenciar a confecção dos seguintes placas:

Cobras e serpente (6 placas) e Jardim Botânico (10 placas) nas dimensões 30cmx50cm (layouts em anexo)
Ponto de interesse geológico (3 placas), sendo 2 placas para indicar a localização do ponto de interesse (30cmx50cm) e 1 no ponto (60cmx80cm), informando sobre o local e evolução da paisagem (layouts em anexo).
material sugerido: Placas de metal galvanizada
Agradecemos antecipadamente pela atenção e dedicação em atender a nossa solicitação. Ficamos à disposição para esclarecimento de quaisquer dúvidas ou informações adicionais que possam ser necessárias.
Atenciosamente,
Prof. Juliana Quadros (vice-decana em exercício)
Obs.: solicito um endereço de e-mail para onde eu possa enviar os modelos das placas que não consegui anexar (cobras e serpentes), pois não foi possível anexar nenhum das imagens, mesmo sendo inferiores a 20MB. Acredito ser importante vocês conhecerem o que estamos propondo, além de opinarem também, se acharem pertinente.",Confecção de placas de sinalização para o campus - Centro de Formação em Ciências Ambientais,Confecção de placas de sinalização para o campus - Centro de Formação em Ciências Ambientais,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.24,LSTM_BAIXA_CONF,Baixa
2023080337,Instalação de adesivo,2023-08-28 09:13,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito instalação de adesivo nas portas de vidro,,,Hidrossanitária > Hidráulica,,0.99,LSTM,Média
2023080347,sifão da pia .,2023-08-28 15:35,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,38.82,,,,"-17.535306322127855, -39.72446535585202",,O sifão da pia do banheiro da clinica de psicologia esta quebrada e vazando água solicito reparo por gentileza.,Substituição de válvula e sifão de pia,Substituição de válvula e sifão de pia,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.68,LSTM_BAIXA_CONF,Baixa
2023080350,Infraestrutura de TI para melhoria de rede wifi,2023-08-28 17:44,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,1598.72,,,,"-16.423909554595376, -39.13629623502169",,"Prezados,

solicito intervenções para melhoria da rede logica/wifi para atendimento de demandas do campus.",Infraestrutura de TI para melhoria de rede wifi; Comlementar de infraestrutura de TI para melhoria de rede wifi ; Fornecimento de cabo cat 6 para instalação de Acess Point; Complementar de Fornecimento de cabo cat 6 para instalação de Acess Point,Infraestrutura de TI para melhoria de rede wifi; Comlementar de infraestrutura de TI para melhoria de rede wifi ; Fornecimento de cabo cat 6 para instalação de Acess Point; Complementar de Fornecimento de cabo cat 6 para instalação de Acess Point,Elétrica > Iluminação,,0.96,LSTM,Baixa
2023080351,Lâmpada queimada,2023-08-29 08:23,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,#N/A,,"Bom dia,
O Laboratório de Carcinologia e Biodiversidade Aquática do CFCAf está com três lâmpadas queimadas. Gostaria de solicitar, por gentileza, a substituição das mesmas.
Grata!",,,Climatização > Ar condicionado,,0.99,LSTM,Média
2023080354,Aparelho de ar condicionado com defeito,2023-08-29 08:40,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Prezados,

Solicito reparo em aparelho de ar condicionado da SECAD, que não está gelando.",,,Hidrossanitária > Hidráulica,,0.23,LSTM_BAIXA_CONF,Média
2023080358,Reparo em Mictório,2023-08-29 11:23,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito reparo no Mictório do banheiro masculino do 2 piso.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.86,LSTM_BAIXA_CONF,Baixa
2023080360,Porta de vidro emperrando no chão,2023-08-29 14:10,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito que seja efetuado os ajustes necessários pois a porta de vidro que fica na sala das Incubadoras esta pegando no chão.,,,Hidrossanitária > Hidráulica,,0.99,LSTM,Média
2023080366,Solicito reparo/substituição da torneira de jardim localizada na circu,2023-08-30 09:14,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito reparo/substituição da torneira de jardim localizada na circulação externa do pavilhão administrativo, pois a mesma está com vazamentos.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2023080372,"Ar condicionado jorrando água dentro da sala, sobre os armários da ACS",2023-08-30 13:09,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Ar condicionado jorrando água dentro da sala, sobre os armários da ACS",,,Estrutura Predial > Forro,,0.25,LSTM_BAIXA_CONF,Baixa
2023080380,FORRO DA SALA DO SERVIÇO SOCIAL,2023-08-30 15:18,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Forro,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Prezados,
Motivo do contato é para avisar que uma das placas do forro da sala do Serviço Social caiu. No dia que estavam consertando a porta da sala do Serviço Social o vento forte levantou a placa e ela voou para dentro do forro. Nossa colega Elisângela conseguiu tirá-la, mas parece que com o impacto ela se quebrou (não tenho certeza).
Atenciosamente,
Rosângela Rocha",,,Manutenção Preventiva > Esgoto,,0.14,LSTM_BAIXA_CONF,Baixa
2023080385,Desentupimento caixa de gordura,2023-08-31 08:50,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Esgoto,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito a inspeção da caixa de gordura próxima a cozinha coletiva no NVGA,,,Elétrica > Iluminação,,1,LSTM,Média
2023080396,Iluminação Banheiros,2023-08-31 15:55,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,540.0899999999999,,,,"-16.423909554595376, -39.13629623502169",,"Boa tarde!
A pedido do coordenador de campus, por gentileza verificar a iluminação de todos os banheiros do campus. Lembrando que final de semana terá evento e no decorrer da semana terá mais eventos, e alguns banheiros sem iluminação.",Substituição de lâmpadas dos banheiros do campus,Substituição de lâmpadas dos banheiros do campus,Hidrossanitária > Hidráulica,,0.7,LSTM_BAIXA_CONF,Baixa
2023080397,Bebedouros com vazamentos,2023-08-31 16:00,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Boa tarde!

bebedouro com vazamento no pavilhão de feiras, por favor verificar!",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.64,LSTM_BAIXA_CONF,Baixa
2023080398,Solicitação de espaço e equipamento para o CIPCI,2023-08-31 17:13,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Olá, boa tarde!

Neste ano de 2023, no per í odo de 16 de outubro a 20 de outubro de 2023, realizaremos o 9 º CIPCI simultaneamente à 20ª edição da Semana Nacional de Ci ê ncia e Tecnologia (SNCT), na UFSB . No CJA, as apresentações acontecerão no dia 17 de outubro de 2023, para as sessões dos pôsteres e ocorrerá no hall do NGVA - Núcleo de Gestão e Vivência Acadêmica (próximo a SECAD), como no ano passado.
Dessa forma, como membro da comissão organizadora, gostaria do apoio do campus, para reservar:
o espaço (hall do NGVA próximo a entrada da SECAD) para a apresentação dos discentes; (não sei se é o que consta aqui como circulação vertical andar térreo)
25 porta banner;
25 cadeiras sem ""braço""
um notebook
uma mesa e cadeira para colocar o notebook para realização das avaliações pelos avaliadores (pode ser aquela azul das salas de aula).
O público estimado são de 120 pessoas, 25 discentes que apresentaram, 22 orientadores, 30 avaliadores e outros

Desde já, agradecemos a colaboração.",,,Manutenção Preventiva > Gerador,,0.76,LSTM_BAIXA_CONF,Baixa
2023090001,Manutenção Preventiva Bimensal - Gerador 75 kVA - Reitoria,2023-09-01 01:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva bimensal do gerador de 75 kVA do Campus Sosígenes Costa conforme documento em anexo. Favor seguir roteiro conforme Anexo I, pág. 04 e 05. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.76,LSTM_BAIXA_CONF,Baixa
2023090004,Instalação de secador de mãos,2023-09-01 09:07,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Bom dia,

Prezados solicito instalação em todos os banheiros do Núcleo Pedagógico secadores elétricos de mãos.
Obs.: Os equipamentos encontram-se aqui no CJA, com o André.
Qualquer dúvida estou à disposição.",,,Manutenção Preventiva > Ar condicionado split,,0.99,LSTM,Baixa
2023090017,Manutenção Preventiva Mensal - Ar condicionado - CSC - LABMOL,2023-09-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.86,LSTM_BAIXA_CONF,Baixa
2023090018,Manutenção Preventiva Mensal - Ar condicionado - Reitoria,2023-09-04 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Estrutura Predial > Forro,,0.38,LSTM_BAIXA_CONF,Baixa
2023090019,Fornecimento de placas de forro mineral,2023-09-04 09:18,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Forro,,,,1275.36,,,,"-17.53335341230621, -39.72217542816204",,"Prezados,

Solicito o fornecimento de 2 caixas de placas de forro mineral para eventuais substituições das placas danificadas no Campus.",Fornecimento de placas de forro mineral,Fornecimento de placas de forro mineral,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.88,LSTM_BAIXA_CONF,Média
2023090020,Portão de entrada do CSC,2023-09-04 10:00,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,143.73,,,,"-16.422665621158817, -39.136300233483034",,O portão de entrada do CSC está com uma dobradiça quebrada. Solicito a verificação e indicação dos insumos necessários para o reparar.,Reparo no portão de entrada do CSC,Reparo no portão de entrada do CSC,Climatização > Ar condicionado central,,0.47,LSTM_BAIXA_CONF,Média
2023090021,Manutenção dos Fancoils,2023-09-04 10:02,Processando (atribuído),,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado central,,,,1137.78,,,,"-16.425315471783644, -39.1356215455011",,"O Sr. Raimundo informou a necessidade de substituição de insumos para os fancoils da central de ar. Rodrigo, Favor listar os materiais necessários.",Manutenção dos Fancoils; Manutenção dos Fancoils,Manutenção dos Fancoils; Manutenção dos Fancoils,Manutenção Preventiva > Hidráulica,,0.35,LSTM_BAIXA_CONF,Baixa
2023090022,Revisão Banheiros,2023-09-04 10:04,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Hidráulica,,,,1975.9800000000005,,,,"-16.422665621158817, -39.136300233483034",,"Solicito revisão de todos os banheiros do CSC. Indicar quantitativo necessários de:

Reparos de válvulas;
Torneiras;
Sifões;
Rabichos;
Assentos
Registros;
Outros insumos verificados.",Material para revisão de banheiros; Rejunte para revisão de banheiros; Complementar de Rejunte para revisão de banheiros,Material para revisão de banheiros do CSC; Rejunte para revisão de banheiros						; Complementar de Rejunte para revisão de banheiros,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.54,LSTM_BAIXA_CONF,Baixa
2023090030,"Prezados/as,     Solicito, por gentileza, se possível, a instalação de",2023-09-04 14:47,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,774.12,,,,"-14.788316740297745, -39.27483123836992",,"Prezados/as,

Solicito, por gentileza, se possível, a instalação de películas de controle solar nas janelas da sala da Auditoria Interna. A incidência do sol tem criado desconforto e prejuízos ao andamento regular do trabalho.

Atenciosamente,",Instalação de películas de controle solar nas janelas da sala da Auditoria Interna,Instalação de películas de controle solar nas janelas da sala da Auditoria Interna,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2023090037,Manutenção Preventiva Mensal - Ar condicionado - CJA - Laboratório CEPLAC,2023-09-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,#N/A,,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2023090038,Manutenção Preventiva Mensal - Ar condicionado - CJA - Pavilhão Administrativo,2023-09-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2023090039,Manutenção Preventiva Mensal - Ar condicionado - CJA - Pavilhão de Aulas,2023-09-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2023090040,Manutenção Preventiva Mensal - Ar condicionado - CJA - Pavilhão de Serviços,2023-09-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.53,LSTM_BAIXA_CONF,Baixa
