ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
2023090041,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco Administrativo,2023-09-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.63,LSTM_BAIXA_CONF,Baixa
2023090042,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco de Aulas 1,2023-09-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.52,LSTM_BAIXA_CONF,Baixa
2023090043,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco de Aulas 2,2023-09-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.8,LSTM_BAIXA_CONF,Baixa
2023090044,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco Docente,2023-09-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.97,LSTM,Baixa
2023090045,Manutenção Preventiva Mensal - Ar condicionado - CPF - Laboratório 1° Ciclo CFCS,2023-09-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.93,LSTM_BAIXA_CONF,Baixa
2023090046,Manutenção Preventiva Mensal - Ar condicionado - CPF - Pavilhão Anexo de Aulas,2023-09-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.91,LSTM_BAIXA_CONF,Baixa
2023090047,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão Administrativo,2023-09-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.66,LSTM_BAIXA_CONF,Baixa
2023090048,Manutenção Preventiva Mensal - Ar condicionado - CSC - Bloco de Serviços,2023-09-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.83,LSTM_BAIXA_CONF,Baixa
2023090049,Manutenção Preventiva Mensal - Ar condicionado - CSC - Espaço de Leitura,2023-09-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.86,LSTM_BAIXA_CONF,Baixa
2023090050,Manutenção Preventiva Mensal - Ar condicionado - CSC - Laboratórios,2023-09-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.9,LSTM_BAIXA_CONF,Baixa
2023090051,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão de Convenções,2023-09-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.94,LSTM_BAIXA_CONF,Baixa
2023090052,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão de Feiras,2023-09-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.9,LSTM_BAIXA_CONF,Baixa
2023090053,Manutenção Preventiva Mensal - Ar Condicionado - CSC - Pórtico,2023-09-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado central,,0.86,LSTM_BAIXA_CONF,Baixa
2023090054,Manutenção Preventiva Mensal - Ar condicionado Central - CSC,2023-09-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva mensal do ar condicionado central do CSC de acordo ao arquivo em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"".
O acompanhamento deste chamado deve ser de acordo com as atividades descritas no ANEXO I .
O retorno destas atividades devem ser dados à Coordenação de Manutenção ou à Coordenação de Campus do CSC, de modo que a UFSB tenha ciência das atividades preventivas realizadas no equipamento.
Caso haja alguma necessidade de material(is) para manutenção corretiva, este(s) deverá(ão) ser solicitado(s) de imediato de modo que a aquisição seja o mais rápido possível.
O fechamento deste chamado está condicionado ao retorno deste documento.",,,Manutenção Preventiva > Ar condicionado central,,0.99,LSTM,Baixa
2023090055,Manutenção Preventiva Mensal - Ar Condicionado Central - CSC - Tratamento Químico Mensal da Água de Condensação,2023-09-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito tratamento químico de água de condensação de ar condicionado central. Este procedimento deverá acompanhar o documento em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"", com informações sobre o sistema de refrigeração no Item 7.
Os padrões técnicos a serem alcançados após o tratamento devem estar de acordo ao que consta no ANEXO IV do documento em anexo.
Após o tratamento, a UFSB deverá ser informada do serviço com a entrega de um relatório técnico informando sobre o processo.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.95,LSTM_BAIXA_CONF,Baixa
2023090057,Precisamos de um ponto de rede cabeada para uma máquina recém instalad,2023-09-05 10:15,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Precisamos de um ponto de rede cabeada para uma máquina recém instalada dentro da sala dos conselhos no 3º andar. Atualmente nós colocamos um cabo de rede da cor azul provisoriamente, mas precisamos que seja passado um cabo por dentro da tubulação.",,,Estrutura Predial > Forro,,0.39,LSTM_BAIXA_CONF,Baixa
2023090060,Recuperação de Forro e Pintura auditório,2023-09-05 10:50,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Forro,,,,33764.14,,,,"-16.425315471783644, -39.1356215455011",,"Solicito recuperação de forro, emassamento e pintura do auditório Monte Pascoal 1.",Recuperação de Forro e Pintura auditório ,"Recuperação de forro, emassamento e pintura do auditório Monte Pascoal 1","Estrutura Predial > Esquadrias, porta, portão e janelas",,0.93,LSTM_BAIXA_CONF,Baixa
2023090062,Fechadura com problema,2023-09-05 14:39,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.534582646209113, -39.72461446135704",,"A fechadura da porta da área técnica de TI 02 (PV1 anexo 1), Bloco E1 do núcleo pedagógico, não abre. Foram testadas todas as chaves do andar.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.39,LSTM_BAIXA_CONF,Baixa
2023090068,Pontos de rede para multimedidor,2023-09-05 23:56,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Instalar dois pontos de rede na sala técnica que contém o autotransformador do elevador para instalar equipamentos de medição. Colocar os mesmos na mesma parede do autotransformador. Colocar também um ponto de tomada dupla nas proximidades pra ligar equipamentos com facilidade.,,,Estrutura Predial > Infiltração,,0.15,LSTM_BAIXA_CONF,Média
2023090070,Solicitação de reparos no banheiro da Reitora e pintura na sala do Vice-Reitor,2023-09-06 09:46,Fechado,,,,Reitoria,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezadas/Prezados

Com nossos cumprimentos, solicitamos, gentilmente, reparos no banheiro da sala da Reitora devido a infiltração. Acrescentamos, o pedido de pintura, mediante agendamento, na sala do Vice-Reitor.

Atenciosamente,
Miame Chan",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.11,LSTM_BAIXA_CONF,Baixa
2023090072,Limpeza área dos reservatórios,2023-09-06 10:50,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito a limpeza e a organização da área dos reservatórios superior do NVGA,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.96,LSTM,Baixa
2023090077,Reajuste na fixação da Porta,2023-09-08 09:38,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,205.68,,,,"-14.788316740297745, -39.27483123836992",,"Solicito reajuste na fixação da porta da sala das Incubadoras, pois a mesma é uma porta de vidro e esta fixada em uma estrutura de Drywall e com o tempo e a gavidade ela desce pegando no piso.",Reajuste na fixação da porta de vidro da Sala das Incubadoras,Reajuste na fixação da porta de vidro da Sala das Incubadoras,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.17,LSTM_BAIXA_CONF,Média
2023090079,Reparo no ventilador da recepção,2023-09-11 08:30,Fechado,,,,Reitoria,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito reparo no ventilador da recepção, pois o mesmo parou de funcionar.",,,"Manutenção Preventiva > Telhados, calhas, rufos, etc.",,0.34,LSTM_BAIXA_CONF,Baixa
2023090084,Telhado passarela em frente ao espaço de leitura,2023-09-11 10:02,Fechado,,,,Campus Sosígenes Costa,,,,,"Manutenção Preventiva > Telhados, calhas, rufos, etc.",,,,129,,,,"-16.422665621158817, -39.136300233483034",,Solicito revisão de cobertura da passarela próximo ao espaço de leitura.,Revisão de cobertura da passarela próximo ao espaço de leitura,Revisão de cobertura da passarela próximo ao espaço de leitura,Manutenção Preventiva > Esgoto,,0.15,LSTM_BAIXA_CONF,Baixa
2023090085,Revisão de funcionamento das instalações hidrossanitária,2023-09-11 10:12,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Esgoto,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito a revisão do funcionamento das instalações hidrossanitárias da edificação próxima a lagoa de tratamento de efluentes,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.13,LSTM_BAIXA_CONF,Baixa
2023090087,Ventilador,2023-09-11 10:31,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.420061877245463, -39.136391365397536",,"Favor verificar o ventilados da portaria, parou de funcionar.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.13,LSTM_BAIXA_CONF,Baixa
2023090089,Banheiro,2023-09-11 11:37,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,O banheiro feminino próximo a DIRPLAN está com o suporte de papel higiênico quebrado.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.21,LSTM_BAIXA_CONF,Baixa
2023090091,Instalação de quadro,2023-09-11 13:25,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770309469288907, -39.23560995592077",,Solicito a instalação de quadro de aula na sala 109,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.16,LSTM_BAIXA_CONF,Baixa
2023090092,Troca de quadro,2023-09-11 13:28,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770309469288907, -39.23560995592077",,Solicito a troca de quadro do Laboratório de Matemática por outro de vidro. O quadro de vidro está disponível no almoxarifado,,,Elétrica > Instalações elétricas,,0.39,LSTM_BAIXA_CONF,Baixa
2023090096,INSTALAÇÃO DE PONTOS ELÉTRICOS NO LABORATÓRIO DE PEDOLOGIA E MECÂNICA DE SOLOS,2023-09-12 08:05,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,255.77999999999997,,,,"-16.424310442233665, -39.1367972326299",,"Bom dia!
Solicito a instalação de 3 pontos elétricos no Laboratório de Pedologia e Mecânica de Solos, este Laboratório fica situado dentro do Laboratório Interdisciplinar III.
Estou solicitando a instalação destes pontos porque o espaço está com os equipamentos dispostos de uma forma que dificulta o trânsito dentro dele, pois uma das paredes não tem nenhum ponto elétrico para ligar tais equipamentos.
Qualquer dúvida, estou à disposição.",Instalação de pontos elétricos no Laboratório Interdisciplinar III,Instalação de pontos elétricos no Laboratório Interdisciplinar III,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,LSTM,Média
2023090097,FECHADURA DA PORTA DO BANHEIRO MASCULINO DO NEA,2023-09-12 08:10,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,9294.310000000001,,,,"-16.424310442233665, -39.1367972326299",,"Solicito a instalação de um ferrolho na porta do banheiro masculino do NEA, similar ao que estava no banheiro feminino, pois a fechadura atual está muito ruim de fechar.",Substituição de portas diversas no CSC,"OBS: OSM para os chamados 2023090097, 2023080300, 2024120150",Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.6,LSTM_BAIXA_CONF,Baixa
2023090098,Fechamento de parede na Seção de Apoio aos Laboratórios,2023-09-12 08:23,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito alteração na parede entre a Seção de Apoio aos Laboratórios e o Laboratório de Pedologia. A referida parede contém um vidro que ocupa um espaço grande que poderia ser muito útil para colocar armários e quadros de atividades dos laboratórios. Devido à existência do vidro e o buraco que esse espaço possui, não é possível utilizar essa parede da melhor forma. Queremos que essa parede tenha mais utilidade para a Seção de Apoio aos Laboratórios e, assim sendo, peço que o vidro seja removido e o buraco seja preenchido.",,,Elétrica > Iluminação,,0.84,LSTM_BAIXA_CONF,Baixa
2023090099,Interruptor,2023-09-12 08:44,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,21.28,,,,"-14.788316740297745, -39.27483123836992",,Verificar a necessidade de troca do interruptor triplo na entrada da Reitoria (Portaria).,Troca de interruptor no hall de entrada,Troca de interruptor no hall de entrada,Hidrossanitária > Hidráulica,,0.96,LSTM,Baixa
2023090101,Vazamento no vaso sanitário.,2023-09-12 09:26,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solícito a manutenção do vazamento no vaso sanitário, localizado na sala de seção de laboratórios.",,,Equipamentos de Transporte > Elevador,,0.12,LSTM_BAIXA_CONF,Baixa
2023090103,Elevador parou de funcionar,2023-09-12 10:16,Fechado,,,,Reitoria,,,,,Equipamentos de Transporte > Elevador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito o concerto do elevador pois o mesmo parou de funcionar.,,,Estrutura Predial > Pintura,,0.19,LSTM_BAIXA_CONF,Baixa
2023090118,Pintura do muro e do piso tátil,2023-09-13 12:07,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Pintura,,,,0,,,,"-17.532979931742542, -39.7220601067383",,"Prezados,

Solicito a pintura de pichação feita no muro do Complexo 1 e reforço na pintura do piso tátil, da entrada até a área coberta. Informo que há material em estoque para a realização do serviço.",,,Equipamentos de Transporte > Elevador,,0.17,LSTM_BAIXA_CONF,Baixa
2023090124,Manutenção no Elevador da Reitoria da UFSB.,2023-09-14 07:34,Fechado,,,,Reitoria,,,,,Equipamentos de Transporte > Elevador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados(as);
Venho por meio deste, solicitar ao senhores(as) a manutenção do elevador do prédio da Reitoria da UFSB, o mesmo parou de funcionar na manhã de hoje 14/09/2023.

Dês de já agradeço pelo apoio.",,,Hidrossanitária > Hidráulica,,0.98,LSTM,Média
2023090128,Vazamento em vaso sanitário,2023-09-14 09:41,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,13.6,,,,"-16.423058409985778, -39.136850127779546",,O banheiro masculino do pavilhão de feiras ao lado do Laboratório de som e imagem apresenta um vazamento no tubo de ligação do vaso sanitário. Favor liberar OSM!,Reparo em vaso sanitário com vazamento,Reparo em vaso sanitário com vazamento,Manutenção Preventiva > Esgoto,,0.61,LSTM_BAIXA_CONF,Média
2023090132,Manutenção em bomba de poço de detritos,2023-09-14 14:09,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Esgoto,,,,30128.19,,,,"-16.424307884397862, -39.136705238608734",,"Prezados.
A bomba de detritos apresentou Sobrecarga. tivemos que retirar a mesma e identificamos que o cabo estava com avaria. Então testamos a mesma e ela funcionou com a seguinte amperagem em cada fase 6,3-7,3 e 5,3.
Após uma analise mais criteriosa identificamos que o Rotos da Bomba apresenta avaria em certos ponto onde se encontra quebrado e com rachaduras. podendo ser uma das causas do mau funcionamento da mesma.
Estarei levando a bomba para a manutenção para a mesma passar por uma averiguação se não teve algum problema devido apresentar um erro como sobrecarga no motor é necessário, verificar pontos como mancais desgastados, rotores travados e velocidades excessivamente altas. As soluções seriam substituir as peças que apresentam defeito, desmontar toda a bomba para que seja feita uma revisão completa e ajustar a aceleração ou a tensão do motor.
E também provável teremos que trocar o óleo da mesma.

Segue fotos","Manutenção em bomba de poço de detritos; Reparo na bomba de poço de detritos; Complementar de Reparo na bomba de poço de detritos; Reparo na bomba de poço de detritos - Complementar; Serviço de secagem de poço; Complementar de Serviço de secagem do poço; Manutenção em bomba de poço de detritos - CSC; Manutenção em bomba de poço de detritos
; Parafusos para Manutenção em bomba de poço de detritos; Limpeza de fossa para manutenção da bomba do poço de detritos; Valvula e registro para bomba do poço de detritos","Manutenção em bomba de poço de detritos; Reparo na bomba de poço de detritos; Complementar de Reparo na bomba de poço de detritos; Reparo na bomba de poço de detritos - Complementar; Serviço de secagem de poço; Complementar de Serviço de secagem do poço; Manutenção em duas bombas; Manutenção em bomba de poço de detritos; Parafusos para Manutenção em bomba de poço de detritos; Limpeza de fossa para manutenção da bomba do poço de detritos; Valvula e registro para bomba do poço de detritos",Posto de trabalho > Contratação de Posto de trabalho,,0.84,LSTM_BAIXA_CONF,Baixa
2023090134,Posto de trabalho - CSC,2023-09-14 15:57,Fechado,,,,Campus Sosígenes Costa,,,,,Posto de trabalho > Contratação de Posto de trabalho,,,,18489.44,,,,"-16.423909554595376, -39.13629623502169",,Contratação de pedreiro para pagamento de pessoal,Contratação de posto de trabalho,Contratação de posto de trabalho,Elétrica > Iluminação,,1,LSTM,Baixa
2023090137,ILUMINAÇÃO OUTUBRO ROSA/NOVEMBRO AZUL,2023-09-15 09:19,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,1593.04,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,
Gostaria de verificar a possibilidade de realizarmos a iluminação externa da reitoria e nos campi (CJA, CSC e CPF) nos meses de outubro (rosa) e novembro (azul), em menção as campanhas de saúde.
Ao que verifiquei, tais efeitos podem ser obtidos mediantes filtros de luz ou gelatina para iluminação.
Aguardo retorno!

Desde já agradeço.
Att.:",Fornecimento de refletores coloridos,Fornecimento de refletores coloridos,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.29,LSTM_BAIXA_CONF,Baixa
2023090138,Troca de cabo HDMI - Sala de aula,2023-09-15 09:26,Fechado,,,,Campus Paulo Freire,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"O cabo hdmi da sala 15 do complexo 1 (responsável pela conexão do projetor central ao computador) precisa ser trocado.
O atual está danificado e a passagem ocorre pelo forro.",,,Climatização > Ar condicionado,,0.92,LSTM_BAIXA_CONF,Média
2023090140,Vazamento registro mictório WC ADM,2023-09-15 10:08,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Hidráulica,,,,618.12,,,,"-16.424036771315144, -39.13615281834591",,O registro do mictório do WC masculino do pav. Administrativo apresenta vazamento. Solicito substituição do reparo.,Serviço complementar de reparo no ar condicionado,Serviço complementar de reparo no ar condicionado,Climatização > Ar condicionado,,1,LSTM,Média
2023090141,Barulho no ar-condicionado.,2023-09-15 12:04,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,313.69,,,,"-17.534583079307623, -39.723940092553796",,Barulho alto e estranho nos ar-condicionados dos laboratórios de Habilidades 2 e Morfofuncionais.,Reparo em ar condicionado do laboratório de habilidades 2,Reparo em ar condicionado do laboratório de habilidades 2,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.29,LSTM_BAIXA_CONF,Baixa
2023090142,Instalação de Claviculário,2023-09-15 15:07,Fechado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicitamos a instalação de um claviculário na sala do Setor de Apoio Administrativo e outro na Sala da Coordenação de Apoio Administrativo.,,,Hidrossanitária > Hidráulica,,0.89,LSTM_BAIXA_CONF,Baixa
2023090143,Problema na descarga do banheiro masculino no fundo do NVGA,2023-09-15 17:04,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Foi verificado um problema na descarga do banheiro masculino no fundo do NVGA.
Aparenta não ter água.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.54,LSTM_BAIXA_CONF,Baixa
2023090146,Remoção e tamponamento de caixas de passagem piso Varanda Sul,2023-09-18 08:43,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Prezados,

solicito remoção de tampas e tamponamento de burados de ""caixa versátil"" em piso na varanda Sul. Justifico a demanda em função da necessidade de acolher práticas de corpo do Curso Artes do Corpo em Cena que necessitará do espaço nesse quadrimestre 2023.3.",,,Elétrica > Iluminação,,0.94,LSTM_BAIXA_CONF,Baixa
2023090158,Lâmpada da Sala do Intérprete do CJA Queimada,2023-09-18 13:37,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Boa tarde prezados,

Gostaria de solicitar a substituição de uma lâmpada de LED que se encontra queimada na sala do Intérprete de Libras do Campus Jorge Amado.

Sem mais para o momento, desde já agradeço a sua atenção.

At,te.

Kerson Kleber",,,Climatização > Ar condicionado,,0.64,LSTM_BAIXA_CONF,Baixa
2023090159,Ar,2023-09-18 13:39,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Prezado/a,
Com meus cumprimentos.
Solicito conserto do ar-condicionado, pois o mesmo não está resfriando.
Local: gabinete do prof Nadson - antiga sala técnica da PROTIC próxima ao herbário.
Atenciosamente, Nadson",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.72,LSTM_BAIXA_CONF,Baixa
2023090161,Solicito instalação de ponto de rede CUNI Ilhéus,2023-09-18 14:28,Fechado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.784588690412658, -39.04431728226902",,"Prezados
Solicito a conexão do rack com a sala do CUNI Ilhéus.

Atenciosamente",,,Climatização > Ar condicionado,,0.95,LSTM_BAIXA_CONF,Baixa
2023090172,Ar condicionado,2023-09-19 09:05,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Bom dia,
O aparelho de ar condicionado da sala de Física da Madeira do laboratório Central de Tecnologia de Produtos Florestais está com vazamento.",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.29,LSTM_BAIXA_CONF,Baixa
2023090174,Instalação de Retroprojetor,2023-09-19 11:47,Fechado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Bom dia.
Solicitamos a instalação de um retroprojetor na sala 109. informamos que a retirada do equipamento deverá ser realizada na sala do Setor de Apoio Administrativo.",,,Hidrossanitária > Hidráulica,,0.15,LSTM_BAIXA_CONF,Média
2023090175,Reparo de vazamento,2023-09-19 11:57,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Prezados,

Solicito reparo em vazamento de pia do sanitário feminino, 1º andar.",,,Hidrossanitária > Hidráulica,,0.98,LSTM,Média
2023090176,Substituição de reparo descarga,2023-09-19 11:59,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,103.88000000000001,,,,"-17.534235850278133, -39.724091821208056",,"Prezados,

Solicito a substituição de reparo descarga de um dos mictórios do banheiro masculino dos laboratórios, que encontra-se defeituoso.",Substituição de reparo descarga,Substituição de reparo descarga,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.36,LSTM_BAIXA_CONF,Baixa
2023090181,"Instalação de projetor, quadro",2023-09-19 16:11,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770309469288907, -39.23560995592077",,Solicito a instalação de quadro e projetor na sala 109,,,Hidrossanitária > Hidráulica,,0.95,LSTM,Média
2023090185,DESCARGA DE BANHEIRO DE (PNE) COM DEFEITO - SETOR DE HABILIDADES SECRETARIA DE MEDICINA,2023-09-20 09:14,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.53488871263804, -39.72388509091665",,DESCARGA DE BANHEIRO DE (PNE) COM DEFEITO - SETOR DE HABILIDADES SECRETARIA DE MEDICINA,,,Estrutura Predial > Infiltração,,0.73,LSTM_BAIXA_CONF,Média
2023090188,Infiltração em teto,2023-09-20 09:40,Fechado,,,,Reitoria,,,,,Estrutura Predial > Infiltração,,,,595.4200000000001,,,,"-14.788316740297745, -39.27483123836992",,"Prezados/as,

O teto da Assessoria de Comunicação Social encontra-se com diversos mofos devido a infiltrações presentes em metade da sala. Tais mofos têm gerado mal estar nos servidores, como dor de cabeça, reações alérgicas, problemas respiratórios, entre outros, por se encontrarem em uma sala fechada, devido à utilização do ar-condicionado e impossibilidade de abertura das janelas, por conta do barulho vindo das ruas.
Dessa forma, solicito, com urgência, uma análise do que se pode ser feito na sala, uma vez que, a cada dia, tem se tornado inviável o trabalho na mesma.

Em anexo, segue uma foto do teto bem acima da minha mesa.",Material para reparo em infiltração no teto,Material para reparo em infiltração no teto,Climatização > Ar condicionado,,1,LSTM,Baixa
2023090212,Ar condicionado Decanato CFCAm e demais Decanatos,2023-09-22 08:46,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Prezad@s,

Estamos no CFCAm desde outubro de 2023 sem ar condicionado e tomei a liberdade de incluir os demais decantos que todos estão com o mesmo problema a mais tempo.
Fizsemos Os Helpdeskw para os reparos e até hoje estes equipamentos estão sem consertos.
Muitos decanatos não tem condições de exercerem suas funções diariamente neste campus, pois os gabinetes não tem a mínima condição de ficar com o forno que estão estas salas. O CFCAm no período vespertino, bate um sol que nem Calango fica aqui.
As placas dos Aparelhos estão queimadas. Peço por favor que coloquem estes reparos ou aquisição de novos aparelhos o mais rápido possível. Na comissão gestora, já aprovamos como medida de prioridades e pedidmos que estes aparelhos entre via contrato de reforma para que o desdobramento seja o menos burocrático e tenhamos a solução o quanto antes. Pois estamos no período mais quente do do ano.

Conto com a compreensão e apoio de tod@s. abraços.

Fabrício",,,Elétrica > Instalações elétricas,,0.83,LSTM_BAIXA_CONF,Baixa
2023090215,Tomada sem funcionar,2023-09-22 11:12,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Tomada próxima a mesa do professor não funciona, a tomada fica localizada atrás da mesa do professor e não está funcionando.",,,Equipamentos de Transporte > Elevador,,0.09,LSTM_BAIXA_CONF,Baixa
2023090218,Elevador sem funcionar,2023-09-22 14:43,Fechado,,,,Campus Jorge Amado,,,,,Equipamentos de Transporte > Elevador,,,,0,,,,"-14.770309469288907, -39.23560995592077",,Elevador estava em funcionamento até a data de ontem 21/09 hoje pela manhã foi identificado que não está mais funcionando.,,,Hidrossanitária > Hidráulica,,0.96,LSTM,Baixa
2023090221,Descarga vazando água,2023-09-22 15:22,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Térreo - Sanitário feminino com vazamento na descarga do primeiro vaso.
Solicito conserto.",,,Elétrica > Nobreak,,0.15,LSTM_BAIXA_CONF,Baixa
2023090229,COMPUTADOR NÃO LIGA,2023-09-25 08:17,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Nobreak,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Ao chegar hoje pela manhã, meu computador não deu vídeo.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.48,LSTM_BAIXA_CONF,Baixa
2023090232,Empréstimo de suporte de banner,2023-09-25 09:32,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados, bom dia!

Venho por meio deste, solicitar o empréstimo de 1 porta banner, a ser utilizado durante os dias 03 a 19/10.
Será utilizado no CJA.
Desde já agradeço,
Atenciosamente,
Jaqueline",,,Suprimentos / Apoio Técnico > Materiais,,0.57,LSTM_BAIXA_CONF,Baixa
2023090233,Material para desenvolvimento de atividade,2023-09-25 10:13,Fechado,,,,Campus Sosígenes Costa,,,,,Suprimentos / Apoio Técnico > Materiais,,,,1656.2,,,,"-16.423909554595376, -39.13629623502169",,"Segue relação de material a ser adquirido.

120 m de corda de 10 mm
60 m de corda de 8 mm
30 und de capacete
30 und colete refletivo
30 oculos de proteção
10 abafadores de ruido
500und de parafuso p fixer chato 5,0x45
500 und de parafuso p fixer chato 5,0x 60
500und de parafuso p fixer chato 4,5 x 45
500 und de parafus8o p fixer chato 4,5x 50
700 und de bucha Nº 6
700 und de bucha Nº 8
200 und Bucha para gesso Nº 1
200 und Bucha para gesso Nº 2
200 und Bucha para gesso Nº 3
500 und Parafuso drywall gn 25
200 und Parafuso sextavado soberbo nº 8
200 und Parafuso sextavado soberbo nº 8
10 und Fita isolante de 20 m cor preta
1 und Fita isolante de 20 m cor branca
1 und Fita isolante de 20 m cora vermelha
1 und Fita isolante de 20 m cor verde
1 und Fita isolante de 20 m cor azul
2 und disco de corte de ferro
5 disco de corte concreto
2 disco de madeira
2 und Broca de madeira n 4
2 und Broca de madeira n 6
2 und Broca de concreto n 4
2 und Broca de concreto n 6
300 m cabo de 2,5 mm
300 m cabo de 4,0 mm
2 kg de Graxa
3 und de desigripante
2 und de limpa contato
2 tb de silicone.",Material para desenvolvimento de atividade,Material para desenvolvimento de atividade,Climatização > Ar condicionado,,0.77,LSTM_BAIXA_CONF,Baixa
2023090234,Troca de aparelho de ar condicionado,2023-09-25 11:19,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.755969187255209, -39.23160150191233",,"Antonio,
Favor procurar Zé Marques no CEPEC para ele informar o local para troca de aparelho de ar condicionado defeituoso. O equipamento esa em sala com amostras a serem enviadas ao exterior",,,Hidrossanitária > Hidráulica,,0.47,LSTM_BAIXA_CONF,Baixa
2023090238,Adaptação de pontos de agua para atender atividade da jardinagem,2023-09-25 13:45,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,190.26999999999998,,,,"-16.422665621158817, -39.136300233483034",,"Boa tarde!
Os pontos existentes devem ser trocados para um ponto que proporcione uma melhor pressão da agua. Precisando de urgência, pois, as plantas tem que ser molhadas.",Adaptação de pontos de agua para atender atividade da jardinagem,Adaptação de pontos de agua para atender atividade da jardinagem,Manutenção Preventiva > Elevador,,0.95,LSTM_BAIXA_CONF,Baixa
2023090251,Manutenção preventiva elevador,2023-09-26 09:57,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Elevador,,,,2821.49,,,,"-14.788316740297745, -39.27483123836992",,Solicito manutenção preventiva nos elevadores e plataforma elevatória,Manutenção preventiva elevador,Manutenção preventiva elevador,Climatização > Ar condicionado,,1,LSTM,Média
2023090252,Ar condicionado não gelando,2023-09-26 10:03,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,73.29,,,,"-17.53486720606325, -39.72350064237744",,"Prezados,

Solicito reparo em aparelho de ar condicionado do consultório 1, que não está gelando.",Reparo em aparelho de ar condicionado do consultório 1,Reparo em aparelho de ar condicionado do consultório 1,Climatização > Ar condicionado,,0.91,LSTM_BAIXA_CONF,Baixa
2023090259,Prezado Boa tarde!  Nao estamos conseguindo desligar o Ar condicionado,2023-09-26 13:22,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezado Boa tarde!
Nao estamos conseguindo desligar o Ar condicionado na sala da Pró-reitoria, o controle nao esta funcionando, gostarimos de solicitar a manuntenção do mesmo .
Obrigada.",,,Climatização > Ar condicionado,,0.92,LSTM_BAIXA_CONF,Média
2023090267,Reparo em ar condicionado com defeito,2023-09-26 14:58,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito reparo no ar condicionado do Gabinete da Reitoria que não está funcionando corretamente.,,,Climatização > Ar condicionado,,0.95,LSTM_BAIXA_CONF,Baixa
2023090268,Mangueria do ar condicionado do atendimento entupiu,2023-09-26 15:15,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424657613462742, -39.135949237122865",,E molhou alguns livros novos. Pedimos urgentemente a revisão do ar condicionado.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.75,LSTM_BAIXA_CONF,Baixa
2023090270,Mola  na área das  portas dos banheiros do campus,2023-09-26 16:18,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,2485.2,,,,"-16.423909554595376, -39.13629623502169",,"Boa tarde!
A pedido do coordenador de campus, precisa ser colocado molas nas portas dos banheiros. Considerando a necessidade de manter privacidade.",Mola na área das portas dos banheiros do campus,Mola na área das portas dos banheiros do campus,Climatização > Ar condicionado,,0.5,LSTM_BAIXA_CONF,Baixa
2023090276,Ar condicionado,2023-09-27 09:18,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Bom dia,
O aparelho de ar condicionado do colegiado de Engenharia de Aquicultura do CFCAf está apresentando mensagem de erro ""E1"".",,,Elétrica > Instalações elétricas,,0.82,LSTM_BAIXA_CONF,Baixa
2023090272,Instalação/manutenção de tomadas,2023-09-26 17:28,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.784588690412658, -39.04431728226902",,Solicito manutenção e instalação de pontos de tomadas para fim de atender as demandas na sala de apoio da assistente operacional.,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.72,LSTM_BAIXA_CONF,Baixa
2023090277,Instalação e/ou realocação de toma e ponto de rede.,2023-09-27 09:20,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados(as);
Considerando a mudança do layout, da sala da Pró-reitora Cláudia Denise(PROGEPE), venho por meio deste solicitar ao senhores(as) a instalação e/ou realocação de 01 tomada e 01 ponto de rede, para ligar o computador da Pró-reitora.
No local há uma tomada, mas fica atrás da cadeira da servidora, assim atrapalhando a movimentação da cadeira na estação de trabalho, e próximo a estação de trabalho não há ponto.
OBS: O colaborador Carlos da equipe de manutenção, está ciente do fato, o mesmo esteve no local para avaliar se seria possível atender a está solicitação.",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.41,LSTM_BAIXA_CONF,Média
2023090281,Substituição de Assento Sanitário,2023-09-27 10:39,Fechado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,513.24,,,,"-14.770883343840165, -39.23605772449692",,"Bom dia.
Solicitamos a substituição de 01 tampa com assento sanitário, localizado no sanitário próximo à escada da copa dos servidores, no NVGA.",Substituição de Assento Sanitário; Substituição de Assento Sanitário,Substituição de Assento Sanitário; Substituição de Assento Sanitário,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.82,LSTM_BAIXA_CONF,Média
2023090282,Protetor de porta com defeito.,2023-09-27 11:31,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito a manutenção do protetor de porta.
Localizado no laboratório Interdisciplinar 1.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2023090284,Ar condicionado não está ligando,2023-09-27 14:40,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,O ar da sala do pró-reitor não está ligando.,,,Estrutura Predial > Pintura,,0.19,LSTM_BAIXA_CONF,Baixa
2023090291,Pintura de Monumento,2023-09-28 14:28,Pendente,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Pintura,,,,25.39,,,,"-16.422665621158817, -39.136300233483034",,Solicito pintura do monumento na entrada do Campus,Removedor de pintura de monumento,Removedor de pintura de monumento,Estrutura Predial > Pintura,,0.4,LSTM_BAIXA_CONF,Baixa
2023090294,Pintura Frente do Laboratório de Zoologia,2023-09-28 14:39,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Pintura,,,,17346.41,,,,"-16.424310442233665, -39.1367972326299",,Solicito pintura da fachada do lab. de zoologia. A parede apresenta marcas de fungos.,Pinturas diversas no Campus Sosígenes Costa; Pinturas diversas no Campus Sosígenes Costa; Remoção de pintura antiga; Complementar de Pintura Frente do Laboratório de Zoologia,"Pintura referente aos chamados 2023090294, 2023050119, 2023090296; Pintura referente aos chamados 2023090294 e 2023050119; Remoção de pintura antiga; Complementar de Pintura Frente do Laboratório de Zoologia","Manutenção Preventiva > Telhados, calhas, rufos, etc.",,0.31,LSTM_BAIXA_CONF,Baixa
2023090295,Revisão de cobertura bloco de serviços,2023-09-28 14:46,Fechado,,,,Campus Sosígenes Costa,,,,,"Manutenção Preventiva > Telhados, calhas, rufos, etc.",,,,1362.96,,,,"-16.424307884397862, -39.136705238608734",,"Solicito revisão de cobertura do bloco de serviços. Há peças com flechas, telhas quebradas, arbustos entre as telhas, etc.",Revisão de cobertura bloco de serviços,Revisão de cobertura bloco de serviços,Estrutura Predial > Pintura,,0.29,LSTM_BAIXA_CONF,Baixa
2023090296,Pintura de proteção estrutura metálica pavilhão administrativo,2023-09-28 14:48,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Pintura,,,,0,,,,"-16.424036771315144, -39.13615281834591",,Solicito pintura de protção na estrutura metálica da cobertura do pavilhão administrativo do CSC. A estrutura apresenta diversos pontos de oxidação.,,,Hidrossanitária > Hidráulica,,0.22,LSTM_BAIXA_CONF,Baixa
2023090302,Banheiro,2023-09-29 08:25,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,#N/A,,"Bom dia,
Um dos vasos sanitários do banheiro masculino do CFCAf está entupido.",,,Climatização > Ar condicionado,,1,LSTM,Média
2023090303,Ar condicionado com problemas.,2023-09-29 08:52,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,73.29,,,,"-17.534235850278133, -39.724091821208056",,"Solicito a manutenção do ar condicionado, pois não está gelando.
Fica localizado na Seção de Apoio Aos Laboratórios.",Reparo em ar condicionado com problema,Reparo em ar condicionado com problema,Posto de trabalho > Contratação de Posto de trabalho,,0.84,LSTM_BAIXA_CONF,Baixa
2023090308,Posto de trabalho - CJA,2023-09-29 11:09,Fechado,,,,Campus Jorge Amado,,,,,Posto de trabalho > Contratação de Posto de trabalho,,,,7246.78,,,,"-14.77147998352185, -39.23434744042999",,"Complementar para postos de trabalho
Pedreiro 1,34
ajudante 0,31",Posto de trabalho - CJA,"Complementar para postos de trabalho

Pedreiro 1,34

ajudante 0,31",Posto de trabalho > Contratação de Posto de trabalho,,0.77,LSTM_BAIXA_CONF,Baixa
2023090309,Posto de trabalho - CPF,2023-09-29 11:10,Fechado,,,,Campus Paulo Freire,,,,,Posto de trabalho > Contratação de Posto de trabalho,,,,3460.5099999999998,,,,"-17.53335341230621, -39.72217542816204",,"Complementar para posto de trabalho
Eletricista 0,67
ajudante especializado 0,1",Posto de trabalho - CPF,"Complementar para posto de trabalho

Eletricista 0,67

ajudante especializado 0,1",Posto de trabalho > Contratação de Posto de trabalho,,0.86,LSTM_BAIXA_CONF,Baixa
2023090310,Posto de trabalho - CSC,2023-09-29 11:11,Fechado,,,,Campus Sosígenes Costa,,,,,Posto de trabalho > Contratação de Posto de trabalho,,,,16965.4,,,,"-16.423909554595376, -39.13629623502169",,"Complementar para posto de trabalho
encarregado 1,47
eletricista 0,04
mecânico de refrigeração 1,67
ajudante especializado 0,52",Posto de trabalho - CSC,"Complementar para posto de trabalho

encarregado 1,47

eletricista 0,04

mecânico de refrigeração 1,67

ajudante especializado 0,52",Posto de trabalho > Contratação de Posto de trabalho,,0.77,LSTM_BAIXA_CONF,Baixa
2023090311,Posto de trabalho - Reitoria,2023-09-29 11:13,Fechado,,,,Reitoria,,,,,Posto de trabalho > Contratação de Posto de trabalho,,,,2265.4,,,,"-14.788316740297745, -39.27483123836992",,"Complementar posto de trabalho
Auxiliar de escritório 0,74",Posto de trabalho - Reitoria,"Complementar posto de trabalho

Auxiliar de escritório 0,74",Climatização > Ar condicionado,,0.8,LSTM_BAIXA_CONF,Baixa
2023090317,Vazamento no Ar-condicionado,2023-09-29 13:58,Fechado,,,,Campus Jorge Amado,,,,,Outros > Erro de chamado,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Dreno do ar-condicionado está vazando muito.,,,Climatização > Ar condicionado,,0.12,LSTM_BAIXA_CONF,Baixa
2023090329,Evento da ABRAT - Advogados,2023-09-29 18:04,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Prezados(as)

Solicito a disponibilização de operador de ar condicionado central e serviço de apoio eletrico e manutenção para atender ao evento da ABRAT que ocorrerá no auditório monte pascoal nos dias 19 a 21 de outubro.

Atenciosamente,",,,Elétrica > Iluminação,,1,LSTM,Baixa
2023100005,Lâmpada queimada no Laboratório de Ecologia e Zoologia,2023-10-02 10:45,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.424310442233665, -39.1367972326299",,Existe a necessidade de substituir 8 lâmpadas queimadas no Laboratório de Ecologia e Zoologia. O local está com deficiência de iluminação principalmente no módulo logo acima do lugar onde os microscópios são utilizados porque as 4 lâmpadas estão queimadas. justifico assim a urgência alta e solicito a substituição das lâmpadas.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.13,LSTM_BAIXA_CONF,Média
2023100025,Reparo em cadeira de trabalho,2023-10-03 10:41,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezado, bom dia.
Retornei de férias hoje e me deparei com a cadeira de trabalho sem uma das rodas giratórias, necessidade de colocar roda na cadeira em virtude de risco de acidente.",,,Climatização > Ar condicionado,,0.97,LSTM,Baixa
2023100022,Nenhum dos dois ar condicionado estão funcionando na sala técnica da S,2023-10-03 09:02,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Nenhum dos dois ar condicionado estão funcionando na sala técnica da STI - terceiro andar. Sala onde fica o rack de informática (porta cor branca), ao lado da PROGEPE. Caráter de urgência.",,,Elétrica > Iluminação,,0.75,LSTM_BAIXA_CONF,Média
2023100011,Substituição e reposição de lâmpadas,2023-10-02 12:31,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.53488871263804, -39.72388509091665",,"Solicito substituição de lâmpadas queimadas da Clínica de Medicina (Ceame).
At.te",,,Hidrossanitária > Bomba,,0.34,LSTM_BAIXA_CONF,Baixa
