ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
2023100012,Bomba da Estação elevatória esquentando,2023-10-02 14:03,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Bomba,,,,3348.9300000000003,,,,"-16.422665621158817, -39.136300233483034",,"Prezados,

A equipe de mautenção informa que a bomba da estação elevatória de esgoto está esquentando. Solicito a liberação de um caminhão limpa fossa para secagem do poço para tentativa de manutenção da bomba.
Lembro que estamos sem a bomba de reserva, que já havia sido retirada e também está em manutenção na cidade de Itabuna.
Teos urgência nesses reparos, pois sem o funcionamentpo dessas bombas não temos como dar destino ao esgoto do CSC, que acaba retornando para as edificações.",Manutenção na bomba da estação elevatória; Complementar de manutenção na bomba da estação elevatória ; Complementar de manutenção em bomba da estação elevatória,Manutenção na bomba da estação elevatória; Complementar de manutenção na bomba da estação elevatória ; Complementar de manutenção em bomba da estação elevatória,Manutenção Preventiva > Ar condicionado central,,0.84,LSTM_BAIXA_CONF,Baixa
2023100019,Manutenção Preventiva Mensal - Ar condicionado Central - CSC,2023-10-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva mensal do ar condicionado central do CSC de acordo ao arquivo em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"".
O acompanhamento deste chamado deve ser de acordo com as atividades descritas no ANEXO I .
O retorno destas atividades devem ser dados à Coordenação de Manutenção ou à Coordenação de Campus do CSC, de modo que a UFSB tenha ciência das atividades preventivas realizadas no equipamento.
Caso haja alguma necessidade de material(is) para manutenção corretiva, este(s) deverá(ão) ser solicitado(s) de imediato de modo que a aquisição seja o mais rápido possível.
O fechamento deste chamado está condicionado ao retorno deste documento.",,,Manutenção Preventiva > Ar condicionado central,,0.99,LSTM,Baixa
2023100020,Manutenção Preventiva Mensal - Ar Condicionado Central - CSC - Tratamento Químico Mensal da Água de Condensação,2023-10-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito tratamento químico de água de condensação de ar condicionado central. Este procedimento deverá acompanhar o documento em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"", com informações sobre o sistema de refrigeração no Item 7.
Os padrões técnicos a serem alcançados após o tratamento devem estar de acordo ao que consta no ANEXO IV do documento em anexo.
Após o tratamento, a UFSB deverá ser informada do serviço com a entrega de um relatório técnico informando sobre o processo.",,,Manutenção Preventiva > Ar condicionado central,,0.8,LSTM_BAIXA_CONF,Baixa
2023100021,Manutenção Preventiva Mensal - Ar condicionado - Reitoria,2023-10-03 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.29,LSTM_BAIXA_CONF,Baixa
2023100026,Faixa adesiva - Biblioteca do CJA,2023-10-03 10:53,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,1934.36,,,,"-14.770883343840165, -39.23605772449692",,"Prezados, bom dia!
Conforme orientação prévia encaminho solicitação de aplicação de faixa adesiva padrão (azul) nas duas portas de vidro da Biblioteca do CJA.
Como já tivemos acidentes e estamos passando por visitas periódicas de avaliadores do INEP aplicamos uma solução temporária para garantir o uso adequado do espaço, mas solicito uma solução definitiva no padrão institucional para as portas do setor.

Agradeço o suporte.

Atenciosamente,
Raquel Santos",Instalação de faixas adesivas na Biblioteca do CJA; Faixa adesiva - Biblioteca do CJA; Complementar de Faixa adesiva - Biblioteca do CJA,Instalação de faixas adesivas na Biblioteca do CJA; Faixa adesiva para a Biblioteca do CJA; Complementar de Faixa adesiva - Biblioteca do CJA,Elétrica > Instalações elétricas,,0.91,LSTM_BAIXA_CONF,Baixa
2023100027,Rede elétrica laboratório de genetica,2023-10-03 11:03,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,597.45,,,,"-16.424310442233665, -39.1367972326299",,"Prezados colegas da manutenção,
Recentemente recebemos a visita de um técnico da Datamed que fez uma manutenção preventiva e troca de bateria do nosso ultrafreezer e indicou alguns ajustes que necessitam ser feitos na rede elétrica. Em anexo segue o relatório onde constam as necessidades e ajustes requeridos.
Será preciso fazer a troca de uns fios que estão conectados ao compressor e que já apresentam desgaste em estágio inicial.
Estou a disposição para sanar dúvidas.
At.te
Fabiana",Revisão em rede elétrica do laboratório  de genética ,Revisão em rede elétrica do laboratório de genética ,"Manutenção Preventiva > Telhados, calhas, rufos, etc.",,0.25,LSTM_BAIXA_CONF,Baixa
2023100029,Limpeza de telhado,2023-10-03 14:17,Fechado,,,,Campus Paulo Freire,,,,,"Manutenção Preventiva > Telhados, calhas, rufos, etc.",,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Prezados,

Solicito a limpeza do telhado do bloco docente, que está cheio de folhas e acumulando água.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.18,LSTM_BAIXA_CONF,Baixa
2023100033,Ventilador com problemas,2023-10-03 17:33,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Ventilador localizado na sala 05 - Térreo CJA não está girando e está cheirando a queimado. Não estamos ligando até providenciar o reparo.
Solicito reparo.",,,Hidrossanitária > Hidráulica,,0.39,LSTM_BAIXA_CONF,Baixa
2023100034,Bebedouros não estão funcionando,2023-10-03 17:38,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Bebedouros localizados no primeiro e segundo andares do CJA estão com defeito.
Solicito reparo.",,,Climatização > Ar condicionado,,1,LSTM,Média
2023100035,Vazamento no dreno do Ar condicionado.,2023-10-04 07:55,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Dreno do ar condicionado com defeito.
Localizado na Seção De Apoio Aos Laboratórios.",,,Elétrica > Iluminação,,0.8,LSTM_BAIXA_CONF,Baixa
2023100036,Conserto da iluminação sala das armadilhas.,2023-10-04 08:20,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,#N/A,,"Saudações.
Ontem fui a sala das armadilhas do laboratório de Mirmecologia (que fica próximo ao laboratório FITOMOL) realizar um trabalho e vi que a iluminação foi alterada. O interruptor que acendia a luz do interior da sala está acendendo uma luz no corredor, onde estão colocando lâmpadas e outras coisas. Precisamos utilizar esta sala, então, por gentileza, peço que consertem isso o mais rápido possível.
Desde já agradeço.
Atenciosamente,
Alexandre.",,,Elétrica > Instalações elétricas,,0.35,LSTM_BAIXA_CONF,Baixa
2023100037,Reinstalação de 04 tvs,2023-10-04 09:05,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,

Em virtude da realização da Exposição Fotográfica UFSB 10 ANOS e ainda em atendimento às demandas institucionais, respeitosamente, solicito as providências necessárias para a devida resinstalação/fixação de 04 televisores que forão desinstalados/retirados nas salas da DASTIC ( 02) , SISTEMAS (01) E REUNIÕES STI (01), todas no térreo da Reitoria.
Ressaltamos que tais procedimentos já foram devidamente alinhadas com a STI ( Sr. Genner ) e o Patrimonio Central, e trata-se da devolução de um empréstimo provisório.

Agradeço a atenção e compreensão, ao passo que me coloco a inteira disposição para maiores esclarecimentos.

Atenciosamente,

Emerson Moutinho
99142-1072",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.94,LSTM_BAIXA_CONF,Média
2023100038,Maçaneta da porta Quebrada,2023-10-04 09:16,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770309469288907, -39.23560995592077",,"A maçaneta do lado de dentro da porta soltou, para que os alunos não ficassem presos na sala a professora colocou a maçaneta da parte de fora para o lado de dentro.

Possibilidade de reforma: Fora do horário de aulas ou na SEXTA a tarde.

A maçaneta solta será recolhida e ficará na sala 05 do núcleo pedagógico",,,Elétrica > Subestação,,0.2,LSTM_BAIXA_CONF,Média
2023100051,Manutenção Corretiva e preventiva da subestação do CSC,2023-10-04 16:03,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Subestação,,,,0,,,,"-16.42242076195677, -39.139353895289744",,"Solicito manutenção corretiva e preventiva de subestação, PGBT`s e QGBT`s.
Após serviço enviar documentação referente a emissão de relatório dos testes e ensaios, relatório fotográfico das não conformidades encontradas.
Para o serviço deve ser feita a Emissão de Anotação de Responsabilidade Técnica(ART).",,,Elétrica > Subestação,,0.13,LSTM_BAIXA_CONF,Baixa
2023100052,Coleta e análise dos óleos dos transformadores do CSC,2023-10-04 16:08,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Subestação,,,,0,,,,"-16.42242076195677, -39.139353895289744",,"Solicito coleta e análise do óleo dos transformadores do CSC
Os transformadores são de 500 kva, 500 kva, 225 kva e 75 kva.
devem ser feitas as análises físico-química e a cromatográfica.",,,Hidrossanitária > Hidráulica,,0.85,LSTM_BAIXA_CONF,Baixa
2023100054,Limpeza Semestral - Reservatórios - Reitoria,2023-10-05 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito limpeza dos reservatórios inferiores e superiores, localizados na Reitoria da UFSB. Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Vistoria em Instalações,,0.96,LSTM,Baixa
2023100055,Manutenção Preventiva Bimensal - Sistemas Hidrossanitários - Reitoria,2023-10-05 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2023100056,Manutenção Preventiva Bimensal - Quadros Elétricos de BT - Reitoria,2023-10-05 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Ar condicionado split,,0.93,LSTM_BAIXA_CONF,Baixa
2023100057,Manutenção Preventiva Mensal - Ar condicionado - CJA - Laboratório CEPLAC,2023-10-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,#N/A,,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.97,LSTM,Baixa
2023100058,Manutenção Preventiva Mensal - Ar condicionado - CJA - NUPED,2023-10-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.99,LSTM,Baixa
2023100059,Manutenção Preventiva Mensal - Ar condicionado - CJA - NVGA,2023-10-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.86,LSTM_BAIXA_CONF,Baixa
2023100060,Manutenção Preventiva Mensal - Ar condicionado - CJA - Auditório CEPLAC,2023-10-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.756130793820052, -39.23151429151042",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.98,LSTM,Baixa
2023100061,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco Administrativo,2023-10-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.99,LSTM,Baixa
2023100062,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco de Aulas 1,2023-10-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.99,LSTM,Baixa
2023100063,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco de Aulas 2,2023-10-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.97,LSTM,Baixa
2023100064,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco Docente,2023-10-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.87,LSTM_BAIXA_CONF,Baixa
2023100065,Manutenção Preventiva Mensal - Ar condicionado - CPF - Laboratório 1° Ciclo CFCS,2023-10-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.71,LSTM_BAIXA_CONF,Baixa
2023100066,Manutenção Preventiva Mensal - Ar condicionado - CPF - Pavilhão Anexo de Aulas,2023-10-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.47,LSTM_BAIXA_CONF,Baixa
2023100067,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão Administrativo,2023-10-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.57,LSTM_BAIXA_CONF,Baixa
2023100068,Manutenção Preventiva Mensal - Ar condicionado - CSC - Bloco de Serviços,2023-10-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.4,LSTM_BAIXA_CONF,Baixa
2023100069,Manutenção Preventiva Mensal - Ar condicionado - CSC - Espaço de Leitura,2023-10-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado central,,0.8,LSTM_BAIXA_CONF,Baixa
2023100070,Manutenção Preventiva Mensal - Ar condicionado - CSC - Laboratórios,2023-10-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.48,LSTM_BAIXA_CONF,Baixa
2023100071,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão de Convenções,2023-10-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.66,LSTM_BAIXA_CONF,Baixa
2023100072,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão de Feiras,2023-10-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.67,LSTM_BAIXA_CONF,Baixa
2023100073,Manutenção Preventiva Mensal - Ar Condicionado - CSC - Pórtico,2023-10-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.51,LSTM_BAIXA_CONF,Baixa
2023100074,Manutenção Preventiva Mensal - Ar condicionado - CPF - Laboratório de Habilidades,2023-10-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534583079307623, -39.723940092553796",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.6,LSTM_BAIXA_CONF,Baixa
2023100075,Manutenção Preventiva Mensal - Ar condicionado - CSC - LABMOL,2023-10-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.92,LSTM_BAIXA_CONF,Baixa
2023100076,Manutenção Preventiva Mensal - Ar condicionado - CPF - Clínica escola de Psicologia,2023-10-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.535306322127855, -39.72446535585202",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.61,LSTM_BAIXA_CONF,Baixa
2023100077,Manutenção Preventiva Mensal - Ar condicionado - CPF - Salas de Tutoria,2023-10-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53486720606325, -39.72350064237744",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,LSTM,Baixa
2023100081,porta sala Multimidia,2023-10-05 10:16,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,31.33,,,,"-16.424036771315144, -39.13615281834591",,"A maçaneta da porta ta solta.

Gostaria de solicitar também a instalação de uma trava para manter a porta aberta, ela tem batido com frequência por conta do vento.",Trava para porta,Trava para porta,Elétrica > Nobreak,,0.12,LSTM_BAIXA_CONF,Baixa
2023100084,Equipamentos eletrônicos,2023-10-05 16:11,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Nobreak,,,,0,,,,"-17.53580309936994, -39.72869079787053",,"AUDIO BOX
ADAPTADOR P/MICROFONE
MOUSE
PILHA PARA CONTROLE (AAA) 02 unidades
CABO DE EXTENSÃO PARA MICROFONE",,,Elétrica > Nobreak,,0.1,LSTM_BAIXA_CONF,Baixa
2023100086,SOLICITACAO DE EMAIL COREME,2023-10-05 21:10,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Nobreak,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Venho por meio deste como coordenadora do COREME UFSB CAMPUS CPF solicitar email especifico para o COREME, para que os Médicos residentes possam entrar em contato com a instituição para que as informações fiquem no email e quando houver troca de coordenação essas informações não se percam.
grata",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.85,LSTM_BAIXA_CONF,Baixa
2023100089,Porta Sala Taperapuã,2023-10-06 09:26,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Bom dia!

Porta da sala taperapuã 02 está sem os parafusos da dobradiças, por favor verificar!",,,Climatização > Ar condicionado,,0.95,LSTM_BAIXA_CONF,Média
2023100092,Defeito no ar condicionado,2023-10-06 14:52,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Boa tarde.
O ar condicionado do Laboratório Interdisciplinar II está com defeito. Não conseguimos ligá-lo e não é problema no controle nem nas pilhas.
Como as turmas de aulas práticas costumam estar grandes, temos urgência na manutenção desse equipamento, principalmente agora que o clima está mais quente.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.93,LSTM_BAIXA_CONF,Baixa
2023100093,Puxador interno da portar de vidro ta folgado,2023-10-06 15:54,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Boa tarde,
Por gentileza da uma olhada nesse puxador que está folgado.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.58,LSTM_BAIXA_CONF,Média
2023100096,Portão de entrada do Campus,2023-10-06 16:11,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.422665621158817, -39.136300233483034",,Um dos portões de entrada do CSC soltou os parafusos de uma das dobradiças. Solicito reparo.,Reparo no portão de entrada do Campus,Reparo no portão de entrada do Campus,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.5,LSTM_BAIXA_CONF,Baixa
2023100097,Portão de entrada precisando de manutençaõ,2023-10-06 16:23,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.420061877245463, -39.136391365397536",,"Boa Tarde!

Portão de entrada da UFSB precisando de manutenção urgente, por favor verificar, pois esta soltando a estrutura.",,,Elétrica > Subestação,,0.1,LSTM_BAIXA_CONF,Média
2023100322,Incidente Eletrico CSC,2023-10-30 14:16,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Subestação,,,,46022.06,,,,"-16.42242076195677, -39.139353895289744",,"Apresento relato sobre ocorrido no CSC sobre a rede elétrica:

No dia 26/10/2023 pro volta de 9:55 h ocorreu rompimento de cabo de alta tensão que atravessa o campus, próximo a portaria de entrada,m gerando queda (as equipes locais agiram rapidamente para isolar o em torno) em seguida o gerador entrou em operação. Por volta de 10:10 h equipe coelba acessou o campus para avaliação e reparo, a energia retorno no período da tarde.
No dia 27/10/2023 o campus recebeu a V Jornada de Educação da Prefeitura de Santa Cruz Cabrália que contou com o uso do Auditório Monte Pascoal e utilização do ar condicionado central. Logo cedo a manutenção local detectou variação na rede eletrica que conforme o relato estava gerando risco a equipamentos, imediatamente foi aberto chamado junto a coelba, uma equipe veio ao campus por volta das 18 horas avaliar. Destacamos ainda percepção dos usuários quanto ao não funcionamento de equipamentos e percepção de variações em iluminação;
Segundo o relato da Coelba, foram feitos testes na rede que alimenta o campus, porém, não há registro de anormalidade, indicou que fosse feito inspeção interna em cabos, mufla, conectores para checagem interna, visando detectar o problema.
Solicito verificação da Equipe DINFRA visando objetivamente buscar sanar a problemática evidenciada, aproveito ainda, para fazer memória sobre o problema na mufla, já com chamado aberto.

Obs.: Solito a Victor para complementar o relato no sentido de mais detalhes.",Serviço de manutenção corretiva e preventiva de substeção abrigada - CSC,"Realizar serviços de manutenção corretiva e preventiva em subestação abrigada no Campus Sosígenes Costa

Nos serviços, constam as atividades relacionadas à:

Manutenção para 2 transformadores de 500 kVA e 1 transformador de 225 kVA da subestação primária;
Aterramento das portas dos painéis;
Análise físico-química do óleo mineral isolante;
Troca de óleo isolante dos pólos;
Parametrização e seletividade do relé de segurança;
Comissionamento e ensaios elétricos em geral;
Instalação de transformadores de potencial (TP's), transformadores de corrente (TC's) e disjuntores;
Inspeções, reapertos, lubrificações e testes elétricos;
Demarcações de segurança;
Limpeza e organização do espaço;
Demais serviços afins e correlatos;
Emissão de laudo técnico, relatório e Anotação de Responsabilidade Técnica (ART) do serviço.
PS.: Para serviços adicionais ou a não execução de algum serviço, deve ser informado à Coordenação de Manutenção para dar anuência.
","Estrutura Predial > Esquadrias, porta, portão e janelas",,0.78,LSTM_BAIXA_CONF,Baixa
2023100102,Conserto de porta Consultório Médico,2023-10-09 09:31,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Bom dia prezados,
Solicito conserto da porta do Consultório Médico que fica no Pavilhão Administrativo do Campus Jorge Amado, pois ela não está fechando por causa do caixote de apoio que está solto e é necessário que a porta esteja fechada para a realização das perícias médicas.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.7,LSTM_BAIXA_CONF,Baixa
2023100105,Fixação de Suporte de Papel Higiênico,2023-10-09 10:17,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito a Fixação dos suportes de papel higiênico no banheiro feminino do segundo piso e dos demais andares, especificamente nos compartimentos centrais dos boxes. Recebemos relatos de que os suportes nesses locais não estão ficando fixados à parede por muito tempo.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.85,LSTM_BAIXA_CONF,Baixa
2023100115,"Solicitamos, por gentileza, instalação de película para vidro na sala",2023-10-09 16:23,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,232.38,,,,"-14.788316740297745, -39.27483123836992",,"Solicitamos, por gentileza, instalação de película para vidro na sala da DIT, dada a incidência de sol em local de trabalho de servidora. Tal película nos moldes da recentemente instalada em sala de reunião do 3º andar.",Instalação de película em janela na sala de DIT,Instalação de película em janela na sala de DIT,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2023100117,Ar condicionado vazando,2023-10-09 20:39,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Ar condicionado da Sala 104 - 1º andar CJA - Núcleo Pedagógico , apresentou vazamento agora à noite (09.10.2023).
Solicito reparo.",,,Climatização > Ar condicionado,,0.99,LSTM,Média
2023100125,Ar-condicionado com defeito,2023-10-10 12:40,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Prezados, o ar-condicionado do Laboratório de Geologia e Paleontologia precisa manutenção urgente. Ele está sem funcionar, mas com a luz acesa.

Agradeço a atenção",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.78,LSTM_BAIXA_CONF,Média
2023100126,Reparo de fechadura,2023-10-10 12:58,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Boa tarde.

Solicito o reparo das fechaduras das portas:
Sala de apoio administrativo,
Sala de entrada da SECAD.
As portas não estão fechando.

Atenciosamente,",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.5,LSTM_BAIXA_CONF,Média
2023100127,Substituição de suporte de sabão líquido,2023-10-10 13:02,Fechado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Boa tarde.

Solicito a substituição de suporte para sabão líquido:
01 suporte no sanitário feminino bloco 01,
01 suporte no sanitário feminino bloco 02,

Atenciosamente,

Matias Costa de Oliveira",,,Climatização > Ar condicionado central,,0.17,LSTM_BAIXA_CONF,Média
2023100136,Aquisição de peças para reparo em torre de resfriamento,2023-10-11 09:02,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado central,,,,25146.42,,,,"-16.424307884397862, -39.136705238608734",,"Prezados.

Foi Identificado a necessidade da troca das duas unidade de Hélices das torres de resfriamento e os 24 bicos, entrei em contato com a Alfatermi e fiz aas cotações para poder esta abrindo o chamado. temos

Modelo da Torr ASP-420
Hélice 01 quebrada que necessita de uma outra para repor.
Hélice 02 com motor Roncando porem a mesma quando for retirada ira quebrar pois a mesma ja tem mais de 20 anos e esta completamente frágil devido aos intemperes do tempo.
cada torre necessita de 12 bicos aspersores para dissipação da agua que vem da torre de resfriamento, porem esse bicos ja estão todos com problema.",Aquisição de peças para reparo em torre de resfriamento; Fornecimento e instalação de ventoinha para refrigeração de motor; Transporte de material,"Aquisição de peças para reparo em torre de resfriamento; Ventoinha WEG 180 de carcaça; Transporte do material para ar condicionado. Medidas 1,20X1,30X1,40, distância São Paulo - Porto Seguro, 1527,4 km.",Climatização > Ar condicionado,,0.33,LSTM_BAIXA_CONF,Baixa
2023100141,Instalação de Ventilador,2023-10-11 11:31,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito instalação de 1 ou 2 ventiladores de teto (a depender da necessidade) para a sala 05 do núcleo pedagógico, os ventiladores foram cedidos através da seção de Patrimônio por meio de Márcio.

Desde já agradeço.
Atenciosamente: Patricia Dias",,,Manutenção Preventiva > Elevador,,0.97,LSTM,Baixa
2023100142,Manutenção preventiva elevador,2023-10-11 12:11,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Elevador,,,,3606.77,,,,"-14.788316740297745, -39.27483123836992",,Solicito manutenção preventiva nos elevadores e plataforma elevatória,Manutenção preventiva elevador,Manutenção preventiva elevador reitoria e CJA e plataforma elevatória da Reitoria,Suprimentos / Apoio Técnico > Materiais,,0.17,LSTM_BAIXA_CONF,Baixa
2023100144,Confecções de Placas de sinalização e orientação,2023-10-11 13:36,Fechado,,,,Campus Sosígenes Costa,,,,,Suprimentos / Apoio Técnico > Materiais,,,,0,,,,"-16.422665621158817, -39.136300233483034",,"Prezados(as),

Solicitamos a confecção e fixação de placas de aviso/orientação sobre o aparecimento de animais peçonhentos nas dependências dos campus Sosígenes Costa, principalmento relacionados as cobras. Estamos em uma área cercada por vegetação e tem cido comum o aparecemento de serpentes venenosas nos corredores e passarelas, banheiros e gramados. Com o ituíto de alelar e orientar a comunidade dos riscos e como proceder ao se deparar com um animal, é fundamental que tenhamos esse material fixados em locais estratégicos pelo campus.

Como sugestão creio que uma quantidade de 15 a 20 atenda a contento todo o espaço, porém deixo aberto para que seja avalido o quantitativo e os locais que julgarem necessáios a fixação das placas.

Segue Anexo modelo sugero pelo professor Luiz Norberto Weber, professor especialista na área.",,,Hidrossanitária > Hidráulica,,0.96,LSTM,Média
2023100145,Reparo em bebedouros,2023-10-11 14:59,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,651.88,,,,"-17.533083430502355, -39.72176480207475",,"Prezados,

Solicito reparo nos bebedouros do bloco de habilidades e do decanato, que encontram-se defeituosos.",Reparo em bebedouros,Reparo em bebedouros,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.14,LSTM_BAIXA_CONF,Baixa
2023100148,Adaptação,2023-10-11 17:17,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-16.424657613462742, -39.135949237122865",,Solicito adaptação em armário para uso de equipamento.,,,Estrutura Predial > Forro,,0.21,LSTM_BAIXA_CONF,Média
2023100153,Reparo no forro,2023-10-16 08:43,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Forro,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Prezados, bom dia! Venho solicitar o reposicionamento de peças do forro da sala de Enfermagem. Os ventos fortes dos últimos dias deslocou algumas peças e há o perigo de queda iminente de uma delas.

Agradeço!",,,Elétrica > Iluminação,,1,LSTM,Baixa
2023100163,Lâmpadas queimadas,2023-10-16 14:02,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,#N/A,,"Boa tarde,
O Laboratório Central de Biodiversidade do CFCAf está com quatro lâmpadas queimadas e três piscando. Gostaria de solicitar, por gentileza, a verificação e troca das mesmas.",,,Elétrica > Iluminação,,0.99,LSTM,Baixa
2023100166,"Iluminação em Frente ao Pav de Feiras e ""poste pequeno""",2023-10-16 14:53,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,29384.18,,,,"-16.423909554595376, -39.13629623502169",,"Solicito manutenção da iluminação em frente ao Pav de Ferias (esta muito escuro), também manutenção do ""poste pequeno"" proximo ao estacionamento de bicicletas do ADM;",Fornecimento de luminárias de iluminação pública; Fornecimento de luminárias de iluminação pública; Complementar de Fornecimento de luminárias de iluminação pública,"Fornecimento de luminárias de iluminação pública para atendimento às demandas do pavilhão de feiras; Fornecimento de luminárias de iluminação pública para atendimento às demandas da rotatória central na frente do pavilhão de feiras. Devem ser fornecidas luminárias com as seguintes especificações:
* min 200W de potência
* min 22.000 lumens
* temperatura de cor 6500K
* tensão 100-240v
* material em alumínio e vidro
* fator de potência maior que 0,9
* IP65 ou superior (para área externa)
* garantia mínima de 1 ano
* fotocélula pode fazer parte do corpo da luminária ou não, a critério da empresa; Complementar de Fornecimento de luminárias de iluminação pública",Elétrica > Iluminação,,0.84,LSTM_BAIXA_CONF,Baixa
2023100171,Iluminação das placas UFSB na entrada do campus,2023-10-16 16:19,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Iluminação,,,,853.56,,,,"-16.423909554595376, -39.13629623502169",,"Prezados,

considerando contribuir com as campanhas nacionais de saude da mulher e do homem: outubro rosa e outras, solicito a instalação de iluminação que permita a configuração de cores conforme os meses do ano.",Iluminação das placas UFSB na entrada do campus,Iluminação das placas UFSB na entrada do campus,Climatização > Ar condicionado,,0.99,LSTM,Média
2023100172,REPARO AR CONDICIONADO SALA  SERVIÇO SOCIAL,2023-10-16 16:38,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Prezadas e Prezados,

Venho respeitosamente solicitar o conserto do Ar condicionado da sala de Serviço Social no Complexo I. O equipamento não está gelando . Uma informação exibe é a sigla ""P4"".
Grato pelo apoio,
Atgenciosamente.
Welt",,,Elétrica > Iluminação,,1,LSTM,Média
2023100173,TROCA DE LAMPADAS LED QUEIMADAS NA ÁREA DE CONVIVÊNCIA PARA EVENTOS,2023-10-16 16:43,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,354.45,,,,"-17.533203281201462, -39.72195105177306",,"Prezadas e Prezados,

Venho respeitosamente solcitar a troca das lâmpadas LED 23W a25W que estão queimadas da Área de Convivência para evento que ocorrerá durante toda esta semana no Espaço de Convivência do Complexo I.
Grato pelo apoio costumeiro,
Atenciosamente.
Welt",Substituição de lâmpadas queimadas,Substituição de lâmpadas queimadas,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.44,LSTM_BAIXA_CONF,Baixa
2023100183,COLOCAÇÃO DE QUADRO BRANCO EM PAREDE,2023-10-17 14:36,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados(as)

Pedimos a gentileza de verificarem a possibilidade de colocarem um quadro branco em parede da PROEX. Já estamos com o quadro branco.

Atenciosamente

Luciana",,,Elétrica > Gerador,,0.34,LSTM_BAIXA_CONF,Baixa
2023100187,Manutenção do gerador,2023-10-17 16:14,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Gerador,,,,3819,,,,"-17.534582646209113, -39.72461446135704",,"Prezados, boa tarde.

Solicito manutenção do gerador que veio de itabuna para ser usado no NP do Campus Paulo Freire.",Manutenção do gerador,Manutenção do gerador,Outros > Erro de chamado,,0.32,LSTM_BAIXA_CONF,Baixa
2023100188,Supressão de árvore,2023-10-17 16:16,Fechado,,,,Campus Paulo Freire,,,,,Outros > Erro de chamado,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Prezados, boa tarde.

O professor Elmagno, coordenador do CFTD, solicitou a supressão de uma árvore localizada no canteiro experimental do curso de engenharia civil (ao lado do bloco docente, atrás do campo de futebol). Solicito avaliação do setor de meio ambiente e a execução do serviço, caso aprovado. Segue imagens da árvore em anexo.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.24,LSTM_BAIXA_CONF,Baixa
2023100190,Sinalização da entrada do complexo 2,2023-10-17 16:23,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,1925.08,,,,"-17.534828808942148, -39.72394543442796",,"Prezados, boa tarde.

Recebemos uma reclamação na ouvidoria referente ao conflito entre pedestres e automóveis na entrada do complexo 2. Solicitamos o apoio do setor de projetos para a adequada sinalização da entrada do referido complexo, com uma faixa de pedestres entre a calçada da guarita e a da CEAME, e sinalização quanto a redução de velocidade de automóveis ou uma lombada na entrada, ou uma passagem elevada entre as calçadas. A solução que acharem mais pertinente. Desde já agradeço!",Sinalização da entrada do complexo 2; Complementar de Sinalização da entrada do complexo 2,Sinalização da entrada do complexo 2; Complementar de Sinalização da entrada do complexo 2,Climatização > Ar condicionado,,0.21,LSTM_BAIXA_CONF,Baixa
2023100199,Instalação de ar-condicionado,2023-10-18 09:33,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito a instalação de aparelho de ar-condicionado na sala 05.
Capacidade: 18 mil btu
O equipamento encontra-se disponível no almoxarifado",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.38,LSTM_BAIXA_CONF,Baixa
2023100202,Revisão de piso tátil,2023-10-18 10:13,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.422665621158817, -39.136300233483034",,Solicito revisão do piso tátil nas passarelas e pavilhões do CSC.,,,Climatização > Ar condicionado,,0.34,LSTM_BAIXA_CONF,Média
2023100205,REPARO DO AR-CONDICIONADO,2023-10-18 11:09,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Bom dia.

Solicito o reparo do aparelho de ar-condicionado da sala de apoio administrativo, situado no NGVA do Campus Jorge Amado. O aparelho parou de funcionar.

Atenciosamente,

Matias Costa de Oliveira",,,Climatização > Ar condicionado,,0.79,LSTM_BAIXA_CONF,Baixa
2023100210,Ar condicionando sem resfriar.,2023-10-18 13:32,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Prezado/a,
Com meus cumprimentos. Solicito conserto do ar-condicionado, pois o mesmo não está resfriando.
Sempre que ocorre a inserção do Gás, o ar funciona bem. Contudo, com o tempo, ela passa a deixar de resfriar. Acredito que está com vazamento de gás.
Local: gabinete do prof Nadson. Próxima ao herbário.
Atenciosamente",,,Climatização > Ar condicionado,,0.91,LSTM_BAIXA_CONF,Baixa
2023100211,Ar condicionado vazando,2023-10-18 13:53,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Boa tarde,
O aparelho de ar condicionado do Laboratório de Carcinologia do CFCAf está com vazamento. Gostaria de solicitar, por gentileza, a verificação do mesmo.
Grata!",,,Elétrica > Instalações elétricas,,0.15,LSTM_BAIXA_CONF,Baixa
2023100215,Remoção de projetor para manutenção,2023-10-18 16:28,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.420061877245463, -39.136391365397536",,"Prezados, precisamos remover o projetor da sala Barra velha e necessitamos da ajuda pois o mesmo está instalado no teto.",,,Hidrossanitária > Hidráulica,,0.99,LSTM,Média
2023100218,Substituição de Registros,2023-10-19 09:49,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,1658.63,,,,"-16.423822637563376, -39.13549260894328",,"Solicito substituição dos registros do sistema de abastecimento de água.
O registro geral do sistema de abastecimento de água, DN 110 mm. Verificou-se que a peça existente está liída, o que imprede seu fechamento em caso de necessidade de manutenção.
Foi verificado também que o registro do tubo de limpeza não está vedando totalmente, de modo que há uma perda de água constante. Solicito a substituição também, DN 60 mm",Substituição de Registros; Complementar de Substituição de Registros,Substituição de Registros; Complementar de Substituição de Registros,Hidrossanitária > Hidráulica,,0.43,LSTM_BAIXA_CONF,Baixa
2023100219,Vazamento em tubulação externa,2023-10-19 09:57,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito reparo de tubulação que apresentou vazamento próximo a varanda leste, do pavilhão de convenções.",,,Hidrossanitária > Hidráulica,,0.82,LSTM_BAIXA_CONF,Baixa
2023100220,"Banheiro feminino sem descarga (Pavilhão dos fundos), ao lado do Auditório.",2023-10-19 10:36,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Banheiro feminino sem descarga (Pavilhão dos fundos), ao lado do Auditório.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.82,LSTM_BAIXA_CONF,Média
2023100221,Maçaneta com defeito,2023-10-19 10:43,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,#N/A,,"Bom dia,
A maçaneta de uma das portas do Laboratório Central de Biodiversidade está com defeito (fica emperrando). Gostaria de solicitar, por gentileza, a verificação da mesma.
Grata!",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.39,LSTM_BAIXA_CONF,Baixa
2023100225,Piso Tátil,2023-10-19 12:02,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Bom dia!
Solicito reparo no piso tátil, pois muitas partes do piso estão faltando e muitas outras estão parcialmente descolados, tornando-se um perigo para tropeços e quedas.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.91,LSTM_BAIXA_CONF,Baixa
2023100227,"Janela defeituosa - Sala da representação discente, NVGA",2023-10-19 13:34,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Hoje, por volta de 13:15, um aluno veio até o Setor de Operações de TIC relatar que a janela da Sala de Representação Discente (NVGA) havia caído da estrutura.
Segundo o aluno, quando eles chegaram na sala, a janela havia caído para dentro da sala e estava sustentada por uma cadeira. Os alunos presentes no momento conseguiram encaixar a janela novamente, porém houve dano à estrutura e a janela está emperrada (posição aberta).
Pedimos que, assim que possível, seja feita a avaliação da estrutura e sobre a necessidade de isolar a sala até a realização do reparo.",,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.13,LSTM_BAIXA_CONF,Baixa
2023100233,Poço ao lado biblioteca,2023-10-19 16:55,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-16.424657613462742, -39.135949237122865",,Corrigir o buraco do poço ao lado da entrada da biblioteca que corre o serio risco de alguém cair e se machucar gravemente.,,,Estrutura Predial > Forro,,0.66,LSTM_BAIXA_CONF,Baixa
