ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
2023100238,Manutenção do forro da sala de Docentes das Artes do CSC,2023-10-20 10:20,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Forro,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção do forro da sala de docentes das Artes localizada no Pavilhão Administrativo. A ausência de placas para vedação do forro está causando vasamento de ar, o que pode acarretar em danos no equipamento de ar condicionado, por isso a solicitação em caráter de urgência.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.93,LSTM_BAIXA_CONF,Baixa
2023100239,Manutenção da esquadrilha da janela do Labsim,2023-10-20 10:25,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.423058409985778, -39.136850127779546",,Solicito com urgência a manutenção das esquadrilhas das janelas do piso superior da torre nordeste do Pavilhão de Feiras (LABSIM). Os vidros estão completamente soltos o que oferece risco aos usuários do Laboratório e estudantes que transitam na área abaixo da janela.,,,Climatização > Ar condicionado,,0.44,LSTM_BAIXA_CONF,Baixa
2023100242,Novo equipamento de ar condicionado para LABSIM,2023-10-20 10:41,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,Solicito a instalação de equipamento de ar condicionado na sala do pavimento inferior (térreo) da torre nordeste (LABSIM).,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.81,LSTM_BAIXA_CONF,Baixa
2023100246,Fechadura precisando ser trocada,2023-10-20 11:53,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Bom dia!

Na sala do apoio administrativo, precisando que a fechadura seja troca com urgência, pois estar ficando sempre aberta.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.69,LSTM_BAIXA_CONF,Baixa
2023100247,Porta precisando de dobradiças,2023-10-20 11:55,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.425315471783644, -39.1356215455011",,"sala de aula taperapuã 02 está sem os parafusos da dobradiças, por favor verificar.",,,Elétrica > Iluminação,,0.37,LSTM_BAIXA_CONF,Baixa
2023100248,Luminarias,2023-10-20 12:00,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.424036771315144, -39.13615281834591",,Na sala apoio administrativo precisando que troque algumas luminárias que estão queimadas.,,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2023100270,Ar condicionado não está gelando,2023-10-24 13:56,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Ar condicionado da entrada não está funcionando novamente.

Favor virem verificar.

Grata!",,,Hidrossanitária > Hidráulica,,0.5,LSTM_BAIXA_CONF,Baixa
2023100271,"Prezados, boa tarde!     Em virtude da manifestação de alguns colegas",2023-10-24 15:35,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados, boa tarde!

Em virtude da manifestação de alguns colegas e equipe que trabalha na limpeza, solicitamos a verificação da ventilação e/ou encanação presente nos banheiros do 3° andar da reitoria e/ou corredor próximo. Ações essas com o intuito de verificar e neutralizar o odor.
Obrigada!",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.46,LSTM_BAIXA_CONF,Baixa
2023100272,fechadura do banheiro,2023-10-24 15:41,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Prezados, boa tarde

Gostaria de solicitar, se possível a instalação de um trinco na fechadura do primeiro box do banheiro feminino do pavilhão administrativo",,,Elétrica > Iluminação,,0.98,LSTM,Baixa
2023100274,Lâmpada queimada.,2023-10-24 17:00,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.534235850278133, -39.724091821208056",,Solícito a troca da lâmpada queimada. No laboratório interdisciplinar 2.,,,Climatização > Ar condicionado,,0.99,LSTM,Média
2023100276,Reparo em aparelho de ar condicionado,2023-10-24 22:56,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,73.29,,,,"-17.53318988361887, -39.72242666524693",,"Prezados,
Solicito reparo em aparelho de ar condicionado da sala 6, que encontra-se defeituoso",Reparo em aparelho de ar condicionado,Reparo em aparelho de ar condicionado,Hidrossanitária > Hidráulica,,0.87,LSTM_BAIXA_CONF,Baixa
2023100277,Limpeza Semestral - Reservatórios - Reitoria - superior potável,2023-10-25 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito limpeza dos reservatório superior de água potável da Reitoria.
Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.89,LSTM_BAIXA_CONF,Baixa
2023100278,Limpeza Semestral - Reservatórios - Reitoria - superior reuso,2023-10-25 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito limpeza dos reservatórios superiores de água de reuso da Reitoria.
Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.92,LSTM_BAIXA_CONF,Baixa
2023100279,Limpeza Semestral - Reservatórios - Reitoria - inferior potável,2023-10-25 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito limpeza dos reservatório inferior de água potável da Reitoria.
Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.93,LSTM_BAIXA_CONF,Baixa
2023100280,Limpeza Semestral - Reservatórios - Reitoria - inferior reuso,2023-10-25 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito limpeza dos reservatório inferior de água de reuso da Reitoria.
Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Climatização > Ar condicionado,,0.46,LSTM_BAIXA_CONF,Baixa
2023100283,AR CONDIONADO VAZANDO,2023-10-25 18:03,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"PREZADOS, BOA TARDE

APÓS A LIMPEZA NO AR CONDICIONADO ELE ESTÁ VAZANDO MUITA AGUA SENDO IMPOSSIVEL FICAR LIGADO.

ATT,
BIBLIOTECA",,,Elétrica > Iluminação,,0.4,LSTM_BAIXA_CONF,Baixa
2023100285,Individualização de Iluminação,2023-10-26 08:29,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito a individualização de uma luminária para que o acionamentos funcione junto com outras 4 luminárias existentes. Para tanto, será necessário a disponibilização de 10 metros de cabo 750V de 2,5 mm².",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.35,LSTM_BAIXA_CONF,Baixa
2023100286,Instação de Ponto de Rede,2023-10-26 08:33,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito a instalação de um ponto de rede junto à mesa do servidor Cláudio. Para tanto, será necessário a disponibilização de 25 metros de cabo UTP Cat 6, 1 tomada RJ-45 com espelho e 2 Patch cords de 2,5 metros.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.72,LSTM_BAIXA_CONF,Baixa
2023100287,Secador de mãos,2023-10-26 08:50,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,892,,,,"-14.788316740297745, -39.27483123836992",,"Instalação de secadores de mãos (oito unidades), disponibilizados pela contratada, a empresa Imaster Serviços Eireli, nos banheiros da Reitoria.",Instalação de secador de mãos,"OBS: O cabo 2,5mm² deve ser comprado na cor verde",Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.15,LSTM_BAIXA_CONF,Baixa
2023100288,Instalação de Dispenser,2023-10-26 08:56,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Instalação de dispenser para sabonete líquido e álcool en gel nos banheiros da Reitoria. Os dispensers serão disponibilizados pela contratada, a empresa Imaster Serviços Eireli.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2023100289,Ar condicionado,2023-10-26 08:59,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Bom dia,
O aparelho de ar condicionado da sala principal do Laboratório Central de Biodiversidade está com vazamento. Gostaria de solicitar, por gentileza, a verificação do mesmo.
Grata!",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.94,LSTM_BAIXA_CONF,Baixa
2023100290,Fechadura nos armários dos laboratórios de Ciências,2023-10-26 09:28,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito instalação de fechaduras em todas as portas dos armários planejados dos laboratórios de Ciências. Essa solicitação ocorre em função da necessidade de controle de Produtos Químicos Controlados (PQC) pela Polícia Federal. Os reagentes controlados que estiverem em uso devem ser alocados em local com que possam ser trancados chaves. Considerando que cada professor pode fazer uso de reagentes diferentes e em laboratórios diferentes, no intuito de evitar futuros embaraços com a Polícia Federal e utilizando da melhor estratégia encontrada para cumprir o disposto na Portaria nº 204/2022 do Ministério da Justiça e Segurança Pública (MJSP), justifico assim a solicitação.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.86,LSTM_BAIXA_CONF,Baixa
2023100291,Porta da cabine solta,2023-10-26 09:31,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Porta de uma das cabines do banheiro feminina está solta, no segundo andar do núcleo pedagógico.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.28,LSTM_BAIXA_CONF,Baixa
2023100295,Instalação de quadro em parece,2023-10-26 11:38,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.755969187255209, -39.23160150191233",,"Prezado,
Gostaria de uma ajuda na instalação de um quadro em uma parede de alvenaria na sala que fico no CFCaf.
Acho que precisaremos de furadeira, buchas e parafusos.
Atenciosamente,",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.81,LSTM_BAIXA_CONF,Baixa
2023100299,Destrancar a porta,2023-10-26 14:47,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,#N/A,,"Prezados,
Solicito que seja encaminhado técnico para destrancar uma porta do banheiro feminino no centro de formação em ciências agroflorestais.
O banheiro fica no corredor do herbário e foi trancado por alguém a mais de duas semanas e não encontramos a chave reserva.
Atte",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.2,LSTM_BAIXA_CONF,Baixa
2023100300,"Prezados boa tarde   Nos temos dois banners aqui no PROPPG, gostaríamo",2023-10-26 15:22,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados boa tarde
Nos temos dois banners aqui no PROPPG, gostaríamos de solicitar que pregassem eles na parede aqui da sala .
Obrigada.",,,Elétrica > Nobreak,,0.15,LSTM_BAIXA_CONF,Baixa
2023100303,computador não liga,2023-10-27 09:17,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Nobreak,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Depois da queda de energia do dia 26.10.2023, o computador não voltou a funcionar. Secretaria Executiva.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.9,LSTM_BAIXA_CONF,Baixa
2023100309,Instalação de vedação em portas,2023-10-27 12:47,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,41.79,,,,"-16.424310442233665, -39.1367972326299",,"Prezados, boa tarde.

Solicito que seja avaliada a possibilidade de instalação de vedação das portas de entrada do Laboratório de Biologia Molecular e Laboratório de Microbiologia e Parasitologia, pois têm ocorrido recorrentes casos de entrada de animais nestes espaços.
Desde já agradeço a atenção.
Cordialmente,

Thiago Mafra",Instalação de vedação em portas,Instalação de vedação em portas,Elétrica > Iluminação,,0.78,LSTM_BAIXA_CONF,Baixa
2023100320,Iluminação Herbário,2023-10-30 14:24,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,#N/A,,"Solicito adequação da iluminação da coleção de duplicatas, sala ao lado do depósito, incluindo a mudança de interruptores. Todo a iluminação antigo parou de funcionar.",,,Área Externa e Ambiental > Manutenção área externa / meio ambiente,,0.11,LSTM_BAIXA_CONF,Baixa
2023100333,Limpeza da Ponta de Ala de Drenagem e limpeza e Roçagem do córrego do CJA,2023-10-31 08:19,Fechado,,,,Campus Jorge Amado,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,519.12,,,,"-14.77147998352185, -39.23434744042999",,"Bom dia
Devido o inicio do período de chuvas em novembro, solicito a limpeza da área entorno da Ponta de Ala do sistema de Drenagem e limpeza e roçagem do Córrego (Iniciando na Ponta de Ala até a manilha que foi recuperada, na QUADRA da CEPLAC).

Atenciosamente
Yuri Ferreira Amorim",Limpeza da Ponta de Ala de Drenagem e limpeza e Roçagem do córrego do CJA,Limpeza da Ponta de Ala de Drenagem e limpeza e Roçagem do córrego do CJA,Climatização > Ar condicionado,,1,LSTM,Média
2023100344,Aparelhos com problemas,2023-10-31 17:25,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,811,,,,"-17.53858354170206, -39.76087854575488",,"Prezados,
Solicito a avaliação e, se necessário, correção dos seguintes problemas dos condicionadores de ar de duas salas do internato de medicina no complexo Ubirajara.

Sala 01: Ar condicionado vazando água
Sala 02: Ar condicionado não esfria.

At.te",Reparo em ar condicionados com defeito,Reparo em ar condicionados com defeito,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2023100347,Manutenção Preventiva Bimensal - Gerador 75 kVA - Reitoria,2023-11-01 01:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva bimensal do gerador de 75 kVA do Campus Sosígenes Costa conforme documento em anexo. Favor seguir roteiro conforme Anexo I, pág. 04 e 05. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2023100348,Manutenção Preventiva Bimensal - Gerador 75 kVA - Reitoria,2023-11-01 01:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva bimensal do gerador de 75 kVA do Campus Sosígenes Costa conforme documento em anexo. Favor seguir roteiro conforme Anexo I, pág. 04 e 05. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2023100349,Manutenção Preventiva Bimensal - Gerador 75 kVA - Reitoria,2023-11-01 01:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva bimensal do gerador de 75 kVA do Campus Sosígenes Costa conforme documento em anexo. Favor seguir roteiro conforme Anexo I, pág. 04 e 05. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2023100350,Manutenção Preventiva Bimensal - Gerador 75 kVA - Reitoria,2023-11-01 01:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva bimensal do gerador de 75 kVA do Campus Sosígenes Costa conforme documento em anexo. Favor seguir roteiro conforme Anexo I, pág. 04 e 05. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2023100351,Manutenção Preventiva Bimensal - Gerador 75 kVA - Reitoria,2023-11-01 01:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva bimensal do gerador de 75 kVA do Campus Sosígenes Costa conforme documento em anexo. Favor seguir roteiro conforme Anexo I, pág. 04 e 05. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2023100352,Manutenção Preventiva Bimensal - Gerador 75 kVA - Reitoria,2023-11-01 01:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva bimensal do gerador de 75 kVA do Campus Sosígenes Costa conforme documento em anexo. Favor seguir roteiro conforme Anexo I, pág. 04 e 05. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2023110001,Manutenção Preventiva Bimensal - Gerador 75 kVA - Reitoria,2023-11-01 01:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva bimensal do gerador de 75 kVA do Campus Sosígenes Costa conforme documento em anexo. Favor seguir roteiro conforme Anexo I, pág. 04 e 05. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.63,LSTM_BAIXA_CONF,Média
2023110002,SUBSTITUIÇÃO DE ASSENTOS DE VASOS SANITÁRIOS,2023-11-01 08:35,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Bom dia.

Solicito a substituição dos seguintes materiais:

03 - Assentos para vasos sanitários, no sanitário feminino bloco 01, localizado no NVGA do CJA;
01 - Assento para vaso sanitário, no sanitário masculino bloco 01, localizado no NVGA do CJA;

Atenciosamente,

Matias Costa de Oliveira",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.43,LSTM_BAIXA_CONF,Média
2023110009,Reparo em tampa de concreto,2023-11-01 13:58,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,#N/A,,"Boa tarde,
Gostaria de solicitar, por gentileza, reparo em tampa de concreto em uma caixa de esgoto do herbário (foto anexa). Como a tampa está danificada, ratos estão passando pelo local.
Grata!",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2023110010,Manutenção do ar condicionado do piso superior da torre nordeste (LABSIM),2023-11-01 14:19,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,Solicito manutenção no equipamento de ar condicionado localizado no pavimento superior da torre nordeste (LABSIM) localizada no Pavilhão de Feiras. O equipamento liga mas não resfria.,,,Manutenção Preventiva > Ar condicionado central,,0.8,LSTM_BAIXA_CONF,Baixa
2023110014,Manutenção Preventiva Mensal - Ar condicionado Central - CSC,2023-11-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva mensal do ar condicionado central do CSC de acordo ao arquivo em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"".
O acompanhamento deste chamado deve ser de acordo com as atividades descritas no ANEXO I .
O retorno destas atividades devem ser dados à Coordenação de Manutenção ou à Coordenação de Campus do CSC, de modo que a UFSB tenha ciência das atividades preventivas realizadas no equipamento.
Caso haja alguma necessidade de material(is) para manutenção corretiva, este(s) deverá(ão) ser solicitado(s) de imediato de modo que a aquisição seja o mais rápido possível.
O fechamento deste chamado está condicionado ao retorno deste documento.",,,Manutenção Preventiva > Ar condicionado central,,1,LSTM,Baixa
2023110015,Manutenção Preventiva Mensal - Ar Condicionado Central - CSC - Tratamento Químico Mensal da Água de Condensação,2023-11-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito tratamento químico de água de condensação de ar condicionado central. Este procedimento deverá acompanhar o documento em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"", com informações sobre o sistema de refrigeração no Item 7.
Os padrões técnicos a serem alcançados após o tratamento devem estar de acordo ao que consta no ANEXO IV do documento em anexo.
Após o tratamento, a UFSB deverá ser informada do serviço com a entrega de um relatório técnico informando sobre o processo.",,,Manutenção Preventiva > Ar condicionado central,,0.8,LSTM_BAIXA_CONF,Baixa
2023110016,Manutenção Preventiva Mensal - Ar condicionado Central - CSC,2023-11-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva mensal do ar condicionado central do CSC de acordo ao arquivo em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"".
O acompanhamento deste chamado deve ser de acordo com as atividades descritas no ANEXO I .
O retorno destas atividades devem ser dados à Coordenação de Manutenção ou à Coordenação de Campus do CSC, de modo que a UFSB tenha ciência das atividades preventivas realizadas no equipamento.
Caso haja alguma necessidade de material(is) para manutenção corretiva, este(s) deverá(ão) ser solicitado(s) de imediato de modo que a aquisição seja o mais rápido possível.
O fechamento deste chamado está condicionado ao retorno deste documento.",,,Manutenção Preventiva > Ar condicionado central,,1,LSTM,Baixa
2023110017,Manutenção Preventiva Mensal - Ar Condicionado Central - CSC - Tratamento Químico Mensal da Água de Condensação,2023-11-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito tratamento químico de água de condensação de ar condicionado central. Este procedimento deverá acompanhar o documento em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"", com informações sobre o sistema de refrigeração no Item 7.
Os padrões técnicos a serem alcançados após o tratamento devem estar de acordo ao que consta no ANEXO IV do documento em anexo.
Após o tratamento, a UFSB deverá ser informada do serviço com a entrega de um relatório técnico informando sobre o processo.",,,Manutenção Preventiva > Ar condicionado split,,0.7,LSTM_BAIXA_CONF,Baixa
2023110018,Manutenção Preventiva Mensal - Ar condicionado - Reitoria,2023-11-03 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado central,,0.8,LSTM_BAIXA_CONF,Baixa
2023110019,Manutenção Preventiva Mensal - Ar condicionado Central - CSC,2023-11-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva mensal do ar condicionado central do CSC de acordo ao arquivo em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"".
O acompanhamento deste chamado deve ser de acordo com as atividades descritas no ANEXO I .
O retorno destas atividades devem ser dados à Coordenação de Manutenção ou à Coordenação de Campus do CSC, de modo que a UFSB tenha ciência das atividades preventivas realizadas no equipamento.
Caso haja alguma necessidade de material(is) para manutenção corretiva, este(s) deverá(ão) ser solicitado(s) de imediato de modo que a aquisição seja o mais rápido possível.
O fechamento deste chamado está condicionado ao retorno deste documento.",,,Manutenção Preventiva > Ar condicionado central,,0.99,LSTM,Baixa
2023110020,Manutenção Preventiva Mensal - Ar Condicionado Central - CSC - Tratamento Químico Mensal da Água de Condensação,2023-11-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito tratamento químico de água de condensação de ar condicionado central. Este procedimento deverá acompanhar o documento em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"", com informações sobre o sistema de refrigeração no Item 7.
Os padrões técnicos a serem alcançados após o tratamento devem estar de acordo ao que consta no ANEXO IV do documento em anexo.
Após o tratamento, a UFSB deverá ser informada do serviço com a entrega de um relatório técnico informando sobre o processo.",,,Manutenção Preventiva > Ar condicionado central,,0.92,LSTM_BAIXA_CONF,Baixa
2023110021,Manutenção Preventiva Mensal - Ar condicionado - Reitoria,2023-11-03 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado central,,0.97,LSTM,Baixa
2023110022,Manutenção Preventiva Mensal - Ar condicionado Central - CSC,2023-11-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva mensal do ar condicionado central do CSC de acordo ao arquivo em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"".
O acompanhamento deste chamado deve ser de acordo com as atividades descritas no ANEXO I .
O retorno destas atividades devem ser dados à Coordenação de Manutenção ou à Coordenação de Campus do CSC, de modo que a UFSB tenha ciência das atividades preventivas realizadas no equipamento.
Caso haja alguma necessidade de material(is) para manutenção corretiva, este(s) deverá(ão) ser solicitado(s) de imediato de modo que a aquisição seja o mais rápido possível.
O fechamento deste chamado está condicionado ao retorno deste documento.",,,Manutenção Preventiva > Ar condicionado central,,0.99,LSTM,Baixa
2023110023,Manutenção Preventiva Mensal - Ar Condicionado Central - CSC - Tratamento Químico Mensal da Água de Condensação,2023-11-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito tratamento químico de água de condensação de ar condicionado central. Este procedimento deverá acompanhar o documento em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"", com informações sobre o sistema de refrigeração no Item 7.
Os padrões técnicos a serem alcançados após o tratamento devem estar de acordo ao que consta no ANEXO IV do documento em anexo.
Após o tratamento, a UFSB deverá ser informada do serviço com a entrega de um relatório técnico informando sobre o processo.",,,Manutenção Preventiva > Ar condicionado central,,0.92,LSTM_BAIXA_CONF,Baixa
2023110024,Manutenção Preventiva Mensal - Ar condicionado - Reitoria,2023-11-03 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado central,,0.97,LSTM,Baixa
2023110025,Manutenção Preventiva Mensal - Ar condicionado Central - CSC,2023-11-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva mensal do ar condicionado central do CSC de acordo ao arquivo em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"".
O acompanhamento deste chamado deve ser de acordo com as atividades descritas no ANEXO I .
O retorno destas atividades devem ser dados à Coordenação de Manutenção ou à Coordenação de Campus do CSC, de modo que a UFSB tenha ciência das atividades preventivas realizadas no equipamento.
Caso haja alguma necessidade de material(is) para manutenção corretiva, este(s) deverá(ão) ser solicitado(s) de imediato de modo que a aquisição seja o mais rápido possível.
O fechamento deste chamado está condicionado ao retorno deste documento.",,,Manutenção Preventiva > Ar condicionado central,,0.99,LSTM,Baixa
2023110026,Manutenção Preventiva Mensal - Ar Condicionado Central - CSC - Tratamento Químico Mensal da Água de Condensação,2023-11-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito tratamento químico de água de condensação de ar condicionado central. Este procedimento deverá acompanhar o documento em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"", com informações sobre o sistema de refrigeração no Item 7.
Os padrões técnicos a serem alcançados após o tratamento devem estar de acordo ao que consta no ANEXO IV do documento em anexo.
Após o tratamento, a UFSB deverá ser informada do serviço com a entrega de um relatório técnico informando sobre o processo.",,,Manutenção Preventiva > Ar condicionado central,,0.92,LSTM_BAIXA_CONF,Baixa
2023110027,Manutenção Preventiva Mensal - Ar condicionado - Reitoria,2023-11-03 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado central,,0.92,LSTM_BAIXA_CONF,Baixa
2023110028,Manutenção Preventiva Mensal - Ar condicionado - Reitoria,2023-11-03 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.97,LSTM,Baixa
2023110030,VERIFICAR A PORTA DE VIDRO DE ENTRADA DA PROEX,2023-11-03 10:51,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados (as) colegas

Solicitamos a gentileza de verificarem a porta de vidro de entrada da Proex. Novamente a mesma está apresentando problema, emperrando para abrir e fechar pois está arrastando no chão. Talvez fosse o caso de ver a possibilidade de rebaixar o piso pois está ocorrendo com constância.

Cordialmente

Luciana Rosa
Secretária Executiva da PROEX",,,Manutenção Preventiva > Ar condicionado split,,0.69,LSTM_BAIXA_CONF,Baixa
2023110034,Manutenção Preventiva Mensal - Ar condicionado - CSC - LABMOL,2023-11-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.69,LSTM_BAIXA_CONF,Baixa
2023110035,Manutenção Preventiva Mensal - Ar condicionado - CSC - LABMOL,2023-11-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.69,LSTM_BAIXA_CONF,Baixa
2023110036,Manutenção Preventiva Mensal - Ar condicionado - CSC - LABMOL,2023-11-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Hidrossanitária > Hidráulica,,0.82,LSTM_BAIXA_CONF,Baixa
2023110039,Limpeza Semestral - Reservatórios - CPF - Bloco Docentes,2023-11-06 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito limpeza dos reservatório, localizados no Bloco Docentes do CPF. Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Ar condicionado split,,0.83,LSTM_BAIXA_CONF,Baixa
2023110040,Manutenção Preventiva Mensal - Ar condicionado - CJA - Laboratório CEPLAC,2023-11-06 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,#N/A,,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.58,LSTM_BAIXA_CONF,Baixa
2023110041,Manutenção Preventiva Mensal - Ar condicionado - CJA - NUPED,2023-11-06 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.96,LSTM,Baixa
2023110042,Manutenção Preventiva Mensal - Ar condicionado - CJA - NVGA,2023-11-06 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.92,LSTM_BAIXA_CONF,Baixa
2023110043,Manutenção Preventiva Mensal - Ar condicionado - CJA - Auditório CEPLAC,2023-11-06 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.756130793820052, -39.23151429151042",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.94,LSTM_BAIXA_CONF,Baixa
2023110044,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco Administrativo,2023-11-06 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.84,LSTM_BAIXA_CONF,Baixa
2023110045,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco de Aulas 1,2023-11-06 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.97,LSTM,Baixa
2023110046,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco de Aulas 2,2023-11-06 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.97,LSTM,Baixa
2023110047,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco Docente,2023-11-06 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.99,LSTM,Baixa
2023110048,Manutenção Preventiva Mensal - Ar condicionado - CPF - Laboratório 1° Ciclo CFCS,2023-11-06 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.98,LSTM,Baixa
2023110049,Manutenção Preventiva Mensal - Ar condicionado - CPF - Pavilhão Anexo de Aulas,2023-11-06 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.94,LSTM_BAIXA_CONF,Baixa
2023110050,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão Administrativo,2023-11-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.57,LSTM_BAIXA_CONF,Baixa
2023110051,Manutenção Preventiva Mensal - Ar condicionado - CSC - Bloco de Serviços,2023-11-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.62,LSTM_BAIXA_CONF,Baixa
2023110052,Manutenção Preventiva Mensal - Ar condicionado - CSC - Espaço de Leitura,2023-11-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.83,LSTM_BAIXA_CONF,Baixa
2023110053,Manutenção Preventiva Mensal - Ar condicionado - CSC - Laboratórios,2023-11-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.63,LSTM_BAIXA_CONF,Baixa
2023110054,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão de Convenções,2023-11-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.64,LSTM_BAIXA_CONF,Baixa
2023110055,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão de Feiras,2023-11-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.61,LSTM_BAIXA_CONF,Baixa
2023110056,Manutenção Preventiva Mensal - Ar Condicionado - CSC - Pórtico,2023-11-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Reservatório,,0.59,LSTM_BAIXA_CONF,Baixa
2023110057,Limpeza Semestral - Reservatórios - CPF - Bloco Administrativo,2023-11-06 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito limpeza dos reservatório 1, 2 e inferior, localizados no Bloco Administrativo do CPF. Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Reservatório,,0.43,LSTM_BAIXA_CONF,Baixa
2023110058,Limpeza Semestral - Reservatórios - CPF - Pavilhão de Aulas 1,2023-11-06 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito limpeza dos reservatório 1, 2, 3 e 4, localizados no Pavilhão de Aulas 1 do CPF. Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Reservatório,,0.58,LSTM_BAIXA_CONF,Baixa
2023110059,Limpeza Semestral - Reservatórios - CSC - Bloco de Serviços,2023-11-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito limpeza dos reservatório 1, 2, 3 e 4 localizados no Bloco de Serviços do CSC.
Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Reservatório,,0.61,LSTM_BAIXA_CONF,Baixa
