ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
2023110171,Solicita Manutenção Sl. Porto Seguro - Pavilhão de Feiras - Evento Institucional - 1º de dezembro 2023,2023-11-10 11:46,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,1225.94,,,,"-16.423058409985778, -39.136850127779546",,"Prezados Colegas, bom dia.

Informamos que a UFSB vai sediar a reunião da Rede de Universidades Federais do Nordeste (Rene) da Andifes , a ser realizada nos dias 1º e 2 de dezembro de 2023 , no Campus Sosígenes Costa , em Porto Seguro/BA.
Diante disso, por orientação do Coordenador de Apoio Administrativo do CSC, solicitamos, por favor, a manutenção da Sl. Porto Seguro, no Pavilhão de Feiras , onde pretendemos alocar o evento:

-pintura da sala;
-caso necessário, trocar forro do teto;
-verificação das tomadas e da rede elétrica;
-verificação da iluminação;
-verificação do ar condicionado;
-verificação geral da estrutura da sala.

Agradecimentos antecipados.

Atenciosamente,

Renan.",Manutenção Sl. Porto Seguro - Pavilhão de Feiras; Complementar de Manutenção Sl. Porto Seguro - Pavilhão de Feiras,Manutenção Sl. Porto Seguro - Pavilhão de Feiras; Complementar de Manutenção Sl. Porto Seguro - Pavilhão de Feiras,Hidrossanitária > Hidráulica,,0.94,LSTM_BAIXA_CONF,Média
2023110172,Substituição dos Elementos Filtrantes dos Bebedouros do Núcleo Pedagógico,2023-11-10 13:21,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicitamos a substituição dos elementos filtrantes dos bebedouros localizados no núcleo pedagógico, no total de três. Esses refis deverão ser retirados na Seção de Patrimônio quando da substituição.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.24,LSTM_BAIXA_CONF,Baixa
2023110174,Instalação de placa cimentícia,2023-11-10 14:10,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito a instalação de placas cimentícia em uma parede do NVGA próxima à cantina para servir de painéis para grafite dos estuntes,,,Climatização > Ar condicionado,,1,LSTM,Média
2023110175,Reparo em aparelho de ar condicionado,2023-11-10 15:05,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,622.8299999999999,,,,"-17.533274716800296, -39.72248779186285",,"Prezados, boa tarde.

O aparelho de ar condicionado da sala do assistente social encontra-se defeituoso, defeito na placa, sem reparo e sem aparelho em estoque para realizar a substituição. Assim, solicito a retirada do aparelho de ar condicionado da sala de apoio do auditório do LAHA para instalação na sala do assistente social.",Reparo em ar condicionado,Reparo em ar condicionado,Hidrossanitária > Hidráulica,,0.59,LSTM_BAIXA_CONF,Alta
2023110176,Alagamento da recepção da CEAME,2023-11-10 15:29,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Prezados, boa tarde
A recepção da CEAME está alagando ao abrir as torneiras da cozinha. Solicito identificação da causa e reparo.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.21,LSTM_BAIXA_CONF,Baixa
2023110177,Instalação de placas de sinalização urbana,2023-11-10 15:32,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,44,,,,"-17.53335341230621, -39.72217542816204",,"Prezados,

Houve um impasse com a instalação das placas de sinalização urbana confeccionadas para o Campus Paulo Freire. Segundo a secretaria de transito, que previamente à confecção havia aprovado os locais selecionados e as dimensões das placas, alegou que algumas das placas atrapalham em demasiado a visualização dos condutores, liberando somente a instalação de 2 dentre as 5 solicitadas. Assim, solicito o fornecimento de 1 saco de cimento para a instalação das 2 placas que tiveram a instalação autorizada, enquanto estudamos uma forma de aproveitar as outras 3 placas.",Fornecimento de cimento para instalação de placas,Fornecimento de cimento para instalação de placas,Manutenção Preventiva > Extintor,,0.79,LSTM_BAIXA_CONF,Baixa
2023110179,Recarda de extintores,2023-11-10 15:38,Fechado,,,,Campus Paulo Freire,,,,,"Manutenção Preventiva > Sistemas de combate a incêndio (extintores, hidrantes)",,,,6271.38,,,,"-17.534582646209113, -39.72461446135704",,"Prezados, boa tarde.

Solicito a recarga dos extintores do NP. Segue abaixo quantitativo:

CO2 6 kg - 1 und.
Pó abc 4 kg - 64 und.",Recarga de extintores do Nuped CPF; Complementar de Recarga de extintores,Recarga de extintores do Nuped CPF; Complementar de Recarga de extintores,Estrutura Predial > Infiltração,,0.46,LSTM_BAIXA_CONF,Baixa
2023110183,Infiltração sala 08,2023-11-10 20:07,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito reparo - Infiltração na sala de aula 08 - Térreo - Núcleo Pedagógico.
Fotos anexas",,,Elétrica > Iluminação,,0.87,LSTM_BAIXA_CONF,Baixa
2023110184,Iluminação terraço NUPED,2023-11-10 20:18,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.770309469288907, -39.23560995592077",,Terraço do Núcleo Pedagógico está totalmente sem iluminação. Favor providenciar reparo.,,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2023110185,Manutenção em Aparelho de Ar Condicionado,2023-11-13 07:58,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,

Solicito manutenção no aparelho de ar condicionado de 18.000 Btus da Marca Samsung. Ressalta-se que, desde a sua instalação o aparelho não funciona corretamente.

Desde já, agradeço.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.24,LSTM_BAIXA_CONF,Baixa
2023110198,Problema no tranformador,2023-11-13 15:08,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados(as), boa tarde.
Devido a uma queda de energia, há alguns dias, o nosso aparelho de microondas (que fica instalado na sala da secretaria executiva do CJA) está sem poder ser utilizado.
Embora tenha sido diagnosticado que o aparelho não sofreu qualquer dano, o transformador que utilizamos como tomada, acabou tendo a sua bateria supostamente danificada.
Dessa forma, solicitamos que seja avaliada a troca da bateria do transformador ou, em caso de não ser esta a solução, a sua substituição.
Atenciosamente.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2023110200,AR CONDICIONADO NÃO ESTÁ GELANDO,2023-11-13 15:26,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"O ar condicionado da sala não está gelando. Estamos com uma colega grávida no setor, o calor está grande.

Obrigada!",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.42,LSTM_BAIXA_CONF,Baixa
2023110205,Quadro de parede está danificado e apresenta risco de acidente,2023-11-14 08:03,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Quadro de parede está danificado e apresenta risco de acidente,,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2023110207,"Prezados,   O ar condicionado da sala de reunião nao esta gelando, sol",2023-11-14 08:45,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,
O ar condicionado da sala de reunião nao esta gelando, solicito a manutenção se possível antes das 9hrs da manha pois haverá uma reunião hoje as 9:30.

Atenciosamente,",,,Elétrica > Instalações elétricas,,0.98,LSTM,Média
2023110211,Tomada com defeito - CJA/NVGA - Sala de Acessibilidade (Rosângela),2023-11-14 10:11,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770883343840165, -39.23605772449692",,Uma tomada na sala não está funcionando.,,,Climatização > Ar condicionado,,0.98,LSTM,Baixa
2023110220,Manutenção ar condicionado LECOMAR,2023-11-14 16:20,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Prezados/as boa tarde!
Gostaria de solicitar alguns serviços de ar-condicionado para o Laboratório de Ecologia e Conservação Marinha

Uma recarga de gás em 1 unidade
Uma troca do capacitor (já adquirimos o mesmo) em 1 unidade
Mudança da unidade refrigeradora interna de local (salão geral para lab de triagem)

Fico no aguardo do agendamento dos serviços descritos acima.
At.te
Fabiana",,,Climatização > Ar condicionado,,0.99,LSTM,Média
2023110223,Reparo ar condicionado,2023-11-14 18:14,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito reparo no ar condicionado do Laboratório de Ciências II localizado no Núcleo Acadêmico 1º andar. Não está refrigerando, só ventila.
Favor Verificar.",Reparo ar condicionado,Reparo ar condicionado,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.31,LSTM_BAIXA_CONF,Baixa
2023110225,Pintura parte Interna das paredes do acesso ao terraço e do terraço,2023-11-14 19:09,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,3803.7799999999997,,,,"-14.770309469288907, -39.23560995592077",,"Solicito pintura nos dois acessos internos, pelas escadas, entre o 2º andar e o terraço. As paredes e portas foram pichadas com frases e gravuras. Todas as paredes e portas deverão ser restauradas, inclusive as paredes do terraço.
Ver fotos anexas.",Pintura parte Interna das paredes do acesso ao terraço e do terraço; Compra de tinta para a pintura das paredes superiores,Pintura parte Interna das paredes do acesso ao terraço e do terraço; Compra de tinta para a pintura das paredes superiores,Climatização > Ar condicionado,,0.9,LSTM_BAIXA_CONF,Baixa
2023110227,AR CONDICIONADO,2023-11-16 09:12,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"AR CONDICIONADO DA SECRETARIA EXECUTIVA ESTAVA LIGADO, E DESLIGOU SOZINHO, E O BOTÃO DE ""LIGADO"" ESTÁ PISCANDO. DEPOIS DE ALGUMAS TENTATIVAS LIGOU, MAS NÃO ESTÁ GELANDO.",,,Hidrossanitária > Hidráulica,,0.14,LSTM_BAIXA_CONF,Baixa
2023110230,Vazamento de conexão,2023-11-16 10:25,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito que seja inserido um registro semelhante ao da imagem em anexo para fazer conexão entre o filtro e a mangueira do filtro de ultrapurificação. Atualmente, como medida provisória, a conexão está feita com a própria mangueira do filtro e amarada com uma borracha para evitar um vazamento intenso.",,,Climatização > Ar condicionado,,0.96,LSTM,Alta
2023110235,Prezados boa tarde !  Teve uma queda de energia porem o ar condicionad,2023-11-16 14:31,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados boa tarde !
Teve uma queda de energia porem o ar condicionado desligou e no momento nao quer ligar mais , solicito uma manutenção no mesmo, pois a sala esta muito quente.",,,Estrutura Predial > Pintura,,0.2,LSTM_BAIXA_CONF,Baixa
2023110244,Pintura de grade com pontos de ferrugem,2023-11-17 09:25,Fechado,,,,Reitoria,,,,,Estrutura Predial > Pintura,,,,84.71000000000001,,,,"-14.788316740297745, -39.27483123836992",,Solicito tratamento e pintura de uma grade da Reitoria que está apresentando pontos de ferrugem.,Pintura de grade com pontos de ferrugem,Pintura de grade com pontos de ferrugem,"Manutenção Preventiva > Telhados, calhas, rufos, etc.",,0.24,LSTM_BAIXA_CONF,Baixa
2023110246,Limpeza de calhas de piso da Reitoria,2023-11-17 10:05,Fechado,,,,Reitoria,,,,,"Manutenção Preventiva > Telhados, calhas, rufos, etc.",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito limpeza das calhas de piso da Reitoria, visto que estão sujas.",,,Climatização > Ar condicionado,,1,LSTM,Média
2023110247,Disponibilização de controle remoto,2023-11-17 11:08,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,49.760000000000005,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,
Solicito o fornecimento de um controle remoto original para o aparelho de ar condicionado de 18.000 Btus da Marca Samsung. Ressalta-se que, desde a sua instalação o aparelho não funciona corretamente por conta do controle remoto universal fornecido.
Desde já, agradeço.",Reparo em aparelho de ar condicionado com defeito,Reparo em aparelho de ar condicionado com defeito,Climatização > Ar condicionado,,1,LSTM,Média
2023110252,Ar condicionado - não está gelando - consultorio 8 - antiga sala de tutoria,2023-11-17 14:01,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,75.63,,,,"-17.53488871263804, -39.72388509091665",,Ar condicionado - não está gelando - consultorio 8 - antiga sala de tutoria,Reparo em ar condicionado,Reparo em ar condicionado,Climatização > Ar condicionado,,1,LSTM,Baixa
2023110253,"AR CONDICIONADO DA SECRETARIA EXECUTIVA ESTAVA LIGADO, E DESLIGOU SOZI",2023-11-17 14:03,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"AR CONDICIONADO DA SECRETARIA EXECUTIVA ESTAVA LIGADO, E DESLIGOU SOZINHO, E O BOTÃO DE ""LIGADO"" ESTÁ PISCANDO.",,,Climatização > Ar condicionado,,0.9,LSTM_BAIXA_CONF,Média
2023110254,Defeito ar condicionado,2023-11-17 14:34,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Solicito conserto do ar condicionado do Laboratório de Carcinologia e Biodiversidade Aquática, localizado Centro de Formação em Ciências Agroflorestais, no campus do CJA.",,,Hidrossanitária > Hidráulica,,0.61,LSTM_BAIXA_CONF,Média
2023110258,Umidificador de ar com defeito,2023-11-17 16:21,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,#N/A,,"Solicito o conserto do Umidificador de ar do Laboratório de Carcinologia e e Biodiversidade Aquática, e da sala de uso controlado no Laboratório de Biodiversidade, no Centro de Formação de Ciências Agroflorestais (CFCaf), no campus do CJA.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,LSTM,Média
2023110259,Fechadura,2023-11-17 16:35,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,709.24,,,,"-17.532979931742542, -39.7220601067383",,"Houve um sumiço de chaves hoje, e por questões de segurança solicito a troca do miolo da fechadura da biblioteca, e a cópia da chave do banheiro externo próximo a quadra.",Reparo nas portas da biblioteca,Reparo nas portas da biblioteca,Manutenção Preventiva > Elevador,,0.67,LSTM_BAIXA_CONF,Baixa
2023110261,Manutenção preventiva elevador,2023-11-20 09:19,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Elevador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito manutenção preventiva nos elevadores e plataforma elevatória.,Manutenção preventiva elevador,Manutenção preventiva elevador,Elétrica > Iluminação,,0.38,LSTM_BAIXA_CONF,Baixa
2023110266,Individualização de Iluminação,2023-11-20 11:28,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,

Solicito a individualização de duas luminárias na sala da Coordenação de Projetos e Obras. Salienta-se que, a forma de execução já foi apresentada ao Encarregado Rafael e demanda os seguintes materiais:

1 (um) interruptor Simples Polo e Simples Trânsito, em caixa 4"" x 2"" tipo condulete TOP , com espelho;
12 (doze) metros de cabo flexível, 2,5 mm², 750V, na cor amarela.

Desde já, agradeço.

Saudações,",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.82,LSTM_BAIXA_CONF,Baixa
2023110269,Solicitação de película,2023-11-20 14:40,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,404.73,,,,"-14.788316740297745, -39.27483123836992",,Solicitamos instalação de película nas janelas para barrar a claridade solar que vem prejudicando a visualização do monitor (PC) a partir das 15hrs.,Instalação de insufilm nas janelas,Instalação de insufilm nas janelas,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2023110278,Ar condicionado ventilando ar quente,2023-11-21 08:18,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"na sala 103 o ar não está funcionando no modo frio, está demorando de ligar e apenas ventila um ar quente, mesmo colocando no modo frio, não funciona.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2023110283,Ar condicionado não está gelando adequamente  Sala do Professor Luiz F,2023-11-21 13:00,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Ar condicionado não está gelando adequamente
Sala do Professor Luiz Fernando Silva Magnago, Centro de Formação em Ciências Agroflorestais, CJA
Obrigado",,,Área Externa e Ambiental > Manutenção área externa / meio ambiente,,0.1,LSTM_BAIXA_CONF,Baixa
2023110284,Irrigação da área verde da Reitoria,2023-11-21 13:27,Fechado,,,,Reitoria,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,412.48,,,,"-14.788316740297745, -39.27483123836992",,"Boa tarde
Devido o estresse hídrico das plantas das áreas verdes, que está causando a mortalidade das mesmas. Solicito a compra dos equipamentos de irrigação para as áreas verdes da Reitoria.
Segue orçamento a baixo.",Irrigação da área verde da Reitoria; Complementar de irrigação da área verde da Reitoria,Irrigação da área verde da Reitoria; Complementar de irrigação da área verde da Reitoria,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2023110285,Ar condicionado,2023-11-21 13:28,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito que o ar condicionado de decanato do CFTCI seja verificado porque o mesmo não está resfriando,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.64,LSTM_BAIXA_CONF,Baixa
2023110288,Troca de filtro dos bebedouros,2023-11-21 15:11,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito troca de filtro dos bebedouros do Núcleo Pedagógico,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.26,LSTM_BAIXA_CONF,Baixa
2023110289,AUMENTO DA CAPACIDADE DO E-MAIL DA SEC. EXECUTIVA,2023-11-21 15:59,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Por gentileza, solicitamos aumento da capacidade do e-mail da Secretaria Executiva, pois, estamos no limite do espaço.

E-mail: secretaria.csc@ufsb.edu.br",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2023110293,Manutenção no ar-condicionado do Laboratório de Genética e Biologia Molecular,2023-11-21 16:22,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"O ar-condicionado do Laboratório de Genética e Biologia Molecular está gotejando novamente. Nesse laboratório são utilizadas amostras sensíveis a alta umidade. Solicito manutenção no referido equipamento.
#54dfb936-d9d62df8-655d03556295e4.95713112#",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.86,LSTM_BAIXA_CONF,Baixa
2023110294,Manutenção Janela Biblioteca,2023-11-21 17:07,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Boa tarde prezados,

Solicitamos por gentileza, manutenção na janela da sala de estudo da biblioteca, não está trancando. Precisamos também que seja feito uma barreira de bloqueio nela, para evitar que discentes abram.",,,Elétrica > Instalações elétricas,,0.93,LSTM_BAIXA_CONF,Baixa
2023110305,"Tomadas - Sala 001, Térreo, NP",2023-11-22 10:27,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Algumas tomadas apresentaram problema ao utilizar um tv.
Pedimos que seja verificada a situação.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.73,LSTM_BAIXA_CONF,Média
2023110320,Substituição de vidros trincados,2023-11-22 15:17,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Prezados, boa tarde.

Solicito a substituição de 3 vidros de 5 mm no NP, que encontram-se trincados, conforme quantitativo abaixo:
2 peças de 1,42 m x 0,93 m
1 peça de 0,38 m x 0,68 m",,,Hidrossanitária > Hidráulica,,0.19,LSTM_BAIXA_CONF,Baixa
2023110323,Conserto de bomba,2023-11-22 16:35,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,2362.3800000000006,,,,#N/A,,"Boa tarde,
Gostaria de solicitar, por gentileza, a verificação da bomba de distribuição de água no CEPEC, pois, estamos sem água nas torneiras no CFCAf.
Grata!",Compra de bomba,Compra de bomba,Hidrossanitária > Hidráulica,,0.84,LSTM_BAIXA_CONF,Baixa
2023110326,Limpeza Semestral - Reservatórios - CPF - CFCS - Laboratório de Habilidades,2023-11-23 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.534583079307623, -39.723940092553796",,"Solicito limpeza dos reservatórios localizado no laboratório de habilidades do CFCS.
Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Reservatório,,0.65,LSTM_BAIXA_CONF,Baixa
2023110327,Limpeza Semestral - Reservatórios - CPF - CFCS - Salas Administrativas,2023-11-23 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.535087645298226, -39.72375232834426",,"Solicito limpeza do reservatório localizados das salas administrativas do centro de formação.
Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.81,LSTM_BAIXA_CONF,Baixa
2023110328,Limpeza Semestral - Reservatórios - CPF - CFCS - Laboratório de psicologia,2023-11-23 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.535306322127855, -39.72446535585202",,"Solicito limpeza do reservatório do lab. de psicologia.
Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.76,LSTM_BAIXA_CONF,Baixa
2023110329,Limpeza Semestral - Reservatórios - CPF - CFCS - Núcleo pedagógico - inferior potável,2023-11-23 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Solicito limpeza dos reservatórios de água potável inferiores do NUPED.

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.72,LSTM_BAIXA_CONF,Baixa
2023110330,Limpeza Semestral - Reservatórios - CPF - CFCS - Núcleo pedagógico - inferior reuso,2023-11-23 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Solicito limpeza dos reservatórios de água de reuso inferiores do NUPED.

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Reservatório,,0.55,LSTM_BAIXA_CONF,Baixa
2023110331,Limpeza Semestral - Reservatórios - CPF - CFCS - Laboratório de psicologia - Reservatórios superiores de água potável,2023-11-23 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Solicito limpeza dos reservatórios de água potável superiores do NUPED.
Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Reservatório,,0.57,LSTM_BAIXA_CONF,Baixa
2023110332,Limpeza Semestral - Reservatórios - CPF - CFCS - Laboratório de psicologia - Reservatórios superiores de água de reuso,2023-11-23 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Solicito limpeza dos reservatórios de água de reuso superiores do NUPED.

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.74,LSTM_BAIXA_CONF,Baixa
2023110333,Limpeza Semestral - Reservatórios - CPF - CFCS - Laboratório de Habilidades,2023-11-23 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.534583079307623, -39.723940092553796",,"Solicito limpeza dos reservatórios localizado no laboratório de habilidades do CFCS.
Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Reservatório,,0.42,LSTM_BAIXA_CONF,Baixa
2023110334,Limpeza Semestral - Reservatórios - CPF - CFCS - Salas Administrativas,2023-11-23 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.535087645298226, -39.72375232834426",,"Solicito limpeza do reservatório localizados das salas administrativas do centro de formação.
Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Reservatório,,0.69,LSTM_BAIXA_CONF,Baixa
2023110335,Limpeza Semestral - Reservatórios - CPF - CFCS - Laboratório de psicologia,2023-11-23 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.535306322127855, -39.72446535585202",,"Solicito limpeza do reservatório do lab. de psicologia.
Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Reservatório,,0.51,LSTM_BAIXA_CONF,Baixa
2023110336,Limpeza Semestral - Reservatórios - CPF - CFCS - Núcleo pedagógico - inferior potável,2023-11-23 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Solicito limpeza dos reservatórios de água potável inferiores do NUPED.

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Reservatório,,0.48,LSTM_BAIXA_CONF,Baixa
2023110337,Limpeza Semestral - Reservatórios - CPF - CFCS - Núcleo pedagógico - inferior reuso,2023-11-23 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Solicito limpeza dos reservatórios de água de reuso inferiores do NUPED.

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Reservatório,,0.49,LSTM_BAIXA_CONF,Baixa
2023110338,Limpeza Semestral - Reservatórios - CPF - CFCS - Laboratório de psicologia - Reservatórios superiores de água potável,2023-11-23 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Solicito limpeza dos reservatórios de água potável superiores do NUPED.
Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Reservatório,,0.48,LSTM_BAIXA_CONF,Baixa
2023110339,Limpeza Semestral - Reservatórios - CPF - CFCS - Laboratório de psicologia - Reservatórios superiores de água de reuso,2023-11-23 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Solicito limpeza dos reservatórios de água de reuso superiores do NUPED.

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.74,LSTM_BAIXA_CONF,Baixa
2023110340,Limpeza Semestral - Reservatórios - CPF - CFCS - Laboratório de Habilidades,2023-11-23 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.534583079307623, -39.723940092553796",,"Solicito limpeza dos reservatórios localizado no laboratório de habilidades do CFCS.
Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Reservatório,,0.42,LSTM_BAIXA_CONF,Baixa
2023110341,Limpeza Semestral - Reservatórios - CPF - CFCS - Salas Administrativas,2023-11-23 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.535087645298226, -39.72375232834426",,"Solicito limpeza do reservatório localizados das salas administrativas do centro de formação.
Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Reservatório,,0.69,LSTM_BAIXA_CONF,Baixa
2023110342,Limpeza Semestral - Reservatórios - CPF - CFCS - Laboratório de psicologia,2023-11-23 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.535306322127855, -39.72446535585202",,"Solicito limpeza do reservatório do lab. de psicologia.
Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Reservatório,,0.51,LSTM_BAIXA_CONF,Baixa
2023110343,Limpeza Semestral - Reservatórios - CPF - CFCS - Núcleo pedagógico - inferior potável,2023-11-23 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Solicito limpeza dos reservatórios de água potável inferiores do NUPED.

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Reservatório,,0.48,LSTM_BAIXA_CONF,Baixa
2023110344,Limpeza Semestral - Reservatórios - CPF - CFCS - Núcleo pedagógico - inferior reuso,2023-11-23 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Solicito limpeza dos reservatórios de água de reuso inferiores do NUPED.

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Reservatório,,0.49,LSTM_BAIXA_CONF,Baixa
2023110345,Limpeza Semestral - Reservatórios - CPF - CFCS - Laboratório de psicologia - Reservatórios superiores de água potável,2023-11-23 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Solicito limpeza dos reservatórios de água potável superiores do NUPED.
Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Reservatório,,0.48,LSTM_BAIXA_CONF,Baixa
2023110346,Limpeza Semestral - Reservatórios - CPF - CFCS - Laboratório de psicologia - Reservatórios superiores de água de reuso,2023-11-23 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Solicito limpeza dos reservatórios de água de reuso superiores do NUPED.

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.74,LSTM_BAIXA_CONF,Baixa
2023110347,Limpeza Semestral - Reservatórios - CPF - CFCS - Laboratório de Habilidades,2023-11-23 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.534583079307623, -39.723940092553796",,"Solicito limpeza dos reservatórios localizado no laboratório de habilidades do CFCS.
Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Reservatório,,1,LSTM,Baixa
2023110348,Limpeza Semestral - Reservatórios - CPF - CFCS - Salas Administrativas,2023-11-23 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.535087645298226, -39.72375232834426",,"Solicito limpeza do reservatório localizados das salas administrativas do centro de formação.
Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Reservatório,,0.74,LSTM_BAIXA_CONF,Baixa
2023110349,Limpeza Semestral - Reservatórios - CPF - CFCS - Laboratório de psicologia,2023-11-23 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.535306322127855, -39.72446535585202",,"Solicito limpeza do reservatório do lab. de psicologia.
Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Reservatório,,0.88,LSTM_BAIXA_CONF,Baixa
2023110350,Limpeza Semestral - Reservatórios - CPF - CFCS - Núcleo pedagógico - inferior potável,2023-11-23 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Solicito limpeza dos reservatórios de água potável inferiores do NUPED.

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Reservatório,,0.92,LSTM_BAIXA_CONF,Baixa
2023110351,Limpeza Semestral - Reservatórios - CPF - CFCS - Núcleo pedagógico - inferior reuso,2023-11-23 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Solicito limpeza dos reservatórios de água de reuso inferiores do NUPED.

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Reservatório,,0.94,LSTM_BAIXA_CONF,Baixa
2023110352,Limpeza Semestral - Reservatórios - CPF - CFCS - Laboratório de psicologia - Reservatórios superiores de água potável,2023-11-23 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Solicito limpeza dos reservatórios de água potável superiores do NUPED.
Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Reservatório,,0.98,LSTM,Baixa
2023110353,Limpeza Semestral - Reservatórios - CPF - CFCS - Laboratório de psicologia - Reservatórios superiores de água de reuso,2023-11-23 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Solicito limpeza dos reservatórios de água de reuso superiores do NUPED.

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Reservatório,,0.57,LSTM_BAIXA_CONF,Baixa
2023110354,Limpeza Semestral - Reservatórios - CPF - CFCS - Laboratório de Habilidades,2023-11-23 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.534583079307623, -39.723940092553796",,"Solicito limpeza dos reservatórios localizado no laboratório de habilidades do CFCS.
