ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Reservatório,,1,LSTM,Baixa
2023110355,Limpeza Semestral - Reservatórios - CPF - CFCS - Salas Administrativas,2023-11-23 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.535087645298226, -39.72375232834426",,"Solicito limpeza do reservatório localizados das salas administrativas do centro de formação.
Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Reservatório,,0.74,LSTM_BAIXA_CONF,Baixa
2023110356,Limpeza Semestral - Reservatórios - CPF - CFCS - Laboratório de psicologia,2023-11-23 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.535306322127855, -39.72446535585202",,"Solicito limpeza do reservatório do lab. de psicologia.
Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Reservatório,,0.88,LSTM_BAIXA_CONF,Baixa
2023110357,Limpeza Semestral - Reservatórios - CPF - CFCS - Núcleo pedagógico - inferior potável,2023-11-23 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Solicito limpeza dos reservatórios de água potável inferiores do NUPED.

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Reservatório,,0.92,LSTM_BAIXA_CONF,Baixa
2023110358,Limpeza Semestral - Reservatórios - CPF - CFCS - Núcleo pedagógico - inferior reuso,2023-11-23 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Solicito limpeza dos reservatórios de água de reuso inferiores do NUPED.

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Reservatório,,0.94,LSTM_BAIXA_CONF,Baixa
2023110359,Limpeza Semestral - Reservatórios - CPF - CFCS - Laboratório de psicologia - Reservatórios superiores de água potável,2023-11-23 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Solicito limpeza dos reservatórios de água potável superiores do NUPED.
Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Reservatório,,0.98,LSTM,Baixa
2023110360,Limpeza Semestral - Reservatórios - CPF - CFCS - Laboratório de psicologia - Reservatórios superiores de água de reuso,2023-11-23 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Solicito limpeza dos reservatórios de água de reuso superiores do NUPED.

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Reservatório,,0.57,LSTM_BAIXA_CONF,Baixa
2023110361,Limpeza Semestral - Reservatórios - CPF - CFCS - Laboratório de Habilidades,2023-11-23 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.534583079307623, -39.723940092553796",,"Solicito limpeza dos reservatórios localizado no laboratório de habilidades do CFCS.
Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Reservatório,,1,LSTM,Baixa
2023110362,Limpeza Semestral - Reservatórios - CPF - CFCS - Salas Administrativas,2023-11-23 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.535087645298226, -39.72375232834426",,"Solicito limpeza do reservatório localizados das salas administrativas do centro de formação.

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.83,LSTM_BAIXA_CONF,Baixa
2023110363,Limpeza Semestral - Reservatórios - CPF - CFCS - Laboratório de psicologia,2023-11-23 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.535306322127855, -39.72446535585202",,"Solicito limpeza do reservatório do lab. de psicologia.
Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.8,LSTM_BAIXA_CONF,Baixa
2023110364,Limpeza Semestral - Reservatórios - CPF - CFCS - Núcleo pedagógico - inferior potável,2023-11-23 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Solicito limpeza dos reservatórios de água potável inferiores do NUPED.

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.79,LSTM_BAIXA_CONF,Baixa
2023110365,Limpeza Semestral - Reservatórios - CPF - CFCS - Núcleo pedagógico - inferior reuso,2023-11-23 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Solicito limpeza dos reservatórios de água de reuso inferiores do NUPED.

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Reservatório,,0.66,LSTM_BAIXA_CONF,Baixa
2023110366,Limpeza Semestral - Reservatórios - CPF - CFCS - Laboratório de psicologia - Reservatórios superiores de água potável,2023-11-23 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Solicito limpeza dos reservatórios de água potável superiores do NUPED.
Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Reservatório,,0.65,LSTM_BAIXA_CONF,Baixa
2023110367,Limpeza Semestral - Reservatórios - CPF - CFCS - Laboratório de psicologia - Reservatórios superiores de água de reuso,2023-11-23 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Solicito limpeza dos reservatórios de água de reuso superiores do NUPED.

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2023110369,Ar condicionado liga mas não funicona,2023-11-23 08:38,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Marca Midea
Localização no NGVA: SECAD, sala de trabalho de Ronildo e Peixoto",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.64,LSTM_BAIXA_CONF,Baixa
2023110374,Instalação de Ponto de Rede,2023-11-23 10:49,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito a instalação de um ponto de rede junto à mesa minha mesa. Para tanto, será necessário a disponibilização de 10 metros de cabo UTP Cat 6, 1 tomada RJ-45 com espelho duplo e 1 patch cord de 2,5 metros.",,,Climatização > Ar condicionado,,0.63,LSTM_BAIXA_CONF,Baixa
2023110380,Instalação de ar condicionado,2023-11-23 15:25,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Boa tarde,
Gostaria de solicitar, por gentileza, instalação de aparelho de ar condicionado no depósito de materiais do CFCAf.
Grata!",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.73,LSTM_BAIXA_CONF,Baixa
2023110384,Conserto de porta de armário da Enfermaria,2023-11-23 19:01,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770883343840165, -39.23605772449692",,Solicito conserto da porta do armário Bege da Enfermaria pois ela não está fechando com a chave. Peço uma regulagem na porta para que a mesma possa ser fechada com chave.,,,Hidrossanitária > Hidráulica,,0.8,LSTM_BAIXA_CONF,Baixa
2023110385,Limpeza Semestral - Reservatórios - CJA - NUPED - inferior potável,2023-11-24 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito limpeza dos reservatórios inferiores de agua potável, localizados nos Núcleo Pedagógico do CJA.

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.79,LSTM_BAIXA_CONF,Baixa
2023110386,Limpeza Semestral - Reservatórios - CJA - NUPED - inferior reuso,2023-11-24 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito limpeza dos reservatórios inferiores de agua de reuso, localizados nos Núcleo Pedagógico do CJA.

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.72,LSTM_BAIXA_CONF,Baixa
2023110387,Limpeza Semestral - Reservatórios - CJA - NUPED - superior reuso,2023-11-24 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito limpeza dos reservatórios superiores de agua de reuso, localizados nos Núcleo Pedagógico do CJA.

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.78,LSTM_BAIXA_CONF,Baixa
2023110388,Limpeza Semestral - Reservatórios - CJA - NVGA - superior potável,2023-11-24 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Solicito limpeza dos reservatórios superiores de agua potável, localizados no NVGA

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.8,LSTM_BAIXA_CONF,Baixa
2023110389,Limpeza Semestral - Reservatórios - CJA - NUPED - inferior potável,2023-11-24 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito limpeza dos reservatórios inferiores de agua potável, localizados nos Núcleo Pedagógico do CJA.

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.79,LSTM_BAIXA_CONF,Baixa
2023110390,Limpeza Semestral - Reservatórios - CJA - NUPED - inferior reuso,2023-11-24 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito limpeza dos reservatórios inferiores de agua de reuso, localizados nos Núcleo Pedagógico do CJA.

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Reservatório,,0.68,LSTM_BAIXA_CONF,Baixa
2023110391,Limpeza Semestral - Reservatórios - CJA - NUPED - superior reuso,2023-11-24 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito limpeza dos reservatórios superiores de agua de reuso, localizados nos Núcleo Pedagógico do CJA.

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Reservatório,,0.5,LSTM_BAIXA_CONF,Baixa
2023110392,Limpeza Semestral - Reservatórios - CJA - NVGA - superior potável,2023-11-24 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Solicito limpeza dos reservatórios superiores de agua potável, localizados no NVGA

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.75,LSTM_BAIXA_CONF,Baixa
2023110393,Limpeza Semestral - Reservatórios - CJA - NUPED - inferior potável,2023-11-24 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito limpeza dos reservatórios inferiores de agua potável, localizados nos Núcleo Pedagógico do CJA.

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Reservatório,,0.7,LSTM_BAIXA_CONF,Baixa
2023110394,Limpeza Semestral - Reservatórios - CJA - NUPED - inferior reuso,2023-11-24 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito limpeza dos reservatórios inferiores de agua de reuso, localizados nos Núcleo Pedagógico do CJA.

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Reservatório,,0.68,LSTM_BAIXA_CONF,Baixa
2023110395,Limpeza Semestral - Reservatórios - CJA - NUPED - superior reuso,2023-11-24 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito limpeza dos reservatórios superiores de agua de reuso, localizados nos Núcleo Pedagógico do CJA.

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Reservatório,,0.5,LSTM_BAIXA_CONF,Baixa
2023110396,Limpeza Semestral - Reservatórios - CJA - NVGA - superior potável,2023-11-24 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Solicito limpeza dos reservatórios superiores de agua potável, localizados no NVGA

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.75,LSTM_BAIXA_CONF,Baixa
2023110397,Limpeza Semestral - Reservatórios - CJA - NUPED - inferior potável,2023-11-24 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito limpeza dos reservatórios inferiores de agua potável, localizados nos Núcleo Pedagógico do CJA.

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Reservatório,,0.7,LSTM_BAIXA_CONF,Baixa
2023110398,Limpeza Semestral - Reservatórios - CJA - NUPED - inferior reuso,2023-11-24 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito limpeza dos reservatórios inferiores de agua de reuso, localizados nos Núcleo Pedagógico do CJA.

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Reservatório,,0.68,LSTM_BAIXA_CONF,Baixa
2023110399,Limpeza Semestral - Reservatórios - CJA - NUPED - superior reuso,2023-11-24 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito limpeza dos reservatórios superiores de agua de reuso, localizados nos Núcleo Pedagógico do CJA.

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Reservatório,,0.5,LSTM_BAIXA_CONF,Baixa
2023110400,Limpeza Semestral - Reservatórios - CJA - NVGA - superior potável,2023-11-24 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Solicito limpeza dos reservatórios superiores de agua potável, localizados no NVGA

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.75,LSTM_BAIXA_CONF,Baixa
2023110401,Limpeza Semestral - Reservatórios - CJA - NUPED - inferior potável,2023-11-24 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito limpeza dos reservatórios inferiores de agua potável, localizados nos Núcleo Pedagógico do CJA.

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Reservatório,,0.7,LSTM_BAIXA_CONF,Baixa
2023110402,Limpeza Semestral - Reservatórios - CJA - NUPED - inferior reuso,2023-11-24 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito limpeza dos reservatórios inferiores de agua de reuso, localizados nos Núcleo Pedagógico do CJA.

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Reservatório,,0.68,LSTM_BAIXA_CONF,Baixa
2023110403,Limpeza Semestral - Reservatórios - CJA - NUPED - superior reuso,2023-11-24 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito limpeza dos reservatórios superiores de agua de reuso, localizados nos Núcleo Pedagógico do CJA.

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Reservatório,,0.5,LSTM_BAIXA_CONF,Baixa
2023110404,Limpeza Semestral - Reservatórios - CJA - NVGA - superior potável,2023-11-24 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Solicito limpeza dos reservatórios superiores de agua potável, localizados no NVGA

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.75,LSTM_BAIXA_CONF,Baixa
2023110405,Limpeza Semestral - Reservatórios - CJA - NUPED - inferior potável,2023-11-24 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito limpeza dos reservatórios inferiores de agua potável, localizados nos Núcleo Pedagógico do CJA.

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Reservatório,,0.61,LSTM_BAIXA_CONF,Baixa
2023110406,Limpeza Semestral - Reservatórios - CJA - NUPED - inferior reuso,2023-11-24 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito limpeza dos reservatórios inferiores de agua de reuso, localizados nos Núcleo Pedagógico do CJA.

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Reservatório,,0.48,LSTM_BAIXA_CONF,Baixa
2023110407,Limpeza Semestral - Reservatórios - CJA - NUPED - superior reuso,2023-11-24 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito limpeza dos reservatórios superiores de agua de reuso, localizados nos Núcleo Pedagógico do CJA.

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Reservatório,,0.54,LSTM_BAIXA_CONF,Baixa
2023110408,Limpeza Semestral - Reservatórios - CJA - NVGA - superior potável,2023-11-24 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Solicito limpeza dos reservatórios superiores de agua potável, localizados no NVGA

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.19,LSTM_BAIXA_CONF,Baixa
2023110409,Solicitação de pintura dos ambulatórios usados pela CEAME,2023-11-24 08:29,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,1589.94,,,,"-17.53488871263804, -39.72388509091665",,"Prezados,

Durante o corrente ano, foram realizadas mais de 5 mil consultas e procedimentos nos 19 ambulatórios da CEAME. Com isso, as paredes desses lugares sem encontram sujas.
Com objetivo de melhorar o aspecto da clínica e garantir um lugar de formação acadêmica mais salubre, solicitamos:

Pintura interna da Ceame (Sala de espera, recepção, 06 consultórios e copa)
Pintura dos 09 consultórios da Ceame (antigas ""salas de tutorias)
Pintura dos 04 consultórios (localizados no bloco de habilidades)

Indico o período de 21/12/23 a 06/01/2024 para a realização da pintura, pois é o período de recesso dos atendimentos da CEAME.
Ressalto que embora estejam em lugares separados, todos são utilizados pela CEAME.

At.te",Pintura dos ambulatórios usados pelo CEAME,Pintura dos ambulatórios usados pelo CEAME,Hidrossanitária > Hidráulica,,0.44,LSTM_BAIXA_CONF,Baixa
2023110410,Bebedouros com vazamentos,2023-11-24 09:15,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Bom dia!
No pavilhão de convenções, bebedouro com grande vazamento de agua, por favor verificar!",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2023110414,Ar condicionado da Seção de Apoio aos Laboratórios parou de funcionar,2023-11-24 13:12,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Ar condicionado da Seção de Apoio aos Laboratórios parou de funcionar.
Devido ao grande calor que está fazendo, solicito o conserto o mais breve possível, por favor.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.79,LSTM_BAIXA_CONF,Baixa
2023110415,Porta do fundo do Laboratório Interdisciplinar III,2023-11-24 13:20,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.424310442233665, -39.1367972326299",,"A porta do fundo do Laboratório Interdisciplinar III está com problemas há algum tempo. Acredito que outros chamados já tenham sido abertos a respeito dela.
Hoje, duas das dobradiças dela se soltaram (as superiores) e ela está com risco de cair quando aberta.
Além de ser uma porta de emergência, essa porta precisa estar em boas condições para não atrapalhar o fluxo das visitas que são realizadas nos laboratórios, logo solicito que o problema seja resolvido o mais brevemente possível, por favor.
Hoje durante uma visita escolar ao Jardim Botânico, precisei escorá-la com uma cadeira, conforme fotos anexadas.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.33,LSTM_BAIXA_CONF,Baixa
2023110417,Instalação de ventiladores e placas  de identificação.,2023-11-24 16:12,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,3672.4399999999996,,,,"-14.784588690412658, -39.04431728226902",,"CUNI Ilhéus:
- colocar placa de Identificação da REDE CUNI/UFSB na entrada da escola;
- colocar placa de identificação da rede CUNI/UFSB na sala de aula do CUNI;
- trocar os 2 ventiladores para algum menos barulhento ou colocar ventiladores de chão;
- instalar ventilador ou colocar um ventilador de chão/mesa na sala de apoio da assistente operacional.",Placa de identificação do CUNI Ilhéus e salas de aula,Placa de identificação do CUNI Ilhéus e salas de aula,Estrutura Predial > Forro,,0.6,LSTM_BAIXA_CONF,Baixa
2023110418,Instalação de forro e bebedouro CUNI Coaraci,2023-11-24 16:16,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Forro,,,,6748.999999999999,,,,"-14.639632364563067, -39.5550656837828",,"CUNI Coaraci:
- precisa colocar forro na sala 3;
- trazer o bebedouro para frente da sala de aula da rede CUNI;",Instalação de forro no CUNI Ibicaraí; Instalação de forro no CUNI Coaraci,Instalação de forro no CUNI Ibicaraí; Instalação de forro no CUNI Coaraci,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,LSTM,Baixa
2023110419,Instalação/abertura de janela,2023-11-24 16:21,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,1030.28,,,,"-14.809436680601632, -39.27904921187019",,Abrir janela na sala da Assistente operacional;,Instalação/abertura de janela no CUNI Itabuna; Complementar de Instalação abertura de janela no CUNI Itabuna; Fornecimento de cimento para CUNI Itabuna - CJA,Instalação/abertura de janela no CUNI Itabuna; Complementar de Instalação abertura de janela no CUNI Itabuna; Fornecimento de cimento para serviços diversos,Climatização > Ar condicionado,,0.97,LSTM,Baixa
2024060079,Ar concionado com problema,2024-06-11 13:36,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Boa tarde!

Gostaria de informar que o ar-condicionado da sala (ouvidoria), está com problema na refrigeração.

Atenciosamente,",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.31,LSTM_BAIXA_CONF,Baixa
2023110420,Pintura Salas de Aula,2023-11-24 16:59,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,629.64,,,,"-14.870897256276933, -39.594953067425706",,Manutenção de pintura nas salas 01 e 02 Cuni Ibicaraí.,Material de pintura ,Material de pintura para pintura das salas de aula do cuni ibicaraí,Manutenção Preventiva > Reservatório,,0.61,LSTM_BAIXA_CONF,Baixa
2023110423,Limpeza Semestral - Reservatórios - CJA - NUPED - superior potável,2023-11-27 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito limpeza dos reservatórios superiores de agua potavel, localizados nos Núcleo Pedagógico do CJA.

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.8,LSTM_BAIXA_CONF,Baixa
2023110424,Modelo de chamado - Limpeza Semestral - Reservatórios - CJA - CEPEC (CEPLAC),2023-11-27 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-14.755969187255209, -39.23160150191233",,"Solicito limpeza dos reservatórios, localizados no CEPEC.

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.25,LSTM_BAIXA_CONF,Baixa
2023110428,Manutenção estrada,2023-11-27 09:01,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito a manutenção da estrada. É recolher a brita que vai para a lateral e cobrir os buracos.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.7,LSTM_BAIXA_CONF,Baixa
2023110431,Janela sala dos estudantes,2023-11-27 10:17,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito a verificação da janela da sala dos estudantes que saiu do lugar,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.23,LSTM_BAIXA_CONF,Baixa
2023110432,Sanitário feminino fundo da biblioteca,2023-11-27 10:18,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.77147998352185, -39.23434744042999",,A fechadura da porta do banheiro feminino está quebrada!,,,Hidrossanitária > Hidráulica,,0.2,LSTM_BAIXA_CONF,Baixa
2023110434,Descargas sem funcionar,2023-11-27 10:30,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Bom dia, venho por meio de um pedido de André chefe do Setor de Limpeza que identificou diversas descargas nos banheiros do núcleo pedagógico com problemas, velas entupidas com resíduos que impossibilitam que a água passe, entre outros problemas que estão impedindo que água flua nas descargas.
Desde já, ele solicita uma revisão geral em todos os banheiros do núcleo pedagógico considerando que o problema é recorrente e foi identificado em diversas descargas no núcleo todo.
Para mais informações favor procurar André!
Obrigado!",,,Climatização > Ar condicionado,,0.94,LSTM_BAIXA_CONF,Baixa
2023110435,Instalação de ar condicionado e energia do gerador,2023-11-27 10:32,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Prezados, bom dia,
Com cordiais cumprimentos, solicito a inclusão do ar condicionado, instalado na sala de análises moleculares do Laboratório de Biologia Molecular, na rede elétrica suprida pelo gerador do campus. Além disso, peço a instalação de um segundo aparelho de ar condicionado no mesmo espaço, para garantir a continuidade do funcionamento em caso de quedas de energia no campus.
Cordialmente,",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.37,LSTM_BAIXA_CONF,Baixa
2023110439,instalação prateleiras,2023-11-27 12:03,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Instalação de 4 prateleiras para meliponário na área externa do laboratório de zoologia e ecologia.
Próximas ao hidrante.

No caso de dúvidas favor consultar os Prof. Felipe Nuvoloni ou Thiago Mafra",,,Elétrica > Instalações elétricas,,0.62,LSTM_BAIXA_CONF,Baixa
2023110451,Instalação de tomadas,2023-11-28 10:03,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,#N/A,,"Bom dia,
Gostaria de solicitar, por gentileza, a instalação de 04 tomadas no Laboratório de Carcinologia do CFCAf.
Grata!",,,Estrutura Predial > Forro,,0.87,LSTM_BAIXA_CONF,Baixa
