ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
2023110453,Forro aberto - parece que um bicho pode ter entrado no laboratório,2023-11-28 10:36,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Forro,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Prezados, bom dia!

Gostaria de solicitar que o forro do Laboratório de Geologia e Paleontologia (LAGEOP), vinculado ao CFCAm, seja consertado.

Há algum tempo está com um pedaço quebrado e essa manhã os alunos que foram utilizar o espaço foram surpreendidos ao encontrar muitos materiais derrubados, caídos, bagunçados. Deu-se a entender que possivelmente à noite algum bicho pode ter entrado no laboratório por este buraco no teto.

Agradeço de antemão.

Tatiana Dadalto, coordenadora do LAGEOP",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.66,LSTM_BAIXA_CONF,Baixa
2023110455,Instalação de suporte e projetor no CFCAF (Sala 01),2023-11-28 11:26,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.755969187255209, -39.23160150191233",,"Solicitamos a instalação, com urgência, de um suporte e projetor na Sala 01 do CFCAF, CEPEC.
O suporte e o projetor devem ser retirados juntamente com a Seção de Patrimônio, no NVGA.
Caso seja necessário, entrar em contato com o Setor de Operações de TIC e combinar um horário para ajudar na instalação/posicionamento.",,,Climatização > Ar condicionado,,0.84,LSTM_BAIXA_CONF,Baixa
2023110456,Ar condicionado,2023-11-28 13:59,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.755969187255209, -39.23160150191233",,"Boa tarde,
Gostaria de solicitar, por gentileza, verificação de aparelho de ar condicionado no Laboratório de Ecotoxicologia (CEPEC), pois, o mesmo não está resfriando, apenas ventilando.
Grata!",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2023110460,Manutenção no ar-condicionado no Laboratório de Pedologia e Mecânica de Solos,2023-11-28 16:19,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,Solicito manutenção no ar-condicionado do Laboratório de Pedologia e Mecânica de Solos.,,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.26,LSTM_BAIXA_CONF,Baixa
2023110464,Banheiro masculino/ fundo da biblioteca,2023-11-29 10:02,Fechado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.770309469288907, -39.23560995592077",,Suporte para sabão vazando,,,Climatização > Ar condicionado,,0.22,LSTM_BAIXA_CONF,Baixa
2023110466,Portaria,2023-11-29 10:15,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia,

Em virtude das elevadas temperaturas observadas na região neste período do ano, solicito por gentileza que seja feita uma avaliação para verificar a possibilidade de instalação de aparelho (s) de climatização para amenizar o calor no espaço da entrada da Reitoria, onde temos os terceirizados da portaria e segurança prestando os serviços para a UFSB, além de oferecer um melhor conforto à todos aqueles, que por qualquer finalidade, utilizarem este espaço.",,,Climatização > Ar condicionado,,1,LSTM,Média
2023110471,AR SEM GELAR - AMBULATÓRIO 1 - CFCS,2023-11-29 13:37,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,107.9,,,,"-17.53488871263804, -39.72388509091665",,AR SEM GELAR - AMBULATÓRIO 1 - CFCS,Reparo em ar condicionado com defeito,Reparo em ar condicionado com defeito,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.96,LSTM,Baixa
2023110473,Conserto da maçaneta da porta do consultório médico,2023-11-29 15:25,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770883343840165, -39.23605772449692",,Solicito conserto da maçaneta da porta do consultório médico.,,,Elétrica > Instalações elétricas,,0.72,LSTM_BAIXA_CONF,Baixa
2023110478,Instalação de tomada,2023-11-30 10:08,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito, por gentileza, a instalação de uma tomada com duas ou três entradas, na Sala das Abelhas.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.93,LSTM_BAIXA_CONF,Baixa
2023110482,Janela de vidro estourada,2023-11-30 11:14,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Janela da sala 105 está trincada, vidro corre risco de despencar",,,Manutenção Preventiva > Ar condicionado central,,0.99,LSTM,Baixa
2024010008,Manutenção Preventiva Mensal - Ar Condicionado Central - CSC - Tratamento Químico Mensal da Água de Condensação,2024-01-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito tratamento químico de água de condensação de ar condicionado central. Este procedimento deverá acompanhar o documento em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"", com informações sobre o sistema de refrigeração no Item 7.
Os padrões técnicos a serem alcançados após o tratamento devem estar de acordo ao que consta no ANEXO IV do documento em anexo.
Após o tratamento, a UFSB deverá ser informada do serviço com a entrega de um relatório técnico informando sobre o processo.",,,Manutenção Preventiva > Ar condicionado split,,0.63,LSTM_BAIXA_CONF,Baixa
2024010009,Manutenção Preventiva Mensal - Ar condicionado - Reitoria,2024-01-03 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2023110489,Solicitação de peças para manutenção de Ar condicionado,2023-11-30 16:34,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,1113.35,,,,"-16.423909554595376, -39.13629623502169",,"Devido a chegada dessa onda de calor que estamos tendo muitos equipamento estão trabalhado intensamente e essa atividade excessiva. junto com o calor nos tras muitos danos.

Estou precisando adquirir os seguintes peças para atender esta demanda em imediato.
5 und Capacitores 50/2.5 uF
5 und Capacitores 55/2.5 uF
5 und contator de 32 amperes
5 und fitas pvc
1 garrafão de gás R410
1 garrafão de gás R22
100 und Terminal fêmea pré isolado
100 und Terminal macho pré isolado
1 desingripante
1 limpa contato",Solicitação de peças para manutenção de Ar condicionado; Complementar de Solicitação de peças para manutenção de Ar condicionado,Solicitação de peças para manutenção de Ar condicionado; Complementar de Solicitação de peças para manutenção de Ar condicionado,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.86,LSTM_BAIXA_CONF,Baixa
2023110490,Porta do Laboratório descolou da parede.,2023-11-30 17:08,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770309469288907, -39.23560995592077",,"A Porta do Laboratório de Expressões Corporais que fica em frente a sala 05 do Térreo, descolou da parede. Solicito reparo.",,,Projetos e Reformas > Reforma,,0.22,LSTM_BAIXA_CONF,Baixa
2023110493,Cobertura para Abrigo da Frota,2023-11-30 19:33,Fechado,,,,Campus Sosígenes Costa,,,,,Projetos e Reformas > Reforma,,,,0,,,,"-16.422665621158817, -39.136300233483034",,"Prezados(as),

Solicito realização de uma estrutura com cobertura para abrigo de nossa frota aqui no campus Sosigenes Costa. Desde a instalação do Campus Sosigenes Costa nossos veículos ficam expostos ao tempo sem uma estrutura com cobertura para abriga-los. Isso tem impactado na consevação dos veículos, com rececagem das borrachas provocando infiltrações para dentro dos veiculos e danificando forro e estruturas metalicas, criando ferrugem e outras corresões. Sem contar que até hoje o campus não conta com uma área privativa para estacionamento de sua frota. Diante disso solicito a construção do espaço para atender a essa finalidade.

Atenciosamente,",,,Manutenção Preventiva > Ar condicionado split,,0.69,LSTM_BAIXA_CONF,Baixa
2023110496,Manutenção Semestral - Ar condicionado - Reitoria,2023-12-01 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados na Reitoria. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,Manutenção Preventiva > Ar condicionado split,,0.69,LSTM_BAIXA_CONF,Baixa
2023110497,Manutenção Semestral - Ar condicionado - Reitoria,2023-12-01 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados na Reitoria. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,Manutenção Preventiva > Ar condicionado split,,0.69,LSTM_BAIXA_CONF,Baixa
2023110498,Manutenção Semestral - Ar condicionado - Reitoria,2023-12-01 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados na Reitoria. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,Manutenção Preventiva > Ar condicionado split,,0.69,LSTM_BAIXA_CONF,Baixa
2023110499,Manutenção Semestral - Ar condicionado - Reitoria,2023-12-01 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados na Reitoria. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,Manutenção Preventiva > Ar condicionado split,,0.69,LSTM_BAIXA_CONF,Baixa
2023110500,Manutenção Semestral - Ar condicionado - Reitoria,2023-12-01 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados na Reitoria. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,Manutenção Preventiva > Ar condicionado split,,0.69,LSTM_BAIXA_CONF,Baixa
2023110501,Manutenção Semestral - Ar condicionado - Reitoria,2023-12-01 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados na Reitoria. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,Manutenção Preventiva > Ar condicionado split,,0.5,LSTM_BAIXA_CONF,Baixa
2023120001,Manutenção Semestral - Ar condicionado - Reitoria,2023-12-01 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Ar condicionado split,,,,26367.93,,,,"-14.788316740297745, -39.27483123836992",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados na Reitoria. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Manutenção Semestral - Ar condicionado - Reitoria,"Além da manutenção preventiva em cada equipamento, solicito que, ao final, seja fornecido uma planilha contendo os equipamentos e cada sala. no seguinte modelo: 

2° andar / sala coordenação de manutenção / midea 18.000 BTU's",Climatização > Ar condicionado,,0.99,LSTM,Baixa
2023120002,Ar condicionado do Herbário parou de funcionar,2023-12-01 09:05,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção no ar condicionado do Herbário, por favor. O ambiente não pode ficar sem refrigeração, pois isso causa danos aos materiais que ficam armazenados lá.",,,Manutenção Preventiva > Ar condicionado split,,0.63,LSTM_BAIXA_CONF,Baixa
2023120011,Manutenção Preventiva Mensal - Ar condicionado - Reitoria,2023-12-04 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.13,LSTM_BAIXA_CONF,Baixa
2023120012,Solicitação de conserto de geladeira,2023-12-04 09:29,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezado(s),

Informo que a geladeira do 3º andar encontra-se com defeito, impedindo que servidores guardem alimentos, e se houver algum evento não haverá lugar para armazenamento, pois a geladeira do térreo só vive cheia.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.39,LSTM_BAIXA_CONF,Baixa
2023120014,Fechamento porta,2023-12-04 11:02,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,685.61,,,,"-14.77147998352185, -39.23434744042999",,Solicito fechamento das portas de emergência em frente aos banheiros das torres A e B do Núcleo de Vivências.,Material de construção,"Material de construção para fechamentos de vãos de porta no NVGA. Filito lançado como argila por aproximação material, item inexistente no SINAPI.",Manutenção Preventiva > Vistoria em Instalações,,0.85,LSTM_BAIXA_CONF,Baixa
2023120022,Manutenção Preventiva Bimensal - Sistemas Hidrossanitários - Reitoria,2023-12-05 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Ar condicionado central,,0.82,LSTM_BAIXA_CONF,Baixa
2023120023,Manutenção Preventiva Mensal - Ar condicionado Central - CSC,2023-12-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva mensal do ar condicionado central do CSC de acordo ao arquivo em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"".
O acompanhamento deste chamado deve ser de acordo com as atividades descritas no ANEXO I .
O retorno destas atividades devem ser dados à Coordenação de Manutenção ou à Coordenação de Campus do CSC, de modo que a UFSB tenha ciência das atividades preventivas realizadas no equipamento.
Caso haja alguma necessidade de material(is) para manutenção corretiva, este(s) deverá(ão) ser solicitado(s) de imediato de modo que a aquisição seja o mais rápido possível.
O fechamento deste chamado está condicionado ao retorno deste documento.",,,Manutenção Preventiva > Ar condicionado central,,0.97,LSTM,Baixa
2023120024,Manutenção Preventiva Mensal - Ar Condicionado Central - CSC - Tratamento Químico Mensal da Água de Condensação,2023-12-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito tratamento químico de água de condensação de ar condicionado central. Este procedimento deverá acompanhar o documento em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"", com informações sobre o sistema de refrigeração no Item 7.
Os padrões técnicos a serem alcançados após o tratamento devem estar de acordo ao que consta no ANEXO IV do documento em anexo.
Após o tratamento, a UFSB deverá ser informada do serviço com a entrega de um relatório técnico informando sobre o processo.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2023120025,Manutenção Preventiva Bimensal - Quadros Elétricos de BT - Reitoria,2023-12-05 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Vistoria em Instalações,,0.85,LSTM_BAIXA_CONF,Baixa
2023120026,Manutenção Preventiva Bimensal - Sistemas Hidrossanitários - Reitoria,2023-12-05 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2023120027,Manutenção Preventiva Bimensal - Quadros Elétricos de BT - Reitoria,2023-12-05 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Ar condicionado split,,0.64,LSTM_BAIXA_CONF,Baixa
2023120028,Manutenção Preventiva Mensal - Ar condicionado - CJA - Laboratório CEPLAC,2023-12-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,#N/A,,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.63,LSTM_BAIXA_CONF,Baixa
2023120029,Manutenção Preventiva Mensal - Ar condicionado - CJA - NUPED,2023-12-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.53,LSTM_BAIXA_CONF,Baixa
2023120030,Manutenção Preventiva Mensal - Ar condicionado - CJA - NVGA,2023-12-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.96,LSTM,Baixa
2023120031,Manutenção Preventiva Mensal - Ar condicionado - CJA - Auditório CEPLAC,2023-12-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.756130793820052, -39.23151429151042",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.61,LSTM_BAIXA_CONF,Baixa
2023120032,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco Administrativo,2023-12-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.5,LSTM_BAIXA_CONF,Baixa
2023120033,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco de Aulas 1,2023-12-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.58,LSTM_BAIXA_CONF,Baixa
2023120034,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco de Aulas 2,2023-12-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.63,LSTM_BAIXA_CONF,Baixa
2023120035,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco Docente,2023-12-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.72,LSTM_BAIXA_CONF,Baixa
2023120036,Manutenção Preventiva Mensal - Ar condicionado - CPF - Laboratório 1° Ciclo CFCS,2023-12-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.71,LSTM_BAIXA_CONF,Baixa
2023120037,Manutenção Preventiva Mensal - Ar condicionado - CPF - Pavilhão Anexo de Aulas,2023-12-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.36,LSTM_BAIXA_CONF,Baixa
2023120038,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão Administrativo,2023-12-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.64,LSTM_BAIXA_CONF,Baixa
2023120039,Manutenção Preventiva Mensal - Ar condicionado - CSC - Bloco de Serviços,2023-12-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.47,LSTM_BAIXA_CONF,Baixa
2023120040,Manutenção Preventiva Mensal - Ar condicionado - CSC - Espaço de Leitura,2023-12-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.4,LSTM_BAIXA_CONF,Baixa
2023120041,Manutenção Preventiva Mensal - Ar condicionado - CSC - Laboratórios,2023-12-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.47,LSTM_BAIXA_CONF,Baixa
2023120042,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão de Convenções,2023-12-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.41,LSTM_BAIXA_CONF,Baixa
2023120043,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão de Feiras,2023-12-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.25,LSTM_BAIXA_CONF,Baixa
2023120044,Manutenção Preventiva Mensal - Ar Condicionado - CSC - Pórtico,2023-12-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Vistoria em Instalações,,0.53,LSTM_BAIXA_CONF,Baixa
2023120045,Manutenção Preventiva Bimensal - Sistemas Hidrossanitários - Reitoria,2023-12-05 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2023120046,Manutenção Preventiva Bimensal - Quadros Elétricos de BT - Reitoria,2023-12-05 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Ar condicionado split,,0.54,LSTM_BAIXA_CONF,Baixa
2023120047,Manutenção Preventiva Mensal - Ar condicionado - CPF - Laboratório de Habilidades,2023-12-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534583079307623, -39.723940092553796",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.35,LSTM_BAIXA_CONF,Baixa
2023120048,Manutenção Preventiva Mensal - Ar condicionado - CSC - LABMOL,2023-12-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.93,LSTM_BAIXA_CONF,Baixa
2023120049,Manutenção Preventiva Mensal - Ar condicionado - CPF - Clínica escola de Psicologia,2023-12-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.535306322127855, -39.72446535585202",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.98,LSTM,Baixa
2023120050,Manutenção Preventiva Mensal - Ar condicionado - CPF - Salas de Tutoria,2023-12-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53486720606325, -39.72350064237744",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.86,LSTM_BAIXA_CONF,Baixa
2023120051,Manutenção Preventiva Mensal - Ar condicionado - CJA - Laboratório CEPLAC,2023-12-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,#N/A,,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.82,LSTM_BAIXA_CONF,Baixa
2023120052,Manutenção Preventiva Mensal - Ar condicionado - CJA - NUPED,2023-12-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.88,LSTM_BAIXA_CONF,Baixa
2023120053,Manutenção Preventiva Mensal - Ar condicionado - CJA - NVGA,2023-12-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.89,LSTM_BAIXA_CONF,Baixa
2023120054,Manutenção Preventiva Mensal - Ar condicionado - CJA - Auditório CEPLAC,2023-12-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.756130793820052, -39.23151429151042",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.97,LSTM,Baixa
2023120055,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco Administrativo,2023-12-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.99,LSTM,Baixa
2023120056,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco de Aulas 1,2023-12-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.99,LSTM,Baixa
2023120057,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco de Aulas 2,2023-12-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.97,LSTM,Baixa
2023120058,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco Docente,2023-12-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.99,LSTM,Baixa
2023120059,Manutenção Preventiva Mensal - Ar condicionado - CPF - Laboratório 1° Ciclo CFCS,2023-12-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.99,LSTM,Baixa
2023120060,Manutenção Preventiva Mensal - Ar condicionado - CPF - Pavilhão Anexo de Aulas,2023-12-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.85,LSTM_BAIXA_CONF,Baixa
2023120061,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão Administrativo,2023-12-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.97,LSTM,Baixa
2023120062,Manutenção Preventiva Mensal - Ar condicionado - CSC - Bloco de Serviços,2023-12-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.89,LSTM_BAIXA_CONF,Baixa
2023120063,Manutenção Preventiva Mensal - Ar condicionado - CSC - Espaço de Leitura,2023-12-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.62,LSTM_BAIXA_CONF,Baixa
2023120064,Manutenção Preventiva Mensal - Ar condicionado - CSC - Laboratórios,2023-12-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.8,LSTM_BAIXA_CONF,Baixa
2023120065,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão de Convenções,2023-12-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.72,LSTM_BAIXA_CONF,Baixa
2023120066,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão de Feiras,2023-12-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.58,LSTM_BAIXA_CONF,Baixa
2023120067,Manutenção Preventiva Mensal - Ar Condicionado - CSC - Pórtico,2023-12-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Vistoria em Instalações,,0.91,LSTM_BAIXA_CONF,Baixa
2023120068,Manutenção Preventiva Bimensal - Sistemas Hidrossanitários - Reitoria,2023-12-05 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2023120069,Manutenção Preventiva Bimensal - Quadros Elétricos de BT - Reitoria,2023-12-05 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Ar condicionado split,,0.58,LSTM_BAIXA_CONF,Baixa
2023120070,Manutenção Preventiva Mensal - Ar condicionado - CPF - Laboratório de Habilidades,2023-12-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534583079307623, -39.723940092553796",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.92,LSTM_BAIXA_CONF,Baixa
2023120071,Manutenção Preventiva Mensal - Ar condicionado - CSC - LABMOL,2023-12-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.87,LSTM_BAIXA_CONF,Baixa
2023120072,Manutenção Preventiva Mensal - Ar condicionado - CPF - Clínica escola de Psicologia,2023-12-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.535306322127855, -39.72446535585202",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.64,LSTM_BAIXA_CONF,Baixa
2023120073,Manutenção Preventiva Mensal - Ar condicionado - CPF - Salas de Tutoria,2023-12-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53486720606325, -39.72350064237744",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.9,LSTM_BAIXA_CONF,Baixa
2023120074,Manutenção Preventiva Mensal - Ar condicionado - CJA - Laboratório CEPLAC,2023-12-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,#N/A,,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.83,LSTM_BAIXA_CONF,Baixa
2023120075,Manutenção Preventiva Mensal - Ar condicionado - CJA - NUPED,2023-12-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.73,LSTM_BAIXA_CONF,Baixa
2023120076,Manutenção Preventiva Mensal - Ar condicionado - CJA - NVGA,2023-12-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.68,LSTM_BAIXA_CONF,Baixa
2023120077,Manutenção Preventiva Mensal - Ar condicionado - CJA - Auditório CEPLAC,2023-12-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.756130793820052, -39.23151429151042",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.9,LSTM_BAIXA_CONF,Baixa
2023120078,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco Administrativo,2023-12-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.91,LSTM_BAIXA_CONF,Baixa
2023120079,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco de Aulas 1,2023-12-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.59,LSTM_BAIXA_CONF,Baixa
2023120080,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco de Aulas 2,2023-12-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.58,LSTM_BAIXA_CONF,Baixa
2023120081,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco Docente,2023-12-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.59,LSTM_BAIXA_CONF,Baixa
2023120082,Manutenção Preventiva Mensal - Ar condicionado - CPF - Laboratório 1° Ciclo CFCS,2023-12-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.49,LSTM_BAIXA_CONF,Baixa
2023120083,Manutenção Preventiva Mensal - Ar condicionado - CPF - Pavilhão Anexo de Aulas,2023-12-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado central,,0.8,LSTM_BAIXA_CONF,Baixa
2023120084,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão Administrativo,2023-12-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado central,,0.72,LSTM_BAIXA_CONF,Baixa
2023120085,Manutenção Preventiva Mensal - Ar condicionado - CSC - Bloco de Serviços,2023-12-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado central,,0.7,LSTM_BAIXA_CONF,Baixa
2023120086,Manutenção Preventiva Mensal - Ar condicionado - CSC - Espaço de Leitura,2023-12-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado central,,0.74,LSTM_BAIXA_CONF,Baixa
2023120087,Manutenção Preventiva Mensal - Ar condicionado - CSC - Laboratórios,2023-12-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado central,,0.84,LSTM_BAIXA_CONF,Baixa
