ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
2023120088,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão de Convenções,2023-12-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado central,,0.83,LSTM_BAIXA_CONF,Baixa
2023120089,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão de Feiras,2023-12-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado central,,0.8,LSTM_BAIXA_CONF,Baixa
2023120090,Manutenção Preventiva Mensal - Ar Condicionado - CSC - Pórtico,2023-12-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Vistoria em Instalações,,0.71,LSTM_BAIXA_CONF,Baixa
2023120091,Manutenção Preventiva Bimensal - Sistemas Hidrossanitários - Reitoria,2023-12-05 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2023120092,Manutenção Preventiva Bimensal - Quadros Elétricos de BT - Reitoria,2023-12-05 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Ar condicionado split,,0.56,LSTM_BAIXA_CONF,Baixa
2023120093,Manutenção Preventiva Mensal - Ar condicionado - CPF - Laboratório de Habilidades,2023-12-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534583079307623, -39.723940092553796",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.49,LSTM_BAIXA_CONF,Baixa
2023120094,Manutenção Preventiva Mensal - Ar condicionado - CSC - LABMOL,2023-12-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.89,LSTM_BAIXA_CONF,Baixa
2023120095,Manutenção Preventiva Mensal - Ar condicionado - CPF - Clínica escola de Psicologia,2023-12-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.535306322127855, -39.72446535585202",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.98,LSTM,Baixa
2023120096,Manutenção Preventiva Mensal - Ar condicionado - CPF - Salas de Tutoria,2023-12-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53486720606325, -39.72350064237744",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.94,LSTM_BAIXA_CONF,Baixa
2023120097,Manutenção Preventiva Mensal - Ar condicionado - CJA - Laboratório CEPLAC,2023-12-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,#N/A,,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.67,LSTM_BAIXA_CONF,Baixa
2023120098,Manutenção Preventiva Mensal - Ar condicionado - CJA - NUPED,2023-12-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.96,LSTM,Baixa
2023120099,Manutenção Preventiva Mensal - Ar condicionado - CJA - NVGA,2023-12-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.72,LSTM_BAIXA_CONF,Baixa
2023120100,Manutenção Preventiva Mensal - Ar condicionado - CJA - Auditório CEPLAC,2023-12-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.756130793820052, -39.23151429151042",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.92,LSTM_BAIXA_CONF,Baixa
2023120101,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco Administrativo,2023-12-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.9,LSTM_BAIXA_CONF,Baixa
2023120102,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco de Aulas 1,2023-12-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.85,LSTM_BAIXA_CONF,Baixa
2023120103,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco de Aulas 2,2023-12-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.51,LSTM_BAIXA_CONF,Baixa
2023120104,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco Docente,2023-12-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.99,LSTM,Baixa
2023120105,Manutenção Preventiva Mensal - Ar condicionado - CPF - Laboratório 1° Ciclo CFCS,2023-12-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.99,LSTM,Baixa
2023120106,Manutenção Preventiva Mensal - Ar condicionado - CPF - Pavilhão Anexo de Aulas,2023-12-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.96,LSTM,Baixa
2023120107,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão Administrativo,2023-12-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.66,LSTM_BAIXA_CONF,Baixa
2023120108,Manutenção Preventiva Mensal - Ar condicionado - CSC - Bloco de Serviços,2023-12-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.52,LSTM_BAIXA_CONF,Baixa
2023120109,Manutenção Preventiva Mensal - Ar condicionado - CSC - Espaço de Leitura,2023-12-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.62,LSTM_BAIXA_CONF,Baixa
2023120110,Manutenção Preventiva Mensal - Ar condicionado - CSC - Laboratórios,2023-12-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.85,LSTM_BAIXA_CONF,Baixa
2023120111,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão de Convenções,2023-12-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.63,LSTM_BAIXA_CONF,Baixa
2023120112,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão de Feiras,2023-12-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.73,LSTM_BAIXA_CONF,Baixa
2023120113,Manutenção Preventiva Mensal - Ar Condicionado - CSC - Pórtico,2023-12-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Vistoria em Instalações,,0.47,LSTM_BAIXA_CONF,Baixa
2023120114,Manutenção Preventiva Bimensal - Sistemas Hidrossanitários - Reitoria,2023-12-05 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Quadros Elétricos,,0.99,LSTM,Baixa
2023120115,Manutenção Preventiva Bimensal - Quadros Elétricos de BT - Reitoria,2023-12-05 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Climatização > Ar condicionado,,0.84,LSTM_BAIXA_CONF,Baixa
2023120116,Manutenção Preventiva Mensal - Ar condicionado - CPF - Laboratório de Habilidades,2023-12-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534583079307623, -39.723940092553796",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.85,LSTM_BAIXA_CONF,Baixa
2023120117,Manutenção Preventiva Mensal - Ar condicionado - CSC - LABMOL,2023-12-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.68,LSTM_BAIXA_CONF,Baixa
2023120118,Manutenção Preventiva Mensal - Ar condicionado - CPF - Clínica escola de Psicologia,2023-12-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.535306322127855, -39.72446535585202",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.9,LSTM_BAIXA_CONF,Baixa
2023120119,Manutenção Preventiva Mensal - Ar condicionado - CPF - Salas de Tutoria,2023-12-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53486720606325, -39.72350064237744",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.68,LSTM_BAIXA_CONF,Baixa
2023120120,Manutenção Preventiva Mensal - Ar condicionado - CJA - Laboratório CEPLAC,2023-12-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,#N/A,,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.49,LSTM_BAIXA_CONF,Baixa
2023120121,Manutenção Preventiva Mensal - Ar condicionado - CJA - NUPED,2023-12-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.57,LSTM_BAIXA_CONF,Baixa
2023120122,Manutenção Preventiva Mensal - Ar condicionado - CJA - NVGA,2023-12-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.87,LSTM_BAIXA_CONF,Baixa
2023120123,Manutenção Preventiva Mensal - Ar condicionado - CJA - Auditório CEPLAC,2023-12-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.756130793820052, -39.23151429151042",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.9,LSTM_BAIXA_CONF,Baixa
2023120124,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco Administrativo,2023-12-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.77,LSTM_BAIXA_CONF,Baixa
2023120125,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco de Aulas 1,2023-12-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.68,LSTM_BAIXA_CONF,Baixa
2023120126,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco de Aulas 2,2023-12-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.87,LSTM_BAIXA_CONF,Baixa
2023120127,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco Docente,2023-12-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.71,LSTM_BAIXA_CONF,Baixa
2023120128,Manutenção Preventiva Mensal - Ar condicionado - CPF - Laboratório 1° Ciclo CFCS,2023-12-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.72,LSTM_BAIXA_CONF,Baixa
2023120129,Manutenção Preventiva Mensal - Ar condicionado - CPF - Pavilhão Anexo de Aulas,2023-12-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.8,LSTM_BAIXA_CONF,Baixa
2023120130,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão Administrativo,2023-12-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.81,LSTM_BAIXA_CONF,Baixa
2023120131,Manutenção Preventiva Mensal - Ar condicionado - CSC - Bloco de Serviços,2023-12-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.81,LSTM_BAIXA_CONF,Baixa
2023120132,Manutenção Preventiva Mensal - Ar condicionado - CSC - Espaço de Leitura,2023-12-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.69,LSTM_BAIXA_CONF,Baixa
2023120133,Manutenção Preventiva Mensal - Ar condicionado - CSC - Laboratórios,2023-12-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.79,LSTM_BAIXA_CONF,Baixa
2023120134,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão de Convenções,2023-12-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.85,LSTM_BAIXA_CONF,Baixa
2023120135,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão de Feiras,2023-12-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.6,LSTM_BAIXA_CONF,Baixa
2023120136,Manutenção Preventiva Mensal - Ar Condicionado - CSC - Pórtico,2023-12-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.52,LSTM_BAIXA_CONF,Baixa
2023120137,Manutenção Preventiva Mensal - Ar condicionado - CPF - Laboratório de Habilidades,2023-12-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534583079307623, -39.723940092553796",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.68,LSTM_BAIXA_CONF,Baixa
2023120138,Manutenção Preventiva Mensal - Ar condicionado - CSC - LABMOL,2023-12-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.97,LSTM,Baixa
2023120139,Manutenção Preventiva Mensal - Ar condicionado - CPF - Clínica escola de Psicologia,2023-12-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.535306322127855, -39.72446535585202",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.61,LSTM_BAIXA_CONF,Baixa
2023120140,Manutenção Preventiva Mensal - Ar condicionado - CPF - Salas de Tutoria,2023-12-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53486720606325, -39.72350064237744",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Elétrica > Instalações elétricas,,0.19,LSTM_BAIXA_CONF,Baixa
2023120149,Instalação refletor,2023-12-05 10:32,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito instalação de refletor na parte de trás do NVGA.
Torre B (fundo)",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,LSTM,Média
2023120159,Fechadura da porta do vice-reitor com defeito.,2023-12-05 16:58,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,Fechadura da porta do vice-reitor com defeito.,,,Hidrossanitária > Hidráulica,,0.6,LSTM_BAIXA_CONF,Baixa
2023120161,Instalação - Bebedouros Acessíveis,2023-12-05 17:07,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados, boa tarde!
Gostaríamos de solicitar a instalação - nos locais que acharem mais convenientes - de seis bebedouros acessíveis (2 por campus) recentemente adquiridos pela CQV/PROAF. Esses equipamentos foram comprados com recursos do Programa Incluir, exclusivo para itens de acessibilidade. Eles têm formato adequado para uso por pessoas em cadeiras de rodas, baixa estatura e crianças, por isso, pedimos atenção na altura de instalação. De acordo com a NBR 9050, a bica deve estar na altura de 90 cm do chão, e altura livre inferior mínima de 73 cm, conforme imagem abaixo.
Em caso de dúvidas, estamos à disposição.
Desde já, agradecemos!",,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.52,LSTM_BAIXA_CONF,Média
2023120170,Reparo em telhado,2023-12-06 08:57,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,1639.7000000000003,,,,"-17.534828808942148, -39.72394543442796",,Solicito reparo em telhado do laboratório 2 que apresenta um caibro rompido,Reparo em telhado do Laboratório 2,Reparo em telhado do Laboratório 2,Área Externa e Ambiental > Manutenção área externa / meio ambiente,,0.75,LSTM_BAIXA_CONF,Baixa
2023120172,Limpeza e Roçagem do córrego do CJA acima Ponta de Ala de Drenagem,2023-12-06 11:04,Fechado,,,,Campus Jorge Amado,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Bom dia
Devido o inicio do período de chuvas em janeiro solicito a limpeza e roçagem do corrego, da área do corrego acima da Ponta de Ala do sistema de Drenagem, correspondente a 737 m lineares.
Segue imagem ilustrativa da área.
Atenciosamente
Yuri Ferreira Amorim",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.13,LSTM_BAIXA_CONF,Baixa
2023120176,Sala de Reunião 01,2023-12-06 14:09,Fechado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.770883343840165, -39.23605772449692",,Colocar o banner de volta na parede da sala de reunião.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.39,LSTM_BAIXA_CONF,Baixa
2023120183,Remoção de pintura no chão,2023-12-06 15:55,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,49.71,,,,"-14.77147998352185, -39.23434744042999",,"Solicito a remoção de pintura no chão do NVGA.
Será necessário solvente e estopa para realização do trabalho.",Remoção de pintura no chão,Remoção de pintura no chão,Posto de trabalho > Contratação de Posto de trabalho,,0.98,LSTM,Baixa
2023120187,Contratação de postos de trabalho - CJA,2023-12-06 16:33,Fechado,,,,Campus Jorge Amado,,,,,Posto de trabalho > Contratação de Posto de trabalho,,,,314045.86000000016,,,,"-14.77147998352185, -39.23434744042999",,"Solicito ordens de serviços para contratar os seguintes postos de trabalho:

Auxiliar de serviços gerais: 03
Encarregado(a): 01
Eletricista: 01
Pedreiro(a): 02",Contratação de pessoal - CJA,Contratação de pessoal - CJA,Posto de trabalho > Contratação de Posto de trabalho,,0.98,LSTM,Baixa
2023120188,Contratação de postos de trabalho - CPF,2023-12-06 16:36,Fechado,,,,Campus Paulo Freire,,,,,Posto de trabalho > Contratação de Posto de trabalho,,,,145225.07999999993,,,,"-17.53335341230621, -39.72217542816204",,"Solicito ordens de serviços para contratar os seguintes postos de trabalho:

Auxiliar de serviços gerais: 01
Encarregado(a): 01
Eletricista: 01",Contratação de pessoal - CPF,Contratação de pessoal - CPF,Posto de trabalho > Contratação de Posto de trabalho,,0.98,LSTM,Baixa
2023120189,Contratação de postos de trabalho - CSC,2023-12-06 16:37,Fechado,,,,Campus Sosígenes Costa,,,,,Posto de trabalho > Contratação de Posto de trabalho,,,,421344.3199999999,,,,"-16.423909554595376, -39.13629623502169",,"Solicito ordens de serviços para contratar os seguintes postos de trabalho:

Auxiliar de serviços gerais: 03
Encarregado(a): 01
Eletricista: 02
Pedreiro(a): 01
Técnico(a) de refrigeração: 02",Contratação de pessoal - CSC,Contratação de pessoal - CSC,Posto de trabalho > Contratação de Posto de trabalho,,0.97,LSTM,Baixa
2023120190,Contratação de postos de trabalho - Reitoria,2023-12-06 16:38,Fechado,,,,Reitoria,,,,,Posto de trabalho > Contratação de Posto de trabalho,,,,111946.95000000004,,,,"-14.788316740297745, -39.27483123836992",,"Solicito ordens de serviços para contratar os seguintes postos de trabalho:

Encarregado(a): 01
Pedreiro(a): 01
Assistente Administrativo: 01",Contratação de pessoal - Reitoria; Contratação de força de trabalho; Contratação de força de trabalho,Contratação de pessoal - Reitoria; Contratação de força de trabalho. Cancelamento do item AUXILIAR DE ESCRITORIO (MENSALISTA) previsto na OS 001/2024.; Contratação de força de trabalho,Estrutura Predial > Pintura,,0.28,LSTM_BAIXA_CONF,Baixa
2023120191,Solicitação pintura sala intérprete de libras,2023-12-06 16:51,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Pintura,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Prezados,

Considerando a necessidade de uma sala/um local específico para atender as demandas relacionadas à produção de vídeos da UFSB, como também melhorar o desempenho do intérprete de Libras nos eventos institucionais virtuais, tornam-se indispensáveis alguns equipamentos e o devido preparo do local (para o chroma key), permitindo, assim, a retirada do fundo utilizado sem prejuízos para a edição do vídeo além de uma melhor iluminação. Dessa forma, as produções anteriormente citadas terão mais qualidade de apresentação conseguindo alcançar com êxito o seu objetivo final. Diante deste exposto, gostaria de solicitar:
1) A pintura de uma das paredes da sala com uma das cores: azul ou verde (para o chroma key) , conforme foto da parede anexa, para fins de orientação.
Obs.: se optarem pelo azul não tem problemas, me refiro as cores da identidade visual da UFSB, mas tanto uma como outra estão ótimas.
2) Instalação de mais iluminação em cima e uma outra na parte de baixo da parede direcionada para cima.

Sabedor que terei toda atenção à solicitação, desde já agradeço e me coloco a disposição para quaisquer dúvidas que julgarem necessárias.

Kerson Kleber Espínola Pereira
TILS - Tradutor Intérprete de Língua Brasileira de Sinais
Chefe da Seção de Acessibilidade
Setor de Saúde e Assistência Estudantil do CJA
Universidade Federal do Sul da Bahia - UFSB",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.42,LSTM_BAIXA_CONF,Baixa
2023120194,PROTEÇÃO QUE ISOLA A FIAÇÃO DESCOLOU,2023-12-06 18:32,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito reparo na Sala 204. Proteção que isola a fiação caiu. Ver a possibilidade de fechar a abertura na parte superior, pois os pássaros estão entrando por ela e ficando presos na tubulação.
Foto anexa
Gentileza reparar.",,,Equipamentos de Transporte > Elevador,,0.15,LSTM_BAIXA_CONF,Baixa
2023120196,Elevador com problema,2023-12-06 20:55,Fechado,,,,Campus Jorge Amado,,,,,Equipamentos de Transporte > Elevador,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Elevador que fica localizado em frente a lateral da sala 01 - Térreo - Núcleo Pedagógico está com problemas de travamento. As pessoas estão ficando presas.
Solicito reparo.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,LSTM,Baixa
2023120202,Porta da sala dos conselhos não esta fechando.,2023-12-07 10:40,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"A porta da sala dos conselhos está com problema no ferrolho e não estamos conseguindo fechar. Solicito reparos, por favor. Agradeço desde já.",,,Hidrossanitária > Hidráulica,,0.99,LSTM,Baixa
2023120203,Instalação de bebedouro,2023-12-07 10:51,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,20.16,,,,"-16.423058409985778, -39.136850127779546",,Instalação de 01 Bebedouro acessível no Pavilhão de feiras.,Instalação de bebedouro,Instalação de bebedouro,Hidrossanitária > Hidráulica,,0.99,LSTM,Baixa
2024010259,Descarga vazando água direto para o vaso,2024-01-30 11:29,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770309469288907, -39.23560995592077",,Uma das cabines do banheiro a descarga não está travando e está ocorrendo um desperdício de água.,,,Hidrossanitária > Hidráulica,,0.99,LSTM,Baixa
2023120204,Instalação de bebedouro,2023-12-07 10:53,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,20.16,,,,"-16.425315471783644, -39.1356215455011",,Instalação de 01 bebedouro acessível no pavilhão de convenções.,Instalação de bebedouro no Pav. Convenções,Instalação de bebedouro no Pav. Convenções,Elétrica > Iluminação,,0.98,LSTM,Baixa
2023120205,TROCA DE LÂMPADAS NO BANHEIRO MASCULINO,2023-12-07 11:27,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.534582646209113, -39.72461446135704",,TROCA DE LÂMPADAS NO BANHEIRO MASCULINO,,,Climatização > Ar condicionado,,1,LSTM,Média
2023120207,Reparo em aparelho de ar condicionado,2023-12-07 16:50,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,1078.4299999999998,,,,"-17.53318988361887, -39.72242666524693",,"Prezados,

Solicito reparo em aparelho de ar condicionado da sala 03 do bloco de aulas 1, que apresenta mensagem de erro em seu visor.",Reparo em aparelho de ar condicionado da sala 03,Reparo em aparelho de ar condicionado da sala 03,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,LSTM,Média
2023120210,Janela suoerior com defeito,2023-12-08 10:15,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,1008.0699999999999,,,,"-14.770309469288907, -39.23560995592077",,"Umas das janelas na parte superior da sala 105 está quebrada.
janela no canto da sala escrito ""defeito"" no vidro.
solicito reparo.",Substituição de vidros,Substituição de vidros quebrados,Hidrossanitária > ETA / ETE,,0.21,LSTM_BAIXA_CONF,Baixa
2023120211,"Compra de mangueira de irrigação para Wetland do Campus Paulo Freire, Teixeira de Freitas - BA",2023-12-08 10:47,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > ETA / ETE,,,,150.44,,,,"-17.53335341230621, -39.72217542816204",,"Bom dia
Solicito a compra de magueira de irrigação para Wetland do campus Paulo Freire.
Segue orçamento do equipamento com frete na empresa biosementes.
Atenciosamente
Yuri Amorim",Irrigação para Wetland do Campus Paulo Freire; Irrigação para Wetland do Campus Paulo Freire,Irrigação para Wetland do Campus Paulo Freire; Irrigação para Wetland do Campus Paulo Freire,Posto de trabalho > Contratação de Posto de trabalho,,0.61,LSTM_BAIXA_CONF,Baixa
2023120216,"Limpeza  e Manutenção de valetas de denagem, faixas de segurança da Rede Eletrica e acostamento da estrada da estrada e Operação das Estações de Tratamento de Água e Esgoto",2023-12-08 14:47,Fechado,,,,Campus Jorge Amado,,,,,Posto de trabalho > Contratação de Posto de trabalho,,,,121277.38000000003,,,,"-14.77147998352185, -39.23434744042999",,"Boa Tarde
Solicito a contratação de três postos de trabalho para execução dos serviços de Operação das Estações de Tratamento de Água e Esgotamento Sanitário e de Manuteção e Limpeza das valetas de drenagem e áreas verdes. O Campus Jorge Amado apresenta uma área de 26670 m² de áreas verdes, que necessitam de serviços de roçagem, e 1135 m lineares de valetas de drenagem (Macro drenagem do Campus) , de manutenção e limpeza das mesmas, nos quais necessitam de uma frequecia regular durante o ano (Rotinas bimestral a trimestral).
O serviço de manutenção e conservação de valetas de drenagem e áreas verdes compreende os seguintes itens:

Limpeza e conservação de Valeta de Drenagem;
Desobstrução de manilha de drenagem;
Manutenção e conservação de áreas verdes das valetas de drenagem;
Manutenção e conservação das áreas verdes da faixa de segurança da rede elétrica;
Limpeza e conservação do acostamento da estrada de acesso ao Campus Jorge Amado;
Manutenção e conservação de terrenos das Estações de Tratamento de Água e Esgotamento Sanitário do Campus (ETA e ETE);
Operação e Monitoramento das Estações de Tratamento de Água e Esgotamento Sanitários.

Descrição dos postos de trabalho Necessário:
1- AJUDANTE ESPECIALIZADO COM ENCARGOS COMPLEMENTARES ou OPERADOR DE EQUIPAMENTO LEVE | OPERADOR DE ROÇADEIRA;
2- AUXILIAR DE SERVIÇOS GERAIS COM ENCARGOS COMPLEMENTARES | AUXILIAR NO SERVIÇOS DE ROÇAGEM E OPERAÇÃO DAS ESTAÇÕES DE TRATAMENTO;
3- OPERADOR DAS ESTAÇÕES DE TRATAMENTO DE ÁGUA E ESGOTAMENTO SANITÁRIO.
Atenciosamente,
Yuri Amorim",Contratação de pessoal para serviço na ETA e ETE - CJA,"Limpeza e Manutenção de valetas de denagem, faixas de segurança da Rede Eletrica e acostamento da estrada da estrada e Operação das Estações de Tratamento de Água e Esgoto",Climatização > Ar condicionado,,0.99,LSTM,Baixa
2023120217,Instalação de controle de acionamento de ar-condicionado do Laboratório de Biologia Molecular e Laboratório de Microbiologia,2023-12-08 14:51,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,92.32,,,,"-16.424310442233665, -39.1367972326299",,"Solicito que o controle de acionamento do ar-condicionado central do Laboratório de Biologia Molecular e Biotecnologia e Laboratório de Microbiologia seja instalado do lado de dentro do laboratório para otimização do uso. Assim, ele será ligado pelo usuário que chegar e desligado pelo usuário imediatamente antes de sair, não sendo necessário acionar uma pessoa apenas para fazer isso. Muitas vezes, por não ter esse controle interno, a pessoa vai embora e deixa o ar-condicionado ligado, sendo desligado apenas após um dos vigilantes encontrá-lo ligado durante a ronda, o que implica em gasto de energia desnecessário.",Instalação de controle de acionamento de ar-condicionado do Laboratório de Biologia Molecular e Laboratório de Microbiologia,Instalação de controle de acionamento de ar-condicionado do Laboratório de Biologia Molecular e Laboratório de Microbiologia,Elétrica > Instalações elétricas,,0.98,LSTM,Baixa
2023120218,Instalação de tomada para estufa de secagem no Laboratório de Microbiologia,2023-12-08 14:58,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito a instalação de uma tomada com capacidade para suportar o uso de uma estufa de secagem e esterilização que será instalada no laboratório de Microbiologia. A estufa possui potência de 1.300 W e ao ser ligada na tomada disponível, não houve capacidade para suportar. Assim solicito instalação de uma tomada específica para ela.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.38,LSTM_BAIXA_CONF,Baixa
2023120227,Troca de APS,2023-12-11 13:49,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-16.422665621158817, -39.136300233483034",,Solicitamos apoio para substituição de equipamentos access point no auditório Monte Pascoal.,,,Climatização > Ar condicionado,,0.81,LSTM_BAIXA_CONF,Baixa
2023120228,Mudança de local do interruptor do ar condicionado do Lab. de Biologia Molecular,2023-12-11 14:24,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Prezados, boa tarde.

Gostaria de solicitar uma avaliação para transferir o interruptor do ar condicionado central do Laboratório de Biologia Molecular, que está localizado atualmente na sala de máquinas, para um local mais acessível dentro do próprio laboratório. Isso proporcionará maior conveniência e facilidade no acionamento do ar condicionado quando necessário.
Cordialmente,

Thiago Mafra",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2023120229,Manutenção em ar-condicionado do Laboratório Interdisciplinar 3,2023-12-11 15:06,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,107.9,,,,"-16.424310442233665, -39.1367972326299",,Solicito manutenção em ar-condicionado do Laboratório Interdisciplinar 3 que parou de funcionar. O equipamento não está ligando.,Manutenção em ar condicionado do Laboratório Interdisciplinar 3,Manutenção em ar condicionado do Laboratório Interdisciplinar 3,"Segurança contra Incêndio > Sistemas de combate a incêndio (extintores, hidrantes)",,0.31,LSTM_BAIXA_CONF,Alta
2023120230,Substituição da Carga de Extintores de Incêndio,2023-12-11 16:03,Fechado,,,,Campus Jorge Amado,,,,,"Segurança contra Incêndio > Sistemas de combate a incêndio (extintores, hidrantes)",,,,3828.19,,,,"-14.770883343840165, -39.23605772449692",,"Solicitamos a troca da carga de 27 extintores de incêndio, do tipo ABC, Pó Químico Seco Pressurizado, com capacidade para 06 kg. Informamos que todos estão localizados no NVGA e estão com a carga vencida.",Recarga de extintores,Recarga de 31 extintores no NVGA,Climatização > Ar condicionado,,1,LSTM,Baixa
2023120235,Manutenção em ar-condicionado do Laboratório de Geologia e Paleontologia,2023-12-12 08:34,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,Solicito manutenção no ar-condicionado do Laboratório de Geologia e Paleontologia. O equipamento parou de funcionar. Esse laboratório tem sido utilizado com frequência para pesquisa. Em virtude do calor elevado justifico a urgência alta.,,,Climatização > Ar condicionado,,0.87,LSTM_BAIXA_CONF,Baixa
2023120238,Verificação de ar condicionado.,2023-12-12 10:06,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Saudações.
Estamos com um aparelho de ar condicionado pingando aqui no laboratório de mirmecologia/proteção florestal que precisa de manutenção.
Atenciosamente,
Alexandre.",,,Elétrica > Nobreak,,0.11,LSTM_BAIXA_CONF,Baixa
2023120239,Troca de bateria.,2023-12-12 10:10,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Nobreak,,,,0,,,,#N/A,,"Saudações.
Estou com um nobreak no laboratório de mirmecologia/proteção florestal que precisa de troca de bateria.
O número de patrimônio do referido equipamento é 962463 (UFBA).
Desde já agradeço.
Atenciosamente,
Alexandre.",,,Hidrossanitária > Hidráulica,,0.46,LSTM_BAIXA_CONF,Baixa
2023120242,Conserto do chuveiro de emergência,2023-12-12 11:12,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito verificação do defeito e conserto do chuveiro de emergência do laboratório de Ciências I, localizado no Núcleo Pedagógico do CJA.",,,Elétrica > Iluminação,,0.99,LSTM,Baixa
2023120244,Lâmpada queimada.,2023-12-12 12:35,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.53488871263804, -39.72388509091665",,Solícito a troca das lâmpadas queimadas.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.96,LSTM,Média
2023120246,Defeito na fechadura da porta,2023-12-12 16:18,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito conserto da fechadura da porta da sala de Apoio aos Laboratórios, no Pavilhão Administrativo, no campus Jorge Amado.",,,Climatização > Ar condicionado,,0.99,LSTM,Média
2023120250,"Prezados   bom dia,  Solicito o reparo no ar condicionado da sala de P",2023-12-13 08:31,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados
bom dia,
Solicito o reparo no ar condicionado da sala de Pró-reitoria pois a ar condicionada esta oscilando uma hora funciona normal e outra hora ele nao esta gelando .

Atenciosamente,",,,Climatização > Ar condicionado,,0.86,LSTM_BAIXA_CONF,Média
2023120251,reparo no Ar condicionado,2023-12-13 08:39,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Prezado, bom dia. Venho reportar problemas com o ar condicionado da sala da enfermagem. Quando ligado, ele apresenta um barulho estranho, bem alto, diferente do ruído habitual. Além disso, ele tem condensado água na parte interior da sala, molhando a parede e o chão.
Peço que averiguem a questão, quando for possível.
Agradeço.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,LSTM,Média
2023120256,Fechadura da porta do vice-reitor com defeito novamente,2023-12-13 09:10,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,Fechadura da porta do vice-reitor com defeito novamente. É possivel fazer a troca?,,,Climatização > Ar condicionado,,0.44,LSTM_BAIXA_CONF,Alta
2023120260,"Prezados,  Bom dia  Tivemos agora a pouco uma queda energia , porem o",2023-12-13 11:19,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,
Bom dia
Tivemos agora a pouco uma queda energia , porem o ar condicionado nao voltou a funcionar , solicito que der uma olhada para ver o que aconteceu, com urgência se possível a sala e muito quente.

Atenciosamente,",,,Climatização > Ar condicionado,,0.77,LSTM_BAIXA_CONF,Baixa
