ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
2023120263,Vazamento de água do ar condicionado da sala de Enfermagem,2023-12-13 13:29,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Solicito verificação do deságue da água do ar condicionado da sala de Enfermagem, pois está molhando o chão da recepção.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.27,LSTM_BAIXA_CONF,Média
2023120264,Montagem e reparos LECOMAR,2023-12-13 14:11,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.424310442233665, -39.1367972326299",,Solicito a montagem de 6 cadeiras giratórias que foram adquiridas com recursos de projetos de pesquisa no LECOMAR. Adicionalmente solicito o corte de parafusos das grades de proteção das janelas do LECOMAR.,,,Elétrica > Instalações elétricas,,0.71,LSTM_BAIXA_CONF,Baixa
2023120266,Solicito a ligação das freezers e do BOD do laboratório (LEGAM e Coleç,2023-12-13 17:47,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.424310442233665, -39.1367972326299",,Solicito a ligação das freezers e do BOD do laboratório (LEGAM e Coleção Zoológica) ao Gerador da UFSB. A ação é necessária devido à constantes quedas de energia onde eventualmente podemos perder material congelado.,,,Climatização > Ar condicionado,,1,LSTM,Baixa
2023120270,Ar condicionada não refrigera sala 01 terréo,2023-12-14 08:21,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"O ar condicionado não está funcionando, não gela, apenas sai um vento frio, mesmo na temperatura 16 após 2 minutos dentro da sala começa a fazer calor.

Fiz um teste hoje pela manhã, liguei o ar e deixei 30 minutos ligado, quando eu voltei a sala não estava refrigerada",,,Climatização > Ar condicionado,,0.87,LSTM_BAIXA_CONF,Baixa
2023120282,Manutenção Semestral - Ar condicionado - CPF - Anexo de Aulas,2023-12-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Anexo de Aulas do CPF.
Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT",,,Climatização > Ar condicionado,,0.85,LSTM_BAIXA_CONF,Baixa
2023120283,Manutenção Semestral - Ar condicionado - CPF - Bloco Administrativo,2023-12-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Bloco Adm. do CPF.
Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.",,,Climatização > Ar condicionado,,0.86,LSTM_BAIXA_CONF,Baixa
2023120284,Manutenção Semestral - Ar condicionado - CPF - Bloco de Aulas 01,2023-12-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Bloco de Aulas 01 do CPF.
Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.",,,Climatização > Ar condicionado,,0.9,LSTM_BAIXA_CONF,Baixa
2023120285,Manutenção Semestral - Ar condicionado - CPF - Bloco de Aulas 02,2023-12-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Bloco Aulas 02 do CPF.
Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.",,,Climatização > Ar condicionado,,0.84,LSTM_BAIXA_CONF,Baixa
2023120286,Manutenção Semestral - Ar condicionado - CSC - Bloco de Serviços,2023-12-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424307884397862, -39.136705238608734",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Bloco de Serviços do CSC. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,Climatização > Ar condicionado,,0.8,LSTM_BAIXA_CONF,Baixa
2023120287,Manutenção Semestral - Ar condicionado - CPF - Bloco Docentes,2023-12-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Bloco Docentes do CPF.
Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.",,,Climatização > Ar condicionado,,0.86,LSTM_BAIXA_CONF,Baixa
2023120288,Manutenção Semestral - Ar condicionado - CPF - Laboratório CFCS,2023-12-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Laboratório do CFCS do CPF.
Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.",,,Climatização > Ar condicionado,,0.7,LSTM_BAIXA_CONF,Baixa
2023120289,Manutenção Semestral - Ar condicionado - CSC - Laboratórios,2023-12-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados nos laboratórios 1° ciclo do CSC. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,Manutenção Preventiva > Ar condicionado split,,0.59,LSTM_BAIXA_CONF,Baixa
2023120290,Manutenção Semestral - Ar condicionado - CSC - Pav. Administrativo,2023-12-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Bloco Adm. do CSC. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,Climatização > Ar condicionado,,0.72,LSTM_BAIXA_CONF,Baixa
2023120291,Manutenção Semestral - Ar Condicionado - CSC - Pav. de Convenções,2023-12-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Pav. de Convenções do CSC. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,Manutenção Preventiva > Ar condicionado split,,0.46,LSTM_BAIXA_CONF,Baixa
2023120292,Manutenção Semestral - Ar condicionado - CSC - Pav. de Feiras,2023-12-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Pav. de Feiras do CSC. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,Manutenção Preventiva > Ar condicionado split,,0.43,LSTM_BAIXA_CONF,Baixa
2023120293,Manutenção Semestral - Ar condicionado - CSC - Pórtico,2023-12-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423822637563376, -39.13549260894328",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Pórtico do CSC. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,Climatização > Ar condicionado,,0.83,LSTM_BAIXA_CONF,Baixa
2023120294,Manutenção Semestral - Ar condicionado - CPF - Salas de Tutoria,2023-12-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53486720606325, -39.72350064237744",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Anexo de Aulas do CPF. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT,,,Manutenção Preventiva > Ar condicionado split,,0.88,LSTM_BAIXA_CONF,Baixa
2023120295,Manutenção Semestral - Ar condicionado - CPF - Salas Administrativas CFCS,2023-12-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.535087645298226, -39.72375232834426",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Anexo de Aulas do CPF. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT,,,Climatização > Ar condicionado,,0.86,LSTM_BAIXA_CONF,Baixa
2023120296,Manutenção Semestral - Ar condicionado - CPF - Lab. Habilidades CFCS,2023-12-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Laboratório de Habilidades do CFCS do CPF. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,Hidrossanitária > Hidráulica,,0.46,LSTM_BAIXA_CONF,Média
2023120297,Solicito reparo tubulação bomba de água potável,2023-12-15 09:35,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados

Solicito reparo na tubulação de água potável do sistema de abastecimento do CJA",,,Suprimentos / Apoio Técnico > Materiais,,0.1,LSTM_BAIXA_CONF,Baixa
2023120301,Fornecimento de materiais diversos - Reitoria,2023-12-15 11:27,Fechado,,,,Reitoria,,,,,Suprimentos / Apoio Técnico > Materiais,,,,6741.7699999999995,,,,"-14.788316740297745, -39.27483123836992",,Solicito fornecimento de materiais diversos para estoque.,Fornecimento de materiais diversos - Reitoria,Fornecimento de materiais diversos - Reitoria,Suprimentos / Apoio Técnico > Materiais,,0.11,LSTM_BAIXA_CONF,Baixa
2023120302,Fornecimento de materiais diversos - CJA,2023-12-15 11:29,Fechado,,,,Campus Jorge Amado,,,,,Suprimentos / Apoio Técnico > Materiais,,,,11040.440000000002,,,,"-14.77147998352185, -39.23434744042999",,Solicito fornecimento de materiais diversos para estoque.,Fornecimento de materiais diversos - CJA; Complementar de Fornecimento de materiais diversos,Fornecimento de materiais diversos - CJA; Complementar de Fornecimento de materiais diversos,Suprimentos / Apoio Técnico > Materiais,,0.11,LSTM_BAIXA_CONF,Baixa
2023120303,Fornecimento de materiais diversos - CPF,2023-12-15 11:30,Fechado,,,,Campus Paulo Freire,,,,,Suprimentos / Apoio Técnico > Materiais,,,,17068.92,,,,"-17.53335341230621, -39.72217542816204",,Solicito fornecimento de materiais diversos para estoque.,Fornecimento de materiais diversos - CPF,Fornecimento de materiais diversos - CPF,Suprimentos / Apoio Técnico > Materiais,,0.11,LSTM_BAIXA_CONF,Baixa
2023120304,Fornecimento de materiais diversos - CSC,2023-12-15 11:30,Fechado,,,,Campus Sosígenes Costa,,,,,Suprimentos / Apoio Técnico > Materiais,,,,32180.820000000007,,,,"-16.423909554595376, -39.13629623502169",,Solicito fornecimento de materiais diversos para estoque.,Fornecimento de materiais diversos - CSC,Fornecimento de materiais diversos - CSC,Climatização > Ar condicionado,,0.84,LSTM_BAIXA_CONF,Baixa
2023120312,Manutenção Semestral - Ar condicionado - CPF - Laboratório CFCS,2023-12-16 09:30,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Laboratório do CFCS do CPF.
Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2023120316,Ar-condicionado da sala parou de esfriar.,2023-12-18 08:19,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Ar-condicionado da sala parou de esfriar.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.19,LSTM_BAIXA_CONF,Baixa
2023120322,Pintura parede interna sala 01.,2023-12-18 11:45,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,409.96,,,,"-14.770309469288907, -39.23560995592077",,"Solicito pintura na parede Interna sala 01 (Térreo), lado direito.
Foto anexa.",Material de pintura Sala 01,Material de pintura para parede interna sala 01,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.92,LSTM_BAIXA_CONF,Baixa
2023120328,Maçaneta da porta soltou,2023-12-18 15:32,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770309469288907, -39.23560995592077",,A maçaneta está na sala 05.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.88,LSTM_BAIXA_CONF,Baixa
2023120329,Porta emperrando ou desnivelada,2023-12-18 15:37,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770309469288907, -39.23560995592077",,"A porta da sala 102 está com dificuldade para abrir e fechar, favor verificar possibilidade de conserto.",,,Elétrica > Nobreak,,0.1,LSTM_BAIXA_CONF,Baixa
2023120330,Solicitação de Nobreak,2023-12-19 08:06,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Nobreak,,,,0,,,,"-14.870897256276933, -39.594953067425706",,"Bom dia!

Nosso nobreak não está ligando.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,LSTM,Baixa
2023120331,Manutenção em miolo da porta do banheiro masculino Laboratório NEA-PB,2023-12-19 08:53,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,36.75,,,,"-16.424310442233665, -39.1367972326299",,Não está sendo possível trancar a porta do banheiro masculino do Laboratório do Núcleo de estudos em Agroecologia e produção orgânica Pau Brasil (NEA-PB) em função de algum problema no miolo da fechadura. Solicito manutenção.,Manutenção em miolo da porta do banheiro masculino Laboratório NEA-PB,Manutenção em miolo da porta do banheiro masculino Laboratório NEA-PB,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.56,LSTM_BAIXA_CONF,Baixa
2023120332,"solicito a manutenção do piso da entrada da rampa, e o chumbamento do",2023-12-19 09:51,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"solicito a manutenção do piso da entrada da rampa, e o chumbamento do corimão.",,,Hidrossanitária > Hidráulica,,0.5,LSTM_BAIXA_CONF,Baixa
2023120335,Instalação de 2 novos bebedouros no CJA,2023-12-19 11:59,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito instalação de 2 novos bebedouros acessíveis no campus CJA, os bebedouros precisam ser instalados em locais estratégicos de fácil acesso e ampla circulação de pessoas, os equipamentos tem formato adequado para uso de pessoas em cadeiras de roda.
Segue em anexo documento formalizando a demanda, nele é possível observar orientações acerca dos equipamentos e melhor forma de instalação.
Os equipamentos estão de posse da seção de Patrimônio (Márcio)

Atenciosamente,

Patrícia Dias",,,Hidrossanitária > Hidráulica,,0.88,LSTM_BAIXA_CONF,Média
2023120337,Reparo em torneira de copa,2023-12-19 11:59,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.533203281201462, -39.72195105177306",,"Prezados,

Solicito reparo em torneira da copa, que encontra-se defeituosa.",,,Hidrossanitária > Hidráulica,,0.32,LSTM_BAIXA_CONF,Baixa
2023120342,Instalação de bebedouros,2023-12-20 08:47,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Prezados,

Solicito a instalação de 2 bebedouros, locais a serem definidos pelo coordenador do campus.",,,Hidrossanitária > Bomba,,0.12,LSTM_BAIXA_CONF,Baixa
2023120343,Bomba sapo para casa de bomba,2023-12-20 09:22,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Bomba,,,,736.7099999999999,,,,"-14.77147998352185, -39.23434744042999",,Solicito a aquisição de bomba sapo para ser instalada na casa de bomba do CJA,Compra de bomba para esgotamento da casa de bombas,Compra de bomba para esgotamento da casa de bombas,Manutenção Preventiva > Gerador,,0.13,LSTM_BAIXA_CONF,Baixa
2023120344,Aquisição de bateria de 100 A para gerador,2023-12-20 09:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Favor liberar aquisição de bateria de 100 A

Prezados no dia 19-12-2023 tivemos uma oscilação de energia e nosso gerador não atuou. na manhã do dia 20-12-2023 fomo verificar a causa e identificamos que a bateria do mesmo tinha sofrido uma avaria a sua caixa danificou vazando todo o liquido e colando as células da mesma. segue alguma fotos. Temos a necessidade de adquirir uma bateria com urgência para evitar transtornos maiores junto aos locais onde são atendido pelo gerador",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.89,LSTM_BAIXA_CONF,Baixa
2023120353,Colocar maçaneta na porta Sala 02,2023-12-21 09:04,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770309469288907, -39.23560995592077",,"A maçaneta da sala 02 soltou, e está guardada na sala 05.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.58,LSTM_BAIXA_CONF,Baixa
2023120358,Portão 4 da área externa travado.,2023-12-21 14:46,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito reparo no Portão 04 da área externa, pois o mesmo encontra-se travado.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.36,LSTM_BAIXA_CONF,Média
2023120359,Estrutura do passeio quebrada,2023-12-21 14:53,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito reparo em estrutura do passeio que encontra-se quebrada.,,,Climatização > Ar condicionado,,0.97,LSTM,Baixa
2023120376,"Por gentileza, verificar o ar condicionado da sala da Chefe de Gabinet",2023-12-26 14:00,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Por gentileza, verificar o ar condicionado da sala da Chefe de Gabinete . Não está refrigerando.",,,Climatização > Ar condicionado,,0.83,LSTM_BAIXA_CONF,Média
2023120379,reparo no Ar condicionado,2023-12-27 10:55,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Prezados, bom dia,

o ar condicionado da sala de enfermagem permanece sem funcionar: não gela e apresenta um ruído estranho ao bom funcionamento dele.

Agradeço,",,,Hidrossanitária > Hidráulica,,0.94,LSTM_BAIXA_CONF,Média
2023120383,Torneira quebrada no Vestiário Feminino,2023-12-28 13:54,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770309469288907, -39.23560995592077",,Solicito reparo em uma torneira quebrada ( está jorrando água) no vestiário feminino. A torneira fica localizada embaixo da bancada.,,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2024010002,Manutenção Preventiva Bimensal - Gerador 75 kVA - Reitoria,2024-01-02 01:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva bimensal do gerador de 75 kVA do Campus Sosígenes Costa conforme documento em anexo. Favor seguir roteiro conforme Anexo I, pág. 04 e 05. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Ar condicionado central,,0.97,LSTM,Baixa
2024010007,Manutenção Preventiva Mensal - Ar condicionado Central - CSC,2024-01-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva mensal do ar condicionado central do CSC de acordo ao arquivo em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"".
O acompanhamento deste chamado deve ser de acordo com as atividades descritas no ANEXO I .
O retorno destas atividades devem ser dados à Coordenação de Manutenção ou à Coordenação de Campus do CSC, de modo que a UFSB tenha ciência das atividades preventivas realizadas no equipamento.
Caso haja alguma necessidade de material(is) para manutenção corretiva, este(s) deverá(ão) ser solicitado(s) de imediato de modo que a aquisição seja o mais rápido possível.
O fechamento deste chamado está condicionado ao retorno deste documento.",,,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2024010018,Manutenção Preventiva Mensal - Ar condicionado - CJA - Laboratório CEPLAC,2024-01-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,#N/A,,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.99,LSTM,Baixa
2024010019,Manutenção Preventiva Mensal - Ar condicionado - CJA - NUPED,2024-01-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2024010020,Manutenção Preventiva Mensal - Ar condicionado - CJA - NVGA,2024-01-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.99,LSTM,Baixa
2024010021,Manutenção Preventiva Mensal - Ar condicionado - CJA - Auditório CEPLAC,2024-01-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.756130793820052, -39.23151429151042",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2024010022,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco Administrativo,2024-01-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.81,LSTM_BAIXA_CONF,Baixa
2024010023,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco de Aulas 1,2024-01-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.79,LSTM_BAIXA_CONF,Baixa
2024010024,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco de Aulas 2,2024-01-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.79,LSTM_BAIXA_CONF,Baixa
2024010025,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco Docente,2024-01-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.81,LSTM_BAIXA_CONF,Baixa
2024010026,Manutenção Preventiva Mensal - Ar condicionado - CPF - Laboratório 1° Ciclo CFCS,2024-01-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.72,LSTM_BAIXA_CONF,Baixa
2024010027,Manutenção Preventiva Mensal - Ar condicionado - CPF - Pavilhão Anexo de Aulas,2024-01-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.43,LSTM_BAIXA_CONF,Baixa
2024010028,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão Administrativo,2024-01-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.45,LSTM_BAIXA_CONF,Baixa
2024010029,Manutenção Preventiva Mensal - Ar condicionado - CSC - Bloco de Serviços,2024-01-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.46,LSTM_BAIXA_CONF,Baixa
2024010030,Manutenção Preventiva Mensal - Ar condicionado - CSC - Espaço de Leitura,2024-01-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.58,LSTM_BAIXA_CONF,Baixa
2024010031,Manutenção Preventiva Mensal - Ar condicionado - CSC - Laboratórios,2024-01-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.42,LSTM_BAIXA_CONF,Baixa
2024010032,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão de Convenções,2024-01-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.49,LSTM_BAIXA_CONF,Baixa
2024010033,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão de Feiras,2024-01-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.49,LSTM_BAIXA_CONF,Baixa
2024010034,Manutenção Preventiva Mensal - Ar Condicionado - CSC - Pórtico,2024-01-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.53,LSTM_BAIXA_CONF,Baixa
2024010035,Manutenção Semestral - Ar condicionado - CJA - CFCA/CEPLAC,2024-01-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,13685.159999999998,,,,#N/A,,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no CFCA/CEPLAC do CJA. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Manutenção Semestral - Ar condicionado - CJA - CFCA/CEPLAC; Manutenção Semestral - Ar condicionado - CJA - CFCA/CEPLAC,"Além da manutenção preventiva em cada equipamento, solicito que, ao final, seja fornecido uma planilha contendo os equipamentos e cada sala. no seguinte modelo: 

2° andar / sala coordenação de manutenção / midea 18.000 BTU's; Manutenção Semestral - Ar condicionado - CJA - CFCA/CEPLAC",Manutenção Preventiva > Ar condicionado split,,0.53,LSTM_BAIXA_CONF,Baixa
2024010036,Manutenção Semestral - Ar condicionado - CJA - NVGA,2024-01-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,8989.71,,,,"-14.77147998352185, -39.23434744042999",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no NVGA do CJA. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Manutenção Semestral - Ar condicionado - CJA - NVGA; Manutenção Semestral - Ar condicionado - CJA - NVGA,"""Além da manutenção preventiva em cada equipamento, solicito que, ao final, seja fornecido uma planilha contendo os equipamentos e cada sala. no seguinte modelo: 

2° andar / sala coordenação de manutenção / midea 18.000 BTU's""; Manutenção Semestral - Ar condicionado - CJA - NVGA",Manutenção Preventiva > Ar condicionado split,,0.88,LSTM_BAIXA_CONF,Baixa
2024010037,Manutenção Preventiva Mensal - Ar condicionado - CPF - Laboratório de Habilidades,2024-01-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534583079307623, -39.723940092553796",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.97,LSTM,Baixa
2024010038,Manutenção Preventiva Mensal - Ar condicionado - CSC - LABMOL,2024-01-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.81,LSTM_BAIXA_CONF,Baixa
2024010039,Manutenção Preventiva Mensal - Ar condicionado - CPF - Clínica escola de Psicologia,2024-01-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.535306322127855, -39.72446535585202",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.89,LSTM_BAIXA_CONF,Baixa
2024010040,Manutenção Preventiva Mensal - Ar condicionado - CPF - Salas de Tutoria,2024-01-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53486720606325, -39.72350064237744",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,"Manutenção Preventiva > Telhados, calhas, rufos, etc.",,0.2,LSTM_BAIXA_CONF,Baixa
2024010044,Revisão e limpeza dos telhados,2024-01-05 16:07,Fechado,,,,Campus Paulo Freire,,,,,"Manutenção Preventiva > Telhados, calhas, rufos, etc.",,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Prezados,

Devido às fortes chuvas, ocorreram infiltrações em diversos locais do CPF. Foram identificados infiltrações nos seguintes setores:
- Sala dos professores
- Biblioteca
- Protic
- Lab interdisciplinar 1
- Banheiro feminino dos laboratórios
- Corredor/banheiro da CEAME
- Antigas salas de tutorias 1, 2, 5, 7, 8, 9
- Corredor dos laboratórios do LAHA
- Labmorfo
- Procedimentos 1
- Consultórios 3 e 4 do LAHA
Assim, solicito a revisão e limpeza dos telhados dos referidos locais, bem como a substituição das placas de forro danificadas.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2024010045,Realocação de aparelhos de ar condicionado,2024-01-05 16:25,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,2367.4599999999996,,,,"-17.533274716800296, -39.72248779186285",,"Prezados,

O aparelho de ar da SECAD apresentou problema novamente sem possível reparo. Assim, solicito a realocação de 1 dos aparelho de ar condicionado da sala dos servidores da protic (24 mil btus) para a sala da SECAD, e a realocação de 1 aparelho de ar condicionado da recepção do bloco docente (18 mil btus) em reposição ao aparelho da sala dos servidores da protic.",Realocação de aparelhos de ar condicionado; Relocação de ar condicionado; Fornecimento de controle universal de ar condicionado,"Realocação de aparelhos de ar condicionado; Desinstalação e instalação de ar condicionados, conforme chamado.

Baseado nos itens das composições 103251 e 103254.
Cancelada a OS 032/2024.; Fornecimento de controle universal de ar condicionado",Hidrossanitária > Hidráulica,,0.27,LSTM_BAIXA_CONF,Baixa
2024010048,Água,2024-01-08 08:26,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Bom dia,

Solicito atendimento para os banheiros Masculino e Feminino encontram-se sem água.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.59,LSTM_BAIXA_CONF,Média
2024010050,Reparo em porta da biblioteca,2024-01-08 09:53,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Prezados,

Ao realizar o serviço de troca de fechadura da porta da biblioteca, foi identificado um desbalanço em sua estrutura. Solicito reparo na referida porta, sendo necessário serviço especializado para realizar o reparo.",,,Elétrica > Instalações elétricas,,0.91,LSTM_BAIXA_CONF,Média
2024010051,substituição de DPSs,2024-01-08 09:58,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,279.6,,,,"-17.535306322127855, -39.72446535585202",,"Prezados,

Solicito a substituição de 4 DPSs na clínica escola de psicologia, que encontram-se queimados.",Fornecimento de DPS,Fornecimento de DPS para troca na clínica escola de psicologia,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.43,LSTM_BAIXA_CONF,Baixa
2024010053,Reinstalar Porta Papel Toalha que soltou.,2024-01-08 10:45,Fechado,,,,Campus Paulo Freire,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-17.534582646209113, -39.72461446135704",,Local: Vestiário Masculino p/ funcionários,,,Elétrica > Nobreak,,0.33,LSTM_BAIXA_CONF,Baixa
2024010056,Fazer a troca do equipamento.,2024-01-08 15:42,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Nobreak,,,,0,,,,"-17.886258737153273, -39.848623404456525",,"Fazer a troca do nobreak, não está funcionando.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.66,LSTM_BAIXA_CONF,Baixa
2024010057,Sanitário Feminino Térreo - Porta papel higiênico descolou da parede,2024-01-08 16:00,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Sanitário Feminino localizado no Térreo atrás da recepção Vigilantes -Núcleo Pedagógico.
Suporte para papel higiênico da segunda cabine descolou da parede.
Solicito reparo.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.75,LSTM_BAIXA_CONF,Média
2024010058,Maçaneta com defeito,2024-01-08 16:35,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,#N/A,,"Boa tarde,
A maçaneta da porta do herbário (CEPEC/CFCAf) está com defeito. Gostaria de solicitar, por gentileza, a verificação da mesma.
Grata!",,,Climatização > Ar condicionado,,0.45,LSTM_BAIXA_CONF,Baixa
2024010059,Verificação de ar condicionado.,2024-01-09 09:15,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Saudações.
Um dos aparelhos de ar condicionado da coleção de mirmecologia não está funcionando e peço, por gentileza, que verifiquem.
São dois aparelhos para manter a sala climatizada, sendo que quando apenas um esta em funcionamento, ele fica sobrecarregado.
Desde já agradeço.
Atenciosamente,
Alexandre.",,,Elétrica > Nobreak,,0.47,LSTM_BAIXA_CONF,Baixa
2024010060,Nobreak sem bateria.,2024-01-09 09:21,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Nobreak,,,,0,,,,#N/A,,"Saudações.
Procurei este serviço na PROTIC, mas só encontrei aqui.
Preciso fazer a troca do nobreak que alimenta a internet no laboratório de mirmecologia. Ele está sem bateria e fica apitando, impossibilitando seu uso.
Desde já agradeço pela atenção.
Abraços,
Alexandre.",,,Climatização > Ar condicionado,,0.93,LSTM_BAIXA_CONF,Baixa
2024010062,Ar não está ligando,2024-01-09 11:01,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Ar não está ligando,,,Elétrica > Subestação,,0.09,LSTM_BAIXA_CONF,Média
2024010064,Interligação da Subestação ao Campus,2024-01-09 11:18,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Subestação,,,,196.74,,,,"-17.53335341230621, -39.72217542816204",,"Anderson,
favor verificar junto ao engenheiro da subestação o que será preciso para interligar a subestação ao campus.",Interligação da Subestação ao Campus - CPF; Complementar - > Interligação da Subestação ao Campus - CPF; Interligação da Subestação ao Campus,Interligação da Subestação ao Campus; Cancelamento de poste de 08 metros da OSM 042/2024 e substituição de poste de 09 metros. ; Interligação da Subestação ao Campus,Manutenção Preventiva > Gerador,,0.96,LSTM,Média
2024010218,Manutenção do Gerador de 170 KVA,2024-01-24 13:40,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Gerador,,,,4567.56,,,,"-16.423909554595376, -39.13629623502169",,"Prezados necessito fazer a manutenção preventiva geral do gerador de 170 kVA com urgência para fazer os seguintes serviços !

(TROCA DE FILTROS DE COMBUSTÍVEL,
TROCAFILTRO DE AR,
TOCA DE FILTRO LUBRIFCANTE. TROCA DE
ADITIVO DO RADIADOR, TROCA
CORREIA DO ALTERNADOR).
LIMPEZA DO SISTEMA DE ARREFECIMENTO,
LIMPEZA EXTERNA E INTERNA DO TANQUE DE COMBUSTÍVEL,
VERIFICAÇÃO DE MANGUEIRAS E VAZAMENTO DO MOTOR,
VERIFICAÇÃO DE ROLAMENTOS,
LIMPEZA NO QUADRO ELÉTRICO
VERIFICAÇÃO DE PRESSOSTATO E SENSORES,
PARTE ELÉTRICA EM GERAL).

Grato pela atenção!",Manutenção Corretiva do Gerador de 170 KVA - CSC,Manutenção Corretiva do Gerador de 170 KVA - CSC,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2024010067,"Conserto de ar condicionado da Copa - 3º andar, Reitoria.",2024-01-09 14:53,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito, por gentileza, o conserto do ar condicionado da copa do 3º andar do prédio da Reitoria. Até o momento ainda não funcionou. Além disso, também não temos o controle do aparelho. Agradeço.",,,Climatização > Ar condicionado,,0.98,LSTM,Baixa
2024010071,"Prezados, solicitamos a verificação do aparelho de ar-condicionado pre",2024-01-09 16:34,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados, solicitamos a verificação do aparelho de ar-condicionado presente na sala da vice-reitoria.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.29,LSTM_BAIXA_CONF,Baixa
2024010080,Perda da chave de gaveta,2024-01-10 14:06,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,64.4,,,,"-17.533274716800296, -39.72248779186285",,"A gaveta de uma das mesas da SECAD/CPF foi trancada e a chave, perdida. É necessário um chaveiro.",Confecção de chaves e conserto de gaveta de móvel,Necessidade de profissional ir até o local para o serviço,Outros > Erro de chamado,,0.21,LSTM_BAIXA_CONF,Baixa
2024010081,Instação de quadro branco,2024-01-10 14:38,Fechado,,,,Campus Jorge Amado,,,,,Outros > Erro de chamado,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicitamos, por gentileza, a instalação de um quadro branco no Setor de Apoio Acadêmico do Campus Jorge Amado. A solicitação se justifica em virtude da necessidade de registro de avisos e demais informações internas entre os servidores.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2024010088,Ar condicionado com problema,2024-01-11 09:49,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,O ar condicionado parou de funcionar.,,,Hidrossanitária > Hidráulica,,1,LSTM,Média
2024010106,Torneira da copa quebrada,2024-01-12 10:34,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,126.95,,,,"-16.424307884397862, -39.136705238608734",,"Necessito da liberação de uma Torneira de Bancada para pia de cozinha bica alta.

A mesma não esta fechando e causa um transtorno pois afeta o banheiro do bloco de serviço!",Torneira da copa quebrada - CSC,Torneira de Bancada para pia de cozinha bica alta,Manutenção Preventiva > Elevador,,0.87,LSTM_BAIXA_CONF,Média
2024010113,Manutenção preventiva mensal dos elevadores da Reitoria e Campus Jorge Amado,2024-01-12 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Elevador,,,,39933.85999999999,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva mensal dos elevadores do Campus Jorge Amado e Reitoria e plataforma elevatória da Reitoria. Caso seja detectado alguma anomalia ou algum dos serviços não for concluído, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",Manutenção preventiva de elevadores e plataforma elevatória - Reitoria; Relé falta e sequência de fase para Elevador - Reitoria; Substituição de peça de material do elevador da Reitoria,"Manutenção preventiva, sem fornecimento de peças, para 2 elevadores no CJA, 1 elevador na Reitoria e 1 plataforma elevatória na Reitoria; Equipamento para ser instalado no elevador da Reitoria; substuição de Conjunto coxim contra peso do elevador da reitoria",Elétrica > Instalações elétricas,,0.54,LSTM_BAIXA_CONF,Baixa
2024010117,Instalação de circuito elétrico,2024-01-15 10:43,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito instalação de circuito elétrico para viabilizar a utilização do forno cerâmico pela professora Nadabe.,,,Elétrica > Iluminação,,0.87,LSTM_BAIXA_CONF,Baixa
2024010119,Iluminação via de acesso ao CJA,2024-01-15 14:00,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito reparo na iluminação da via de acesso ao Campus,,,Hidrossanitária > Hidráulica,,0.59,LSTM_BAIXA_CONF,Baixa
2024010120,Instalação de tampa/assento para sanitários,2024-01-15 14:47,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"A pedido do setor de limpeza do campus, solicito a compras de tampas e assentos que estão faltando em alguns sanitários em todo o CJA, o chamado foi aberto no ano passado porém o setor de manutenção orientou abrir um chamado novamente, caso a quantidade abaixo já esteja no campus, solicito apenas a instalação do mesmo.

Contando com todos os banheiros incluindo os banheiros PCD, são 13 vasos que não possuem assento sanitário,

Atenciosamente: Patrícia Dias",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.63,LSTM_BAIXA_CONF,Baixa
2024010123,Demandas CUNI EUNAPOLIS,2024-01-15 17:37,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,1740.2200000000003,,,,"-16.381244291782618, -39.589120860150686",,"Prezados,

com a mudança de endereço do CUNI Eunapolis para o novo Complexo Integrado de Eunapolis:
Diretora: Edalza Helena Bosetti Santiago
Avenida Paulino Mendes Lima, 674 - centro - Eunapolis- 45820-440

Solicitamos:

Confecção de rede lógica. Considerar pedido de link já encaminhado junto a STI (por gentileza interagir com Setor de TIC/CSC para alinhamento);
Pontos de tomada;
Instalação de ventiladores;
Instalação de Grade em porta;
Instalação da Placa de identificação;
Instalçação de quadros, tvs e outros equipamentos/mobiliario que for necessário;

Obs.: solicitamos a interação com o Assistente Operacional para facilitar visita in loco para os levantamento e detalhamentos.
