ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
em anexo memorando informando a PROPA e STI sobre as respectivas demandas.",Material para instalação de cabeamento de rede no CUNI Eunápolis; Complementar Material para instalação de cabeamento de rede no CUNI Eunápolis; Material elétrico para atender demandas do CUNI Eunápolis,Material para instalação de cabeamento de rede no CUNI Eunápolis; Complementar Material para instalação de cabeamento de rede no CUNI Eunápolis; Material elétrico para atender demandas do CUNI Eunápolis,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.35,LSTM_BAIXA_CONF,Média
2024010127,Telhado com goteira,2024-01-16 10:49,Processando (atribuído),,,,Campus Jorge Amado,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Na área circular do NVGA diversos pontos do telhado estão com goteiras, como mostra abaixo imagens em anexo.

Solicito reparo!

Atenciosamente: Patrícia Dias
(apoio pedagógico e administrativo)",,,Hidrossanitária > Hidráulica,,0.97,LSTM,Baixa
2024010134,Pia entupida,2024-01-16 14:14,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Uma das pias da cantina de estudantes está entupida.

Favor verificar.

Atenciosamente: Patrícia Dias
(apoio administrativo e pedagógico)",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.71,LSTM_BAIXA_CONF,Baixa
2024010138,Guarnição/alisar de porta soltas,2024-01-16 15:19,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Solicito reparo em portas que estão com a guarnição solta, ou o popular caixão de porta, foi identificado na sala de eventos e na sala de acesso a cantina, segue imagens em anexo.

Patrícia.",,,Climatização > Ar condicionado,,0.95,LSTM,Baixa
2024010139,Solicito vistoria/manutenção no Ar condicionado (CONSUL) da Sala de At,2024-01-17 09:25,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Solicito vistoria/manutenção no Ar condicionado (CONSUL) da Sala de Atendimento do Setor de Operações de TIC no NVGA.
Motivo: Ar demora muito para refrigerar.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.23,LSTM_BAIXA_CONF,Baixa
2024010143,Pintura,2024-01-17 10:48,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,2796.14,,,,"-17.533274716800296, -39.72248779186285",,"Solicito a pintura das paredes do corredor do bloco administrativo.
Obs: São dois tipos de tinta, uma para interior e outra para exterior, pois algumas paredes pegam sol e chuva e outras não.",Pintura das paredes do corredor do bloco administrativo,Pintura das paredes do corredor do bloco administrativo,Climatização > Ar condicionado,,0.98,LSTM,Média
2024010145,Reparo Necessário no Ar Condicionado Midea - Código de Erro P4,2024-01-17 11:10,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Prezados
Gostaria de relatar que o aparelho de ar condicionado da marca Midea na sala da Coordenação de TIC está apresentando o código de erro P4 ao ser ligado. Considerando a singularidade da sala que possui apenas uma porta para circulação de ar, solicito encarecidamente uma intervenção rápida para reparo.
Atenciosamente
Carlos",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2024010147,Ar condicionado do Lab. de Ecologia não esfria,2024-01-17 11:51,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Prezados colegas, boa tarde!

Solicito uma vistoria no ar condicionado do Laboratório de Ecologia, anexo à Coleção de Zoologia, pois o aparelho não está gelando como deveria.
Atenciosamente,",,,Elétrica > Instalações elétricas,,0.95,LSTM,Baixa
2024010152,Adaptação de tomada para uso de aparelho,2024-01-17 15:29,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,34.56,,,,"-16.424657613462742, -39.135949237122865",,Peço a mudança de 2 pontos de energia do modelo antigo para a tomada de 3 pontos por questões de segurança e peço também a fixação do ponto de rede atrás da mesa da terceirizada na recepção que fica soltando o cabo dificultando a estabilidade da internet.,Adaptação de tomada para uso de aparelho,Adaptação de tomada para uso de aparelho,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.54,LSTM_BAIXA_CONF,Baixa
2024010157,infiltração de água pelas esquadrias da biblioteca danificando o acerv,2024-01-18 11:05,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,#N/A,,infiltração de água pelas esquadrias da biblioteca danificando o acervo e infiltrando no subsolo onde estão localizados os labs do CFCAf. Avaliar e proceder os reparos necessários.,,,Estrutura Predial > Forro,,0.38,LSTM_BAIXA_CONF,Média
2024010166,Instalação de forro,2024-01-19 09:49,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Forro,,,,25612.25,,,,"-14.77147998352185, -39.23434744042999",,"Solicito instalação de forro nos seguintes ambientes:
Sala de reuniões 01 - Área 28 m²
Sala de reuniões 02 - Área 63 m²
Consultório Médico 01 - Área 37 m²
Consultório Médico 02 - Área 37 m²
Sala Psicologia - Área 15 m²
Sala Assistência Social - Área 22 m²

Total: 202 m²

Os locais listados precisam de melhoria na acústica por conta de privacidade e conforto ambiental. Foram tapadas as frestas entre um ambiente e outro, mas mesmo assim o som pode ser escutado nas salas vizinhas.",Instalação de forro; Instalação de forro,"Instalação de forro; Instalação de forro.

Em substituição à OS 048/2024.

Corrigida em 08/03/2024",Hidrossanitária > Hidráulica,,0.95,LSTM_BAIXA_CONF,Baixa
2024010169,Pia entupida,2024-01-19 15:03,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Sanitário PCD masculino térreo está com a pia entupida.

imagem em anexo.

Att; Patrícia Dias",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.74,LSTM_BAIXA_CONF,Média
2024010172,Sala dos decanatos - Janela sem funcionar/quebrada,2024-01-22 08:23,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Vigilante identificou janela com defeito, apresenta dificuldade para fechar no trinco, há uma fita isolante na janela para identificar, segue em anexo também imagens.

Att; Patrícia Dias",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.58,LSTM_BAIXA_CONF,Baixa
2024010173,"À pedido da Coordenação de Apoio Administrativo - CJA, solicito:  - Re",2024-01-22 08:49,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"À pedido da Coordenação de Apoio Administrativo - CJA, solicito:
- Remoção de 2 projetores e suportes instalados na Sala 206 - NP",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.63,LSTM_BAIXA_CONF,Baixa
2024010174,"A pedido da Coordenação de Apoio Administrativo, solicito:  - Mudança",2024-01-22 08:52,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"A pedido da Coordenação de Apoio Administrativo, solicito:
- Mudança de posições dos Quadro Branco das Salas 06 / 106 / 206 do NP.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.62,LSTM_BAIXA_CONF,Baixa
2024010175,"A pedido da Coordenação de Apoio Administrativo, solicito:  - Instalaç",2024-01-22 08:56,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"A pedido da Coordenação de Apoio Administrativo, solicito:
- Instalação de 10 suportes de teto e projetores de vídeo nas salas de aula do Térreo e 1º Andar do NP.",,,Hidrossanitária > Hidráulica,,0.99,LSTM,Baixa
2024010176,"Torneira vazando, banheiro feminino próximo a bebedouro",2024-01-22 10:32,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770883343840165, -39.23605772449692",,Umas das torneiras do banheiro feminino está vazando água.,,,Hidrossanitária > Hidráulica,,0.95,LSTM,Baixa
2024010177,Banheiro masculino Água vazando,2024-01-22 10:34,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Banheiro masculino próximo ao bebedouro, a água está vazando na lateral da pia e o banheiro está ficando molhado, mais informações procurar Edilene - Auxiliar de limpeza.

Att; Patrícia Dias",,,Hidrossanitária > Hidráulica,,0.72,LSTM_BAIXA_CONF,Média
2024010182,Substituição de torneira,2024-01-22 14:55,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Hidráulica,,,,0,,,,"-17.535306322127855, -39.72446535585202",,"Prezados,

Solicito substituição de torneira da clínica escola de psicologia que encontra-se quebrada.",,,Climatização > Ar condicionado,,0.87,LSTM_BAIXA_CONF,Baixa
2024010183,Refeitório para funcionários necessita da instalação de um ventilador,2024-01-22 14:58,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Há 6 meses que um dos ventiladores do refeitório para funcionários não funciona, solicito a instalação de um novo considerando as condições climáticas altíssimas de calor intenso na região.

Desde já agradeço
Atenciosamente,
Patrícia Dias
(apoio administrativo e pedagógico)",,,Elétrica > Iluminação,,1,LSTM,Média
2024010184,Lâmpadas queimadas na area externa do complexo 2,2024-01-22 15:01,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,6992.37,,,,"-17.534828808942148, -39.72394543442796",,"Prezados,

Solicito a substituição de lâmpadas e refletores queimados na área externa do complexo 2 que encontram-se queimados. Se possível, substituí-las por lâmpadas LED.",Substituição de lâmpadas e refletores; Substituição de lâmpadas e refletores,Substituição de lâmpadas e refletores; Substituição de lâmpadas e refletores,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.97,LSTM,Baixa
2024010232,"Ponto de rede com problema, fios pendurados",2024-01-26 10:03,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Bom dia!
Solicito reparos em ponto de rede com falha na conexão e com caixinhas com problemas e fios pendurados, na sala de acessibilidade.",,,Elétrica > Gerador,,0.67,LSTM_BAIXA_CONF,Média
2024010185,Reparo em gerador,2024-01-22 15:14,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Gerador,,,,6172.8,,,,"-17.534828808942148, -39.72394543442796",,"Prezados,

Solicito reparo em gerador do NP, que encontra-se defeituoso. É necessário ainda a troca de uma peça do filtro que está trincada.",Reparo em gerador do Núcleo Pedagógico do Campus Paulo Freire; Complementar de Reparo em gerador do Núcleo Pedagógico do Campus Paulo Freire; Reparo no sensor de tensão do gerador,Reparo em gerador do Núcleo Pedagógico do Campus Paulo Freire; Complementar de Reparo em gerador do Núcleo Pedagógico do Campus Paulo Freire; Reparo no sensor de tensão do gerador,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,LSTM,Baixa
2024010190,Película de proteção na janela do Laboratório Interdisciplinar 03 e Laboratório de Botânica,2024-01-23 08:46,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,2316.23,,,,"-16.424310442233665, -39.1367972326299",,Solicito que seja instalada película de proteção contra a luz solar nas janelas frontais do Laboratório Interdisciplinar 3 e Laboratório de Botânica da mesma forma que foram instaladas no Laboratório Interdisciplinar 01.,Instalação de película de proteção na janela do Laboratório Interdisciplinar 03 e Laboratório de Botânica,Instalação de película de proteção na janela do Laboratório Interdisciplinar 03 e Laboratório de Botânica,Climatização > Ar condicionado,,0.92,LSTM_BAIXA_CONF,Baixa
2024010194,Sala do almoxarifado - tampar ou trocar tubo do ar condicionado que está vazando,2024-01-23 10:13,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Tubo do ar condicionado da sala do almoxarifado no CJA está vazando.

Att; Patrícia Dias",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.17,LSTM_BAIXA_CONF,Baixa
2024010195,Instalação,2024-01-23 10:15,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Instalar quadro branco na sala da engenheira.
Obs: O quadro está na sala do almoxarifado, na parede.",,,Elétrica > Instalações elétricas,,0.95,LSTM,Baixa
2024010196,Tomada com fios soltos,2024-01-23 10:15,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"encapar tomada no banheiro masculino na área de vivências acadêmicas, próximo ao bebedouro.",,,Elétrica > Iluminação,,0.63,LSTM_BAIXA_CONF,Baixa
2024010197,Banheiro feminino tomada sem funcionar ou desencapada,2024-01-23 10:16,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"encapar tomada no banheiro feminino na área de vivências acadêmicas, próximo ao bebedouro.",,,Elétrica > Instalações elétricas,,0.84,LSTM_BAIXA_CONF,Baixa
2024010205,"Em virtude dos chamados 2024010174 e 2024010175, foi identificada a ne",2024-01-23 11:15,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Em virtude dos chamados 2024010174 e 2024010175, foi identificada a necessidade de:

Instalar tomadas no teto para atender o uso do projetor fixo das Salas de Aula do NP CJA;
Instalação de eletroduto para passagem de Cabo de Vídeo HDMI do Projetor no Teto ao Computador da Sala.

Obs:
As instalações estão acontecendo de forma gradativa, inicialmente está pronta a Sala 01 NP",,,Elétrica > Instalações elétricas,,0.97,LSTM,Baixa
2024010211,Solicito instalação de uma tomada dupla para ligar a TV e Computador n,2024-01-23 15:43,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770309469288907, -39.23560995592077",,Solicito instalação de uma tomada dupla para ligar a TV e Computador na Sala 02 e 07 NP CJA,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.42,LSTM_BAIXA_CONF,Baixa
2024010212,"A pedido da Coordenação de Apoio Administrativo do CJA, solicito:  Rem",2024-01-23 15:45,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"A pedido da Coordenação de Apoio Administrativo do CJA, solicito:

Remoção do Projetor EPSON + Suporte da Sala de Reunião 01 e Salas de Eventos do NVGA
Instalação do Suporte e Projetor Interativo EPSON",,,Climatização > Ar condicionado,,0.99,LSTM,Média
2024010216,Ar condicionado com defeito,2024-01-24 11:10,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.538430331837006, -39.72049527459088",,"Prezados

Fui informado pela coordenadora do internato de medicina na Atenção Básica, prof Mellina da Silva, que o ar condicionado TCL 9000 BTUs de propriedade da UFSB que está na Unidade Caminho do Mar deu problema.

Solicito visita da manutenção e, se necessário e possível, conserto da avaria.

At.te",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,LSTM,Baixa
2024010223,Maçaneta solta - DML próximo aos banheiros do NVGA,2024-01-25 07:59,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770883343840165, -39.23605772449692",,"A maçaneta da porta do DML Está solta, solicito conserto.",,,Estrutura Predial > Infiltração,,0.11,LSTM_BAIXA_CONF,Baixa
2024010226,Infiltração,2024-01-25 11:40,Fechado,,,,Reitoria,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados, bom dia!
Solicitamos, por favor, verificar ""infiltração"" na sala do gabinete da reitoria. Hoje, verificamos que havia água sobre a mesa (imagem anexo). Obrigada!",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.75,LSTM_BAIXA_CONF,Baixa
2024010229,Maçaneta solta - Deposito material de limpeza.,2024-01-26 08:19,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Maçaneta da porta está solta, solicitar chave da sala com Edilene atual responsável pela equipe de limpeza no campus CJA.

Att; Patrícia Dias",,,Climatização > Ar condicionado,,0.57,LSTM_BAIXA_CONF,Baixa
2024010230,Verificação de ar condicionado.,2024-01-26 09:48,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Saudações!
Gostaria que verificassem os dois aparelhos de ar condicionado da coleção de mirmecologia, pois eles não estão funcionado.
Estes equipamentos são essenciais para a conservação do acervo da coleção, então peço que, por gentileza, verifiquem isso com urgência.
Desde já agradeço,
Atenciosamente,
Alexandre.",,,Climatização > Ar condicionado,,0.96,LSTM,Baixa
2024010236,O AR-CONDICIONADO PAROU DE FUNCIOAR,2024-01-26 13:51,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770883343840165, -39.23605772449692",,O AR-CONDICIONADO PAROU DE FUNCIOAR,,,Climatização > Ar condicionado,,0.98,LSTM,Média
2024010237,Solicitação de Manutenção - Goteiras no Ar-condicionado do Laboratório,2024-01-26 13:53,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,91.5,,,,"-17.534235850278133, -39.724091821208056",,"Gostaria de relatar um problema no sistema de ar-condicionado do laboratório, no qual detectamos algumas goteiras recentemente.
Localização: Laboratório I nterdisciplinar II.",Reparo em ar condicionado do Laboratório Interdisciplinar II,Reparo em ar condicionado do Laboratório Interdisciplinar II,Hidrossanitária > Hidráulica,,0.78,LSTM_BAIXA_CONF,Baixa
2024010238,BANHEIRO DO 1° ANDAR ENTUPIDO,2024-01-26 13:55,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,BANHEIRO DO 1° ANDAR ENTUPIDO,,,Manutenção Preventiva > Ar condicionado central,,0.41,LSTM_BAIXA_CONF,Baixa
2024010240,Manutenção Preventiva Anual - Ar condicionado Central - CSC,2024-01-29 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva anual do ar condicionado central do CSC de acordo ao arquivo em anexo ""DINFRA.CM.05 - Manutenção preventiva de ar condicionado central (Chiller) - PMOC"". O acompanhamento deste chamado deve ser de acordo com as atividades descritas no ANEXO III. O retorno destas atividades devem ser dados à Coordenação de Manutenção ou à Coordenação de Campus do CSC, de modo que a UFSB tenha ciência das atividades preventivas realizadas no equipamento. Caso haja alguma necessidade de material(is) para manutenção corretiva, este(s) deverá(ão) ser solicitado(s) de imediato de modo que a aquisição seja o mais rápido possível. O fechamento deste chamado está condicionado ao retorno deste documento.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.85,LSTM_BAIXA_CONF,Média
2024010243,Rompimento de Fibra Óptica,2024-01-29 10:17,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,1561.26,,,,"-14.755969187255209, -39.23160150191233",,"Solicito reparo para o rompimento de fibra óptica na pista da CEPLAC que liga o CEPEC (na reta antes da Fábrica de chocolate).
A fibra está rompida em vários pontos.",Reparo em fibra ótica,Reparo em fibra ótica no campus jorge amado,Hidrossanitária > Hidráulica,,0.99,LSTM,Média
2024010245,"Substituição de Refil (Filtros), para Purificadores de água da Reitoria.",2024-01-29 10:52,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-17.533203281201462, -39.72195105177306",,"Prezados(as);

Tendo em vista, que o prazo de validade dos filtros dos purificadores de água estão vencendo. Venho por meio deste, solicitar ao senhores à substituição do filtro do purificador de água que fica na copa do térreo, e um que fica na copa do gabinete.

Obs: Caso os senhores não tenham os filtros em questão, por favor nos informe que faço a entrega dos filtros para equipe de manutenção.",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.45,LSTM_BAIXA_CONF,Média
2024010246,Suporte para papel higiênico solto ou quebrado,2024-01-29 11:04,Fechado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Favor recolocar o suporte de papel higiênico em uma das cabines do banheiro masculino, ou em caso de troca solicitar um novo suporte e fazer a instalação do mesmo.

Att; Patricia Dias",,,Estrutura Predial > Infiltração,,0.73,LSTM_BAIXA_CONF,Baixa
2024010253,"Prezados ,  Bom dia,     Existem duas pingueiras em cima da mesa da Pr",2024-01-30 08:15,Fechado,,,,Reitoria,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados ,
Bom dia,

Existem duas pingueiras em cima da mesa da Pro-Reitora, onde fica o computador, solicito um reparo com urgência pois existe um risco de danificar o computador, que se encontra nesse local, pontuando que nessa ultima chuva molhou.

Atenciosamente,",,,Manutenção Preventiva > Reservatório,,0.85,LSTM_BAIXA_CONF,Média
2024010249,Infiltração e Mofo na sala de enfermagem,2024-01-29 15:29,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Infiltração,,,,440.84999999999997,,,,"-16.423822637563376, -39.13549260894328",,"Prezados, boa tarde!

A umidade em parte do forro e da parede da sala de enfermagem - decorrente da infiltração de água de chuva - tem produzido acúmulo de mofo.
Venho solicitar a troca de algumas placas do forro e limpeza ou pintura da parede mofada.
Agradeço a atenção.",Reparo em instalação hidráulica após infiltração,Reparo em instalação hidráulica após infiltração,Hidrossanitária > Hidráulica,,0.89,LSTM_BAIXA_CONF,Baixa
2024010250,entupimento de pia de banheiro,2024-01-29 15:38,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Prezados,
venho notificar o entupimento da pia esquerda do banheiro de uso feminino do Pórtico.

Agradeço",,,Estrutura Predial > Pintura,,0.13,LSTM_BAIXA_CONF,Baixa
2024010252,Pintura de Pontos Críticos CSC,2024-01-29 20:09,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Pintura,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Prezados,

considerando o reinicio das aulas para semetre 2024.1, solicito pintura de ""pontos críticos"" (pixações, locais danificados por chuvas, outros). Sugestão de trabalhar de maneira focal com o objetivo de maior economicidade, ou seja, lavantarmos os principais pontos e proceder a respectiva manutenção.",,,Climatização > Ar condicionado,,0.96,LSTM,Média
2024010256,Reparo em aparelho de ar condicionado,2024-01-30 09:59,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53488871263804, -39.72388509091665",,"Prezados,

Solicito reparo em aparelho de ar condicionado da CEAME que encontra-se defeituoso.",,,Hidrossanitária > Hidráulica,,0.34,LSTM_BAIXA_CONF,Média
2024010257,Reparo em bebedouro,2024-01-30 10:01,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.53488871263804, -39.72388509091665",,"Prezados,

Solicito reparo em bebedouro da CEAME que não está gelando.",,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.43,LSTM_BAIXA_CONF,Média
2024010258,Substituição e instalação de banner,2024-01-30 10:18,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados, bom dia!

Solicitamos apoio para a substituição e instalação de um banner na Sala dos Conselhos.",,,Hidrossanitária > Hidráulica,,0.38,LSTM_BAIXA_CONF,Baixa
2024010260,Banheiro feminino fundo da biblioteca - descarga vazando,2024-01-30 11:31,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Em uma das cabines do banheiro, a descarga está constantemente vazia e a água aparenta passar direto para o vaso, ocorrendo desperdício.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.96,LSTM,Média
2024010261,reparo físico - HAB 3,2024-01-30 11:56,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,962.28,,,,"-17.534583079307623, -39.723940092553796",,"Bom dia, prezados. Solicito, por gentileza, avaliação e reparo de estrutura física do Lab de Habilidades 3, emassar e pintar. Segue registro fotográfico do espaço.",Reparo de estrutura física do Lab de Habilidades 3,Reparo de estrutura física do Lab de Habilidades 3,Elétrica > Nobreak,,0.19,LSTM_BAIXA_CONF,Baixa
2024010265,Estamos sem Nobreak,2024-01-30 15:36,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Nobreak,,,,0,,,,"-14.870897256276933, -39.594953067425706",,"Boa tarde, Fabiano!
Nosso Nobreak parou de funcionar totalmente. Precisamos de um para o início das aulas.",,,Hidrossanitária > Hidráulica,,0.98,LSTM,Baixa
2024010269,Mictório vazando- Banheiro Masculino BLOCO 1,2024-01-31 08:57,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Banheiro próximo ao bebedouro, solicito reparo",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.61,LSTM_BAIXA_CONF,Baixa
2024010272,Instalação de suporte para papel toalha,2024-01-31 10:29,Fechado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.770309469288907, -39.23560995592077",,Banheiro Masculino 2° andar,,,Elétrica > Instalações elétricas,,0.94,LSTM_BAIXA_CONF,Baixa
2024010273,Instalação de alarmes nos Banheiros PCD,2024-01-31 11:45,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,8896.789999999999,,,,"-16.422665621158817, -39.136300233483034",,"Solicito adequação com alarmes sonoros nos banheiros PCD do CSC, conforme relação abaixo:
Total de 18 und
4 und Pavilhao de Feiras
4 und No Pavilhão de convençoes
2 und No Camarim
2 und No Pórtico
2 und No Adm.
4 und No restaurante",Instalação de botões de emergência nos baneiros PNE; Instalação de alarmes nos Banheiros PCD; Complementar de Instalação de alarmes nos Banheiros PCD; Material complementar para Instalação de alarmes nos Banheiros PCD; Complementar de material para Instalação de alarmes nos Banheiros PCD; Complementação de material para Instalação de alarmes nos Banheiros PCD,"Instalação de botões de emergência nos baneiros PNE; Instalação de alarmes nos Banheiros PCD; Complementar de Instalação de alarmes nos Banheiros PCD; OBS: Os cabos de 1,5mm² devem ser fornecidos da seguinte forma:
- 200m na cor preto
- 200m na cor azul; Complementar de material para Instalação de alarmes nos Banheiros PCD; Complementação de material para Instalação de alarmes nos Banheiros PCD",Climatização > Ar condicionado,,1,LSTM,Baixa
2024010275,"Ar condicionado não está gelando, apenas ventilando",2024-01-31 14:26,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770883343840165, -39.23605772449692",,Sala de administração - NVGA,,,Climatização > Ar condicionado,,1,LSTM,Média
2024010278,Reparo no ar condicionado da Procuradoria,2024-01-31 15:34,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Ar condicionado split,,,,103.83,,,,"-14.788316740297745, -39.27483123836992",,"Solicito reparo no ar condicionado da sala da Procuradoria.
Motivo: O mesmo não está funcionando.",Reparo no ar condicionado da Procuradoria,Reparo no ar condicionado da Procuradoria,Hidrossanitária > Hidráulica,,0.25,LSTM_BAIXA_CONF,Baixa
2024020001,Realocação de bebedouro,2024-02-01 09:33,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Prezados,

Solicito a realocação temporária do bebedouro da copa para a CEAME, para atender ao fluxo de pessoas do local enquanto não é reparado o bebedouro defeituoso.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.55,LSTM_BAIXA_CONF,Baixa
2024020003,Instalação de suporte de papel higiênico,2024-02-01 13:59,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Banheiro feminino 1° andar, substituir o suporte de uma das cabines que está quebrado.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.64,LSTM_BAIXA_CONF,Baixa
2024020006,Preparação para a mudança do laboratorio de Genetica para o BioMol,2024-02-01 21:02,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,79.84,,,,"-16.424310442233665, -39.1367972326299",,"Prezados colegas bom dia!
Em virtude da proximidade do serviço de remoção e reinstalação dos equipamentos do laboratório de Genética para o laboratório de Biologia Molecular (~20 de março), são necessários alguns ajustes no BioMol para que os novos equipamentos sejam acomodados.
Abaixo detalharei quais modificações são necessárias para que a mudança total dos equipamentos aconteça juntamente com a realização do serviço de reinstalação e recalibração, de modo que o laboratório de genética possa ser utilizado para outros fins.

Realizar 3 furos na bancada de mármore na sala climatizada para conectar os no breaks que ficarão no chão com os equipamentos na superfície da bancada, onde ficarão os equipamentos que serão reinstalados pelo técnico.
Readequar para 3 o numero de tomadas abaixo da bancada da sala climatizada para permitir que 3 no breaks sejam ligados.
Realizar preparação (inclui perfuração da parede para exaustão dos gases) para instalação da capela de exaustão na bancada ao lado direito da pia.
Retirar parte de um armário embaixo da bancada onde será locada a capela, ao lado direita da pia, de forma a liberar espaço para acomodação dos pés de quem está trabalhando na capela. Readequar a porta removida para fechar o armário que restará abaixo.
Remover o armário superior do Lab de Genética e reinstala-lo na sala climatizada, acima das janelas.
Preparar a torneira para a instalação do MiliQ na parede acima da pia.
Verificar se há necessidade de inclusão de alguma nova tomada junto ao gerador em virtude da necessidade dos novos equipamentos (ver indicação na tabela abaixo).
Verificar a possibilidade de inclusão de 2 tomadas 110V (se a rede for bifasica) para receber o freezer (sala climatizada) e a geladeira.

Após o serviço de remoção do sequenciador e do real time para o novo espaço, os demais equipamentos também deverão ser movidos.Abaixo segue uma listagem dos equipamentos que deverão ser transportados para o novo espaço.

Equipamentos

Quant.

Localização (bancada ou chão)

Potência (W)

Voltagem

Tamanho

Peso

Restrição

Autoclave horizontal

1

bancada

220

19L (50 x 36 x 30 cm)

10kg

Agitador Vórtex

1

bancada

220

15x15x15 cm

Ultrafreezer -80ºC

1

chão; sala climatizada

220

84,6 x 197,6 x 83,6 cm

Ligado ao Gerador

Agitador magnético aquecido

1

bancada

650

220

4 litros - 25x 9 cm, 14 cm diâmetro

Banho maria digital

1

bancada

110

10L - 35cm x 25cm x 20 cm

Cuba extra para eletroforese

1

bancada

20 x 30 cm x 5 cm

Cabine PCR

1

bancada

220

58 x 80 x 67cm

25kg

Bancada rígida, sem vibração

Capela de exaustão de gases

1

bancada

1600

220

86 x 62 x 120cm

50kg

Freezer vertical não frost-free 110V + transformador

1

chão; sala climatizada

110

65x55x170cm

30kg

Precisa de transformador. Ligado ao gerador

Qubit (quantificador fluorímetro de DNA/RNA e proteína)

1

bancada

220

30x10x3cm

1kg

Micro-ondas

1

bancada

220

45x36x27cm

10kg

Sistema de água MilliQ

1

parede perto pia

Refrigerador vertical 110V + transformador

1

chão; sala climatizada

110

65x55x170cm

30kg

Precisa de transformador. Ligado ao gerador

Mini centrífuga de placas

1

bancada

220

20x20x18cm

1,5kg

Mini centrifuga nanospin

1

bancada

220

15x11x11cm

1kg

RT-PCR (com notebook)

1

bancada; sala climatizada

960W

220

63x69x42 cm

30kg

Precisa de nobreak e 10cm livre laterais. Ligado a gerador

Sequenciador de DNA (Sanger, com notebook)

1

bancada; sala climatizada

220

49.5 x 64.8 x 44.2 cm

50kg

Precisa de nobreak e 10cm livre laterais. Ligado a gerador

Micropipetas p02-p20-p200-p1000 uL

4 jogos

bancada

Pipeta Multicanal p0,5-10 uL

1

bancada

Pipeta Multicanal p5-50 uL

1

bancada

pHmetro

1

bancada

220

210 X 20 X 60mm.

2kg

Rotor de placas e de microtubos para Megafuge

1 de cada

bancada

Nobreak 1m5 KVA

3

chão; sala climatizada

Termociclador Applied Biosystem Veriti 96-Well Thermal Cycler

2

bancada; sala climatizada

520

220

28 x 38 x 20 cm

12kg

No break; gerador

Estufa de Secagem e Esterilização Lucaderma (LUCA-80/100)

1

chão

1300

220v

64x90x55 cm

15kg

chão

Fotodocumentador Loccus L-Pix Touch/LTB 20x20 HE

1

bancada

90

220

60 x 60 x 100 cm

15kg

Sistema de eletroforese horizontal Loccus LCH-13X15

1

bancada

72

220

12,8cm x 15cm x 2,1cm

1kg

Bancada rígida, sem vibração

Sistema de Extração de DNA Automatico

1

bancada

220

28 x 38 x 20 cm

5kg

Bancada rígida, sem vibração

Estou a disposição para sanar duvidas.
At.te
Fabiana Félix",Fornecimento de tomada; Preparação para a mudança do laboratorio de Genetica para o BioMol,Fornecimento de tomada; Preparação para a mudança do laboratorio de Genetica para o BioMol,Climatização > Ar condicionado,,1,LSTM,Média
2024020016,Reparo em Aparelho de Ar Condicionado,2024-02-02 16:00,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,181.6,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,
Solicito o reparo no aparelho de ar condicionado de 18.000 Btus da Marca Samsung. Ressalta-se que, com a substituição do controle remoto, o aparelho passou a funcionar corretamente por um tempo, mas agora voltou a apresentar defeito.
Desde já, agradeço.",Reparo em Aparelho de Ar Condicionado de 12k BTU's - Reitoria,Troca de sensor de temperadora para equipamento de ar condicionado Samsung,Manutenção Preventiva > Ar condicionado central,,0.75,LSTM_BAIXA_CONF,Baixa
2024020018,Manutenção Preventiva Mensal - Ar condicionado Central - CSC,2024-02-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva mensal do ar condicionado central do CSC de acordo ao arquivo em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"".
O acompanhamento deste chamado deve ser de acordo com as atividades descritas no ANEXO I .
O retorno destas atividades devem ser dados à Coordenação de Manutenção ou à Coordenação de Campus do CSC, de modo que a UFSB tenha ciência das atividades preventivas realizadas no equipamento.
Caso haja alguma necessidade de material(is) para manutenção corretiva, este(s) deverá(ão) ser solicitado(s) de imediato de modo que a aquisição seja o mais rápido possível.
O fechamento deste chamado está condicionado ao retorno deste documento.",,,Manutenção Preventiva > Ar condicionado central,,0.99,LSTM,Baixa
2024020019,Manutenção Preventiva Mensal - Ar Condicionado Central - CSC - Tratamento Químico Mensal da Água de Condensação,2024-02-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito tratamento químico de água de condensação de ar condicionado central. Este procedimento deverá acompanhar o documento em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"", com informações sobre o sistema de refrigeração no Item 7.
Os padrões técnicos a serem alcançados após o tratamento devem estar de acordo ao que consta no ANEXO IV do documento em anexo.
Após o tratamento, a UFSB deverá ser informada do serviço com a entrega de um relatório técnico informando sobre o processo.",,,Manutenção Preventiva > Ar condicionado split,,0.64,LSTM_BAIXA_CONF,Baixa
2024020020,Manutenção Preventiva Mensal - Ar condicionado - Reitoria,2024-02-05 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.9,LSTM_BAIXA_CONF,Baixa
2024020021,Manutenção Preventiva Mensal - Ar condicionado - CJA - Laboratório CEPLAC,2024-02-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,#N/A,,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.76,LSTM_BAIXA_CONF,Baixa
2024020022,Manutenção Preventiva Mensal - Ar condicionado - CJA - NUPED,2024-02-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.91,LSTM_BAIXA_CONF,Baixa
2024020023,Manutenção Preventiva Mensal - Ar condicionado - CJA - NVGA,2024-02-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.89,LSTM_BAIXA_CONF,Baixa
2024020024,Manutenção Preventiva Mensal - Ar condicionado - CJA - Auditório CEPLAC,2024-02-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.756130793820052, -39.23151429151042",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.88,LSTM_BAIXA_CONF,Baixa
2024020025,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco Administrativo,2024-02-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.93,LSTM_BAIXA_CONF,Baixa
2024020026,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco de Aulas 1,2024-02-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.96,LSTM,Baixa
2024020027,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco de Aulas 2,2024-02-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.94,LSTM_BAIXA_CONF,Baixa
2024020028,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco Docente,2024-02-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.93,LSTM_BAIXA_CONF,Baixa
2024020029,Manutenção Preventiva Mensal - Ar condicionado - CPF - Laboratório 1° Ciclo CFCS,2024-02-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.9,LSTM_BAIXA_CONF,Baixa
2024020030,Manutenção Preventiva Mensal - Ar condicionado - CPF - Pavilhão Anexo de Aulas,2024-02-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.82,LSTM_BAIXA_CONF,Baixa
2024020031,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão Administrativo,2024-02-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.88,LSTM_BAIXA_CONF,Baixa
2024020032,Manutenção Preventiva Mensal - Ar condicionado - CSC - Bloco de Serviços,2024-02-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.76,LSTM_BAIXA_CONF,Baixa
2024020033,Manutenção Preventiva Mensal - Ar condicionado - CSC - Espaço de Leitura,2024-02-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.88,LSTM_BAIXA_CONF,Baixa
2024020034,Manutenção Preventiva Mensal - Ar condicionado - CSC - Laboratórios,2024-02-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.54,LSTM_BAIXA_CONF,Baixa
2024020035,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão de Convenções,2024-02-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.87,LSTM_BAIXA_CONF,Baixa
2024020036,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão de Feiras,2024-02-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.36,LSTM_BAIXA_CONF,Baixa
2024020037,Manutenção Preventiva Mensal - Ar Condicionado - CSC - Pórtico,2024-02-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.71,LSTM_BAIXA_CONF,Baixa
2024020038,Manutenção Preventiva Mensal - Ar condicionado - CPF - Laboratório de Habilidades,2024-02-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534583079307623, -39.723940092553796",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.73,LSTM_BAIXA_CONF,Baixa
2024020039,Manutenção Preventiva Mensal - Ar condicionado - CSC - LABMOL,2024-02-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.98,LSTM,Baixa
2024020040,Manutenção Preventiva Mensal - Ar condicionado - CPF - Clínica escola de Psicologia,2024-02-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.535306322127855, -39.72446535585202",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.78,LSTM_BAIXA_CONF,Baixa
2024020041,Manutenção Preventiva Mensal - Ar condicionado - CPF - Salas de Tutoria,2024-02-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53486720606325, -39.72350064237744",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.28,LSTM_BAIXA_CONF,Baixa
2024020046,pedido de correção de dados,2024-02-05 13:47,Fechado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Estou cadastrando um projeto de extensão e quando digito o CPF do colaborador externo aparece outro nome. Os dados corretos são:

Gensy Oliveira Martins
CPF 03196727513
gomartins@uesc.br

No aguardo para conclusão do cadastramento do projeto.

Muito grata.

Obs.: Enviei aqui porque não localizei a opção para TI.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
