ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
2024020049,Manutenção do ar-condicionado do Laboratório Interdisciplinar 1,2024-02-05 16:38,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção no ar-condicionado do Laboratório Interdisciplinar 1. O referido equipamento não está funcionando. Esse é um laboratório muito utilizado para aulas e em dias ensolarados esquenta consideravelmente, gerando muito desconforto para todos os usuários. Considerando que em breve será iniciado o período de aulas, justifico, desse modo, a urgência elevada.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2024020052,Manutenção Preventiva Bimensal - Quadros Elétricos de BT - Reitoria,2024-02-06 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Elétrica > Iluminação,,0.42,LSTM_BAIXA_CONF,Baixa
2024020053,Instalação Forno Cerâmico,2024-02-05 23:41,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Prezadas/os,
solicito a instalação do forno cerâmico. Para essa instalação será necessária um disjuntor com amperagem de 80 A, conforme informações repassadas a coordenação administrativa do CJA.
O forno foi alocado ao lado da sala onde os motoristas ficavam.
Qualquer dúvida, estou a disposição. Saliento que necessito demais da finalização dessa instalação para dar continuidade a dois projetos que estão em andamento.
Desde já agradeço muitíssimo pelo auxílio!
Muito obrigada mesmo!
Abraços.
Atenciosamente,

Nadabe Reis",,,Elétrica > Instalações elétricas,,0.89,LSTM_BAIXA_CONF,Baixa
2024020056,Realocação de tomada e Ponto de Internet,2024-02-06 09:06,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito Realocação das Tomadas e do Cabo da Internet nas salas 106 e 206 do Núcleo Pedagógico para ficarem próximos à televisão.
MOTIVO: Os quadros foram transferidos de local.
Gentileza providenciar.",,,Climatização > Ar condicionado,,1,LSTM,Média
2024020060,O ar condicionado não está funcionando. Solicito apoio aqui,2024-02-06 13:55,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,103.83,,,,"-14.788316740297745, -39.27483123836992",,"O ar condicionado da ARI- UFSB, 3 ANDAR, dentro da secretaria executiva não está funcionando. Solicito apoio aqui",Reparo ar condicionado da Assessoria de Relações Internacionais,Reparo ar condicionado da Assessoria de Relações Internacionais,Área Externa e Ambiental > Manutenção área externa / meio ambiente,,0.44,LSTM_BAIXA_CONF,Baixa
2025010257,Compra de Pulverizador a combustação SR 450,2025-01-23 09:40,Fechado,,,,Campus Jorge Amado,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,4062.74,,,,"-14.77147998352185, -39.23434744042999",,"Bom dia
Solicito a aquisição de um Pulverizador a combustão, para melhor a eficiência de aplicação de herbicida nas áreas externas do Campus Jorge Amado.
Segue especificação do equipamento.
Especificações Técnicas

Potência (kW) 2,9
Cilindrada (cm³) 63,3
Peso (kg) 12,8
Volume do recipiente (l) 14
Volume de ar (m³/h) 920
Distância de pulverização horiz. / vert. (m) 14,5 / 13
Motor 2-MIX

Segue em anexo 3 orçamentos.
Atenciosamente
Yuri Amorim",Compra de Pulverizador a combustação; Compra de Pulverizador a combustação,Compra de Pulverizador a combustação; Compra de Pulverizador a combustação,Hidrossanitária > Hidráulica,,0.98,LSTM,Baixa
2024020061,Instalação de bebedouro,2024-02-06 14:10,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,75.79,,,,"-14.770883343840165, -39.23605772449692",,"Instalar o bebedouro que estava na copa antiga na copa nova
Local: Refeitório dos funcionários",Instalação de bebedouro,Instalação de bebedouro,Elétrica > Instalações elétricas,,0.26,LSTM_BAIXA_CONF,Baixa
2024020062,Instalar Ventilador,2024-02-06 14:11,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Instalar o ventilador da copa antiga na copa dos funcionários
Local: Refeitório dos funcionários",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.14,LSTM_BAIXA_CONF,Baixa
2024020063,"Pintura na parede, parede mofada",2024-02-06 14:15,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Parede mofada, descascando
Foto em anexo
Local: Refeitório dos funcionários",,,Climatização > Ar condicionado,,0.23,LSTM_BAIXA_CONF,Baixa
2024020066,Manutenção em arcondicionado,2024-02-06 16:26,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Prezados,
Gostaria e solicitar manutenção do arcondicionado da sala que fico. O mesmo parou de resfriar.
Localização: CFCaf. Próximo ao herbário, Gabinete de Nadson.

Muito obrigado",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.91,LSTM_BAIXA_CONF,Baixa
2024020070,Porta de vidro,2024-02-07 08:28,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Porta de vidro pegando no chão.
INCUBADORAS SOCIAL / TECNOLÓGICA - 4º PAVIMENTO",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.67,LSTM_BAIXA_CONF,Baixa
2024020073,Ponte sobre vala para trasnportar matos.,2024-02-07 09:41,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito apoio do pessoal da manutenção para colocação de suporte sobre uma vala entre o Campus e a Mata. Motivo: Remoção do capim roçado . O material para a construção, cedido pela professora Rosane, já está com André .
FOTO MODELO DA PASSSAGEM
Favor procurar André para indicar o local, ele já está aguardando.",,,Estrutura Predial > Forro,,0.87,LSTM_BAIXA_CONF,Baixa
2024020076,forro do teto da sala de psicologia que caiu uma parte,2024-02-07 11:46,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Forro,,,,0,,,,"-16.423822637563376, -39.13549260894328",,Uma das folhas de isopor do forro da sala de psicologia caiu.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.58,LSTM_BAIXA_CONF,Média
2024020077,tampa do vaso sanitario,2024-02-07 11:52,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,39.48,,,,"-16.423822637563376, -39.13549260894328",,"O vaso sanitário está sem tampa, a tampa antiga quebrou.",Substituição de assento sanitário,Substituição de assento sanitário,Hidrossanitária > Hidráulica,,0.22,LSTM_BAIXA_CONF,Baixa
2024020078,Remoção de BEBEDOURO,2024-02-07 12:14,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.281402, -39.024453",,"Prezados,
Solicito remoção do bebedouro que está inativado no CUNI Cabrália.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.18,LSTM_BAIXA_CONF,Baixa
2024020079,Ventiladores - Sala de Aula,2024-02-07 12:19,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.381244291782618, -39.589120860150686",,"Prezados,
Solicito instalação de 02 ventiladores de parede na sala de aula Raul Seixas, localizada no novo CIEE de Eunápolis, no qual, o CUNI Eunápolis está inserido.
Há a necessidade de os ventiladores serem de parede, por conta da estrutura da sala.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.3,LSTM_BAIXA_CONF,Baixa
2024020080,Ventilador - sala do Assistente,2024-02-07 12:23,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.281402, -39.024453",,"Prezados,

Solicito instalação de ventilador na sala do assistente administrativo.",,,Elétrica > Nobreak,,0.19,LSTM_BAIXA_CONF,Baixa
2024020084,Problema em monitor,2024-02-07 17:01,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Nobreak,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"O monitor utilizado na sala da ""Enfermagem"", importante para perícias, não está funcionando.
É o monitor do primeiro computador, logo em frente à porta.

At.te",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.17,LSTM_BAIXA_CONF,Baixa
2024020085,Pintura,2024-02-07 17:07,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Realizar a pintura da sala ocupada pela secretaria acadêmica e sala ocupada pelo setor de saúde.
Obs: É apenas a mão de obra, já tem a tinta.",,,Climatização > Ar condicionado,,0.9,LSTM_BAIXA_CONF,Baixa
2024020086,Instalação de ar condicionado.,2024-02-08 08:31,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados,

Bom dia,
Solicito a instalação o aparelho de ar condicionado, na sala de Acessibilidade Educação Inclusiva no NVGA.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2024020089,ar condicionado do lab de melhoramento,2024-02-08 11:01,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Caro
O ar condicionado do lab de melhoramento florestal não resfria e desliga a cada 15 minutos +-.
grato",,,Elétrica > Nobreak,,0.2,LSTM_BAIXA_CONF,Baixa
2024020093,NOBREAKS E BATERIA SMS,2024-02-08 16:42,Fechado,,,,Reitoria,,,,,Elétrica > Nobreak,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"SOLICITAMOS A GENTILEZA DE NOS FORNECER, SE POSSÍVEL, 07 NOBREAKS E 01 BATERIA SMS PARA UM NOBREAK QUE TEMOS COM PROBLEMA. PRECISAMOS DESSA QUANTIDADE POIS OS COMPUTADORES DA PROEX ESTÃO FUNCIONANDO APENAS COM FILTRO DE LINHA.

AGRADECEMOS A ATENÇÃO.

LUCIANA ROSA
SECRETÁRIA EXECUTIVA DA PROEX",,,Climatização > Ar condicionado,,0.62,LSTM_BAIXA_CONF,Baixa
2024020098,Ar condicionando (urgência),2024-02-09 08:24,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Vazamento no ar condicionado no 1º Pavimento, sala da SSU.
Ta uma cachoeira na sala",,,Elétrica > Instalações elétricas,,0.4,LSTM_BAIXA_CONF,Baixa
2024020101,Conserto de tomada,2024-02-09 10:25,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Imagem em anexo
Local banheiro feminino
prox a Biblioteca",,,Hidrossanitária > Bomba,,0.13,LSTM_BAIXA_CONF,Baixa
2024020106,Bomba estação elevatória de esgoto,2024-02-09 12:20,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Bomba,,,,8998.2,,,,"-16.422665621158817, -39.136300233483034",,"A bomba da estação elevatória de esgoto não está acionando. Solicito o esgotamento com caminhões limpa fossa para que a equipe de manutenção possa verificar. Ressalto que estamos em vépera de feriado prolongado e há previsão de chuva no período, o que acaba gerando uma contribuição adicional nas caixas de passagem. Se for possível, realizar o reparo logo após o esgotamento.",Limpeza de fossa do campus; Complementar de limpeza de fossa do campus,Limpeza de fossa do campus; Complementar de limpeza de fossa do campus,Manutenção Preventiva > Elevador,,0.9,LSTM_BAIXA_CONF,Baixa
2024020109,Manutenção preventiva mensal dos elevadores da Reitoria e Campus Jorge Amado,2024-02-12 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Elevador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva mensal dos elevadores do Campus Jorge Amado e Reitoria e plataforma elevatória da Reitoria. Caso seja detectado alguma anomalia ou algum dos serviços não for concluído, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.2,LSTM_BAIXA_CONF,Baixa
2024020113,Disponibilidade e Instalação de prateleira,2024-02-15 09:13,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados, bom dia!

Solicitamos, por favor, verificar a disponibilidade e instalação de uma prateleira na sala da reitoria.",,,Elétrica > Instalações elétricas,,0.16,LSTM_BAIXA_CONF,Média
2024020118,Substituição de baterias de nobreak,2024-02-15 14:20,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Substituição de baterias de nobreak do prédio da reitoria.,,,Hidrossanitária > ETA / ETE,,0.1,LSTM_BAIXA_CONF,Baixa
2024020119,Compra de Equipamentos e Insumos para manutenção e Operação das Estações de Tratamento (ETA e ETE),2024-02-15 14:24,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > ETA / ETE,,,,10436.259999999998,,,,"-14.77147998352185, -39.23434744042999",,"Boa Tarde
Solicito em carater de Urgência a compra dos seguintes Equipamentos e Insumos, para Manutenção e Operação das Estações de Tratamento (ETA e ETE), no Campus Jorge Amado:

20 kg de Cloro (2 baldes de 10 kg) para Estação de Tratamento de Água do Campus Jorge Amado;
2 (dois) respiradores Reutilizaveis (E.P.I para E.T.E);
2 (dois) Macacões para saneamento Vértice CA 43617, produto de ótima qualidade e formado por um conjunto completo, macacão, botas e luvas acopladas;
2 (dois) oculos de proteção;
20 litros de Herbicidas (Glifosato);
2 (dois) E.P.I para Operador de Roçadeira Costal;
2 (dois) Roçadeiras Costais (Potencias kW >1,7 ; Potencia HP > 2,3);
1 (um) Motoserra (Potencias kW >1.3 ; Potencia HP > 1.7).

Atenciosamente
Yuri Amorim",Compra de Equipamentos e Insumos para manutenção e Operação das Estações de Tratamento (ETA e ETE); Compra de cloro para serviços na ETA e ETE,Compra de Equipamentos e Insumos para manutenção e Operação das Estações de Tratamento (ETA e ETE); Compra de cloro para serviços na ETA e ETE,Hidrossanitária > Hidráulica,,0.88,LSTM_BAIXA_CONF,Baixa
2024020121,Descarga vazando,2024-02-15 14:47,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Banheiro feminino próximo a Biblioteca
Em uma das cabines
a água da descarga está vazando",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.66,LSTM_BAIXA_CONF,Baixa
2024020331,Necessário a mudança de local da câmera de vídeo da sala do Cuni de Co,2024-02-29 17:05,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.639632364563067, -39.5550656837828",,"Necessário a mudança de local da câmera de vídeo da sala do Cuni de Coaraci, pois como foi instalado o forro de pvc na sala a câmera não teve como ficar por fora do forro.

Solicitação de ventiladores de parede, porque os ventiladores de tetos tiveram que ser retirados e os de parede do colégio não estão com bom funcionamento.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.5,LSTM_BAIXA_CONF,Baixa
2024020129,Recomposição tampa aberta   e Correção de Infiltração,2024-02-16 09:05,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Solicito Recomposição da Tampa aberta no centro do NVGA, conforme foto anexa e
Correção da Infiltração na sala dos Decanos - Foto anexa.",,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.37,LSTM_BAIXA_CONF,Baixa
2024020130,Empréstimo de cadeiras executivas do Campus Jorge Amado para a Reitoria,2024-02-16 09:23,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados,
Solicitamos o envio/empréstimo de 15(quinze) cadeiras do tipo executiva e de cor preta para utilização na Reitoria/Sala dos Conselhos no período de 26/02 a 01/03.
Em tempo, pedimos que as cadeiras sejam enviadas do Campus Jorge Amado para a Reitoria no dia 23/02 .

Certos do acolhimento agradecemos.

Respeitosamente,",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.17,LSTM_BAIXA_CONF,Média
2024020131,Reparos na cobertura  do Terraço,2024-02-16 09:28,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito reparos na cobertura do Terraço Núcleo Pedagógico , vários pontos de molhação. Fotos anexas",,,Estrutura Predial > Infiltração,,0.13,LSTM_BAIXA_CONF,Baixa
2024020149,MOFOS E INFILTRAÇÕES,2024-02-19 09:32,Fechado,,,,Reitoria,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados, bom dia,

A sala da Assessoria de Comunicação Social vem enfrentando diversos problemas com infiltrações e mofos, principalmente na área em que se encontra a minha mesa. Nas fotos anexadas, percebe-se a gravidade da situação. Com qualquer chuva, não só as mais fortes, a água da sala ao lado (Sustentabilidade) acaba passando pela parede, chegando à nossa sala. Além disso, ainda há infiltrações no teto. Ambos ocasionam mofos na cadeira , computador e mesa.

Faz-se urgente uma solução para o fato, uma vez que ainda me encontro grávida, colocando em risco a minha saúde e a do bebê. Não consigo fazer uso de diversos medicamentos e, como primeira consequência, há dores de cabeça e mal estar contínuo pela alergia ao ambiente.

Peço, por gentileza, um rápido retorno.",,,Elétrica > Nobreak,,0.19,LSTM_BAIXA_CONF,Média
2024020152,Substituição de baterias pra nobreak,2024-02-19 10:03,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Nobreak,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Substituição de baterias pra nobreak, prioritariamente os do CJA.

Havendo tempo, fazer a substituição das baterias dos nobreaks do patrimonio, conforme acordado com Helvis.",,,Elétrica > Instalações elétricas,,0.94,LSTM_BAIXA_CONF,Baixa
2024020157,Tomada do transformador exporta,2024-02-19 10:59,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia,

Goataria de desse uma olhada numa tomada do transformador que esta exporta.
Fica atras da impressora do lado da mesa de IRIS VIEIRA.
grato",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.89,LSTM_BAIXA_CONF,Média
2024020158,Sala Taperapua - Ações para reinicio de aulas 2024.1,2024-02-19 10:50,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,607.38,,,,"-16.423909554595376, -39.13629623502169",,"Prezados,

considerando a demanda extra de salas no CSC, levando em conta as especificidades dos cursos e a falta de estrutura adequada de salas;
considerando a necessidade de acolher os cursos de corpo do Centro de Formação de Artes/CSC, solicito:

Pintura da Sala Taperapua 01 e 02;
Remoção das tampas de tomada do piso e recomposição do burados, pois, será instalado piso linoleo no local para praticas;
Ajuste do ponto de logica;
Remoção das divisórias da sala, considerando o mofo impregnado;

Obs.: O centro de Formação de Artes fará ainda, pedido para a Coordenação de Projetos para tratamento acustico da sala, instalação de blackout para janelas/portas e ampliação das tomadas.

At.te,",Reparos na Sala Taperapuan,Reparos na Sala Taperapuan,Elétrica > Instalações elétricas,,0.71,LSTM_BAIXA_CONF,Baixa
2024020160,Tomada exporta,2024-02-19 11:01,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia,

Gostaria que dessem uma olhada numa tomada de tranformado que fica atras da impresso do lado da mesa IRIS VIEIRA
Foto em anesso
grato",,,Climatização > Ar condicionado,,0.79,LSTM_BAIXA_CONF,Baixa
2024020163,Ar condicionado,2024-02-19 13:21,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Boa tarde,
O aparelho de ar condicionado da sala de aula 01 do CFCAf não está refrigerando e está aparecendo mensagem de erro ""P1"". Gostaria de solicitar, por gentileza, a verificação do mesmo.
Grata!",,,Climatização > Ar condicionado,,0.95,LSTM_BAIXA_CONF,Média
2024020166,"Prezados,  Boa tarde     Solicito o reparo no ar condicionado da sala",2024-02-19 14:03,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,
Boa tarde

Solicito o reparo no ar condicionado da sala da Pro-Reitora, pois o mesmo nao esta com um bom funcionamento.

Atenciosamente",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.76,LSTM_BAIXA_CONF,Baixa
2024020169,Ativação de link - Apoio de eletricista,2024-02-19 15:09,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.381244291782618, -39.589120860150686",,"Boa atrde!
Na quinta, dia 22/03, uma equipe estará se deslocando ao CUNI Eunápolis para acompanhar a ativação do link de internet. Solicitamos o apoio de um eletricista nesta atividade.

Previsão de horário de saída: 8h30",,,Estrutura Predial > Forro,,0.57,LSTM_BAIXA_CONF,Baixa
2024020172,manutenção no telhado dos Laboratórios de Ciências,2024-02-19 16:51,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Forro,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Informo que foram observadas algumas goteiras em alguns Laboratórios de Ciências. São eles:
Laboratório Interdisciplinar de Ciências 01;
Laboratório Interdisciplinar de Ciências 02;
Laboratório Interdisciplinar de Ciências 03;
Laboratório de Química Ambiental;
Laboratório de Saneamento;
Houve queda de uma placa do forro no Laboratório de Saneamento e Saúde pública. Solicito manutenção do telhado.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.65,LSTM_BAIXA_CONF,Média
2024020178,Tampa do vaso sanitário quebrado.,2024-02-20 08:51,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,39.48,,,,"-17.534828808942148, -39.72394543442796",,A tampa do vaso sanitário da GUARITA está quebrada solicito o reparo por gentileza.,Substituição de assento sanitário,Substituição de assento sanitário,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.9,LSTM_BAIXA_CONF,Baixa
2024020180,Porta de vidro,2024-02-20 10:21,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia,
Porta de vidro da sala de reunião do 1º pavimento está pegando muito no chão.
grato",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.46,LSTM_BAIXA_CONF,Baixa
2024020189,Mudança das instalações da cantina do CSC,2024-02-20 19:04,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Prezados,

tendo em vista a reforma do telhado do Pav. de Feiras;
considerando a demanda da comunidade por alimentação;
considerando termo precário firmado entre a UFSB e o prestado de serviço para a cantina do CSC, solicito:

Remoção da infraestrutura (que foi improvisada) para instalação dos equipamentos e utencilios da cantina para local á ser alinhado entre a Administração do campus e o prestador.

obs.: Victor, Rodrigo e Fagner já observaram 02 (dois) possíveis locais, que serão tratados com o prestador.
Destaco que a respectiva demanda deve ocorrer antes do inicio das aulas do dia 04/03/2024, para evitar discontinuidade dos serviços.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,LSTM,Baixa
2024020190,Porta vidro da PROGEAC,2024-02-21 08:17,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Porta de vidro arrastando no chão.
PROGEAC, 2º pavimento",,,Estrutura Predial > Pintura,,0.44,LSTM_BAIXA_CONF,Baixa
2024020191,Pintura drywall,2024-02-21 08:32,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Pintura,,,,537.3399999999999,,,,"-14.770309469288907, -39.23560995592077",,Solicito pintura para o drywall que foi instalado na sala 109,Pintura no drywall da sala 109,Pintura no drywall da sala 109,Hidrossanitária > Hidráulica,,0.28,LSTM_BAIXA_CONF,Baixa
2024020192,Troca de peça em chuveiro,2024-02-21 08:41,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,#N/A,,"Bom dia,
Gostaria de solicitar, por gentileza, a troca de uma peça defeituosa (ralo) no chuveiro de emergência do Laboratório Central de Tecnologia de Produtos Florestais (CFCAf). Já temos a peça para nova, necessitamos somente do serviço de troca.
Grata!",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.82,LSTM_BAIXA_CONF,Baixa
2024020193,Tampa pra caixa de acesso aso registros,2024-02-21 08:39,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770883343840165, -39.23605772449692",,Solicito confecção de tampa para caixa de registros perto da casa de bomba.,,,Estrutura Predial > Infiltração,,0.5,LSTM_BAIXA_CONF,Baixa
2024020204,Infiltração na sala,2024-02-21 11:36,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Infiltração,,,,0,,,,#N/A,,"Bom dia,
Está tendo infiltração na sala de prof. Jomar, que fica no Herbário.",,,Estrutura Predial > Infiltração,,0.24,LSTM_BAIXA_CONF,Baixa
2024020211,INFILTRAÇÕES EM VÁRIAS ÁREAS NA BIBLIOTECA,2024-02-21 15:15,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Prezados, gentilmente verificar o mais rápido possível, a causa das infiltrações na biblioteca nas seguintes áreas:
- Área do atendimento (parte de trás);
- Área do acervo (medicina e engenharia.
Ressalto a necessidade da agilidade, visto que o patrimônio (livros) está sob risco.
Desde já agradeço!",,,Hidrossanitária > Hidráulica,,0.89,LSTM_BAIXA_CONF,Baixa
2024020213,Torneira do banheiro,2024-02-21 16:10,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.535306322127855, -39.72446535585202",,A torneira do banheiro da clinica de psicologia está quebrada por gentileza solicito reparo.,,,Estrutura Predial > Infiltração,,0.42,LSTM_BAIXA_CONF,Baixa
2024020216,"Prezados,  Bom dia,  A sala do DPG esta molhando demais inclusive a sa",2024-02-22 08:52,Fechado,,,,Reitoria,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,
Bom dia,
A sala do DPG esta molhando demais inclusive a sala esta com muito mofo, os professores que ficam la , estão reclamando que estão com dificuldade de respirar, direito devido as bactérias que alojam por causa da quantidade de mofo ocasionada pela infiltração nas salas, inclusive um cadeira esta molha queria solicitar a retirada dessa cadeira da sala e uma manutenção para ver se diminui o mofo da sala.

Atenciosamente,",,,Elétrica > Iluminação,,1,LSTM,Média
2024020219,Lâmpadas das luminárias de salas de aula piscando,2024-02-22 09:16,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,1659.45,,,,"-16.423058409985778, -39.136850127779546",,"Indormo que as Salas Sala Eunapolis, Itagimirim, Itabela e Guaratinga estão com diversar lâmpadas piscando. Solicito verificação.",Substituição de lâmpadas de salas de aula,Substituição de lâmpadas de salas de aula,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.59,LSTM_BAIXA_CONF,Baixa
2024020224,Instalação de Rack e dutos para recepção de Link de Dados - Centro de Cultura de Porto Seguro,2024-02-22 10:29,Pendente,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-16.44265860490599, -39.06925342154879",,"Prezados,

considerando o convênio da UFSB com SECULT para utilização do Centro de Cultura de Porto Seguro, para atividades de ensino, pesquisa e extensão, solicito a instalação de rack e dutos para recepção do link da OI.
Destaco que já encaminhamentos solicitação de projeto de rede logica para a DINFRA.
Solicito interação com a equipe local do Setor de Infra do Campus para os alinhamentos.",,,Elétrica > Instalações elétricas,,0.83,LSTM_BAIXA_CONF,Baixa
2024020227,Tomadas portaria,2024-02-22 11:01,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito revisão infraestrutura elétrica da portaria principal de acesso. Nenhuma tomada está funcionando.,,,Elétrica > Nobreak,,0.51,LSTM_BAIXA_CONF,Baixa
2024020229,NObreak não para de apitar,2024-02-22 11:09,Fechado,,,,Reitoria,,,,,Elétrica > Nobreak,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"O nobreak do Assessor de Relações Internacionais da ARI- UFSB, 3 andar não para de apitar.
Se o assessor não estiver, favor pegar chave com o segurança (deixaremos autorizado).
O computador é o mais próximo da porta
GABRIEL NASCIMENTO DOS SANTOS
Parece que a bateria está com falha e continua apitando",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.53,LSTM_BAIXA_CONF,Baixa
2024020230,Instalação de Rack e dutos para recepção de Link de Dados - Colégio Municipal de Porto Seguro,2024-02-22 11:07,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Prezados,

considerando a demanda extra de salas para as atividades acadêmicas do CSC, foi necessária a busca de espaço junto aos parceiros, nesse sentido, estaremos alocando atividades no Colégio Municipal de Porto Seguro. Teremos 12 (doze) salas de aula funcionando em período noturno.
Como demanda inicial, solicitamos a instalação de rack e dutos para recepção do link de dados.

Sollicito interação com a equipe de infraestrutura do CSC para os encaminhamentos.

At.te,",,,Elétrica > Instalações elétricas,,0.63,LSTM_BAIXA_CONF,Baixa
2024020232,"Instalação - SL 109, Núcleo Pedagógico (CJA) - 30 pontos de energia e lógica.",2024-02-22 11:52,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Instalação, na SL 109 do Núcleo Pedagógico (CJA), de pontos de energia e lógica para atender 30 computadores de mesa com monitor.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.63,LSTM_BAIXA_CONF,Baixa
2024020233,"Instalação - SL 109, Núcleo Pedagógico (CJA) - 30 pontos de energia e lógica.",2024-02-22 11:54,Fechado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Instalação, na SL 109 do Núcleo Pedagógico (CJA), de pontos de energia e lógica para atender 30 computadores de mesa com monitor.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.4,LSTM_BAIXA_CONF,Baixa
2024020234,Instalação de grades de proteção para APs - CFCAf/CEPEC,2024-02-22 12:05,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.755969187255209, -39.23160150191233",,"Instalação, no CFCAf/CEPEC (CJA), de 6 grades de proteção para APs.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.33,LSTM_BAIXA_CONF,Baixa
2024020235,Análise da potabilidade da água,2024-02-22 14:13,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito análise das condições dos parâmetros de potabilidade da água do campus Jorge Amado.
Os resultados serão apresentados à Comunidade Acadêmica.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.36,LSTM_BAIXA_CONF,Baixa
2024020236,Grade de suporte com rachaduras,2024-02-22 15:29,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770309469288907, -39.23560995592077",,Segue em anexo imagem,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.19,LSTM_BAIXA_CONF,Baixa
2024020237,Pintura de parede que recebera Placa de Inauguração do Painel Indigena,2024-02-22 15:30,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Prezados,

o gabinete da reitoria solicitou a preparação de parede para recepção de placa para inauguração do Paínel Índigena. A obra foi pintada a partir de edital PROAF/CFArtes.
Obs.: o espaço deve esta pronto para o dia 04/03/2024.

Por gentileza para melhor orientação, que a equipe de infraestrutura do CSC faça interação com a Coord. Campus, para orientações.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.11,LSTM_BAIXA_CONF,Baixa
2024020247,Realocação de quadros,2024-02-23 12:25,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.532979931742542, -39.7220601067383",,"Prezados, bom dia.

Solicito a realocação de quadros brancos das salas de aula do complexo 1 para as salas de aula do Núcleo Pedagógico e instalação dos quadros de vidro, que inicialmente seriam instalados no Núcleo Pedagógico, nas salas que tiveram os quadros de madeira removidos. Verificar com o coordenador do campus quais salas terão a substituição do quadro.",,,Climatização > Ar condicionado,,0.89,LSTM_BAIXA_CONF,Baixa
2024020252,Manutenção Em Condicionador de Ar,2024-02-23 13:59,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Solicitamos manutenção em condicionador de ar localizado na sala do Apoio Administrativo que, mais uma vez, está sem refrigerar. Gostaria que fosse considerada a possibilidade de substituição do equipamento, já que é a quarta vez que o gás escapa e o equipamento apresenta esse problema.",,,Elétrica > Iluminação,,0.99,LSTM,Média
2024020258,Iluminação Palco Auditorio Monte Pascoal,2024-02-24 08:26,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,192.6,,,,"-16.423909554595376, -39.13629623502169",,"Solicito instalação de iluminação temporária no paldo do Auditório Monte Pascoal, para a semana de acolhimento que inicia dia 04/03/2024.

No mesmo pedido solicito instalação de iluminação adequada no respectivo espaço as demais atividades.",Iluminação Palco Auditorio Monte Pascoal ; Iluminação Palco Auditorio Monte Pascoal ,"Iluminação Palco Auditorio Monte Pascoal ; Em substituição à O.S.M. 085/2024

OBS: A lâmpada LED a ser adquirida é a de 60w. O item utilizado atende a esse tipo de lâmpada por similaridade.",Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.45,LSTM_BAIXA_CONF,Baixa
2024020259,Manutenção sistema de movimentação da tela do palco auditório Monte Pascoal,2024-02-24 08:28,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solcito manutenção do sistema que movimenta a tela de projeção do Palco do Auditorio Monte Pascoal, para que permita a utilização da tela de maneira automática.",,,Estrutura Predial > Infiltração,,0.68,LSTM_BAIXA_CONF,Baixa
2024020261,Infiltração na Sala da CET-REITORIA,2024-02-26 07:49,Fechado,,,,Reitoria,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados(as);
Venho por meio deste informar, que na sala CET que fica localizada no 4º pavimento no prédio da reitoria, está com forte infiltração vindo do teto, lembro ao senhores(as) que nesta sala fica os equipamentos e materiais no patrimônio e almoxarifado como: computadores, estabilizadores, microfones, monitores, resmas de papel oficio...
Ou seja coisas que definitivamente não podem ser molhados.
Por este motivo, gostaria de pedir ao senhores uma solução para este problema, para que não tenhamos materiais ou equipamentos danificados com a chuva.
Segue em anexo imagens da situação em questão.
Dês de já agradeço a compreensão!",,,Estrutura Predial > Infiltração,,0.5,LSTM_BAIXA_CONF,Baixa
2024020262,Sala com condições insalubres de trabalho (cheia de água e com mofo),2024-02-26 08:08,Fechado,,,,Reitoria,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,

Retorno das férias e encontro a sala das Incubadoras encharcada de água e com um fedor de mofo. Vale salientar que esse problema no telhado é recorrente, basta chover na cidade que precisamos colocar baldes e vasilhas para aparar a água e não permitir que estraguem móveis e estofados do patrimônio da UFSB.
Aproveito para informar que possuo rinite alérgica e que essa situação nesta sala esta provocando condições INSALUBRES no meu ambiente de trabalho. Solicito providências com urgência.

Segue fotos do ambiente, em anexo.",,,Climatização > Ar condicionado,,0.98,LSTM,Baixa
2024020264,Ar condicionado vazando,2024-02-26 08:42,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Bom dia,
O aparelho de ar condicionado do Laboratório Central de Biodiversidade está com vazamento. Gostaria de solicitar, por gentileza, a verificação do mesmo.
Grata!",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.87,LSTM_BAIXA_CONF,Baixa
2024020267,Portão da garagem,2024-02-26 10:00,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Favor verificar o portão da garagem da Reitoria, parece estar fora dop trilho/desalinhado.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.75,LSTM_BAIXA_CONF,Baixa
2024020268,Transporte da Estatua de Jorge Amado do Campus Jorge Amado para a Comunidade de Ferradas,2024-02-26 10:18,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezadas/os, bom dia. Venho por meio deste chamado, formalizar o pedido de transporte da estatua Jorge Amado que se encontra no campus Jorge Amado para devolução a comunidade de Ferradas. Em anexo, segue o pedido realizado por representantes da comunidade. Desde ja agradeço a presteza. Respeitosamente, Neymar Ricardo.",,,Elétrica > Instalações elétricas,,0.29,LSTM_BAIXA_CONF,Baixa
2024020270,Limpeza de exaustores,2024-02-26 14:07,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Limpar os exaustores dos sanitários PNEs e da sala do Data Center. Se houver outros, favor informar e também realizar a limpeza.",,,Hidrossanitária > Hidráulica,,0.38,LSTM_BAIXA_CONF,Baixa
2024020276,Compra de equipamentos para monitoramento de parâmetros,2024-02-26 17:08,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,8640.23,,,,"-14.77147998352185, -39.23434744042999",,"Solicito compra dos seguintes equipamentos para monitoramento de parâmetros
Medidor Multiparâmetro potátil, Water Quality Meter, é o dispositivo que mede o valor do pH, Cond. (Condutividade), Salinidade, TDS e D.O. (Oxigênio dissolvido) no líquido.
Turbidimetro Digital 0-1000 Ntu",Compra de equipamentos para monitoramento de parâmetros - CJA,"Equipamentos para monitoramento de parâmetroa da ETA/ETE

Medidor Multiparâmetro potátil, Water Quality Meter, é o dispositivo que mede o valor do pH, Cond. (Condutividade), Salinidade, TDS e D.O. (Oxigênio dissolvido) no líquido.

Turbidimetro Digital 0-1000 Ntu

ps.: Consultar o engenheiro Yuri Amorim para garantir a especificação mínima exigida dos equipamentos",Elétrica > Instalações elétricas,,0.85,LSTM_BAIXA_CONF,Baixa
2024020277,Intervenções de manutenção - Colégio Municipal/CSC,2024-02-26 20:44,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,10268.18,,,,"-16.423909554595376, -39.13629623502169",,"Prezados,

solicito:
Instalação de Bebedouro - por gentileza interagir com o Setor de Apoio Adm/Patrimonio para liberação e translado do equipamento;
Instalação de portas nos banheiros masculino o e feminino;
Instalação de acentos para vaso sanitários nos banheiro feminino e masculino
Instalação de 3 pontos provisórios para recebimento tô de AP - Por gentileza interagir com Setor de Operações de TIC do Campus;
Instalação de grade para os AP's;
Intalação de Quadros de Vidro - por gentileza interagir com o Setor de Apoio Adm/Patrimonio para liberação e translado do equipamento;",Materiais elétricos; Intervenções no Colégio Municipal de Porto Seguro; Intervenções no Colégio Municipal de Porto Seguro; COMPLEMENTAR - Intervenções de manutenção - CSC; COMPLEMENTAR - Materiais elétricos,"Materiais elétricos para intervenção no CMPS, para atendimento às demandas da UFSB; Intervenções no Colégio Municipal de Porto Seguro; Complemento da OS 089/2024; Compra de material para instalação de vidro em quadro de parede; Materiais elétricos para intervenção no CMPS, para atendimento às demandas da UFSB",Climatização > Ar condicionado,,0.98,LSTM,Baixa
2024020278,"Bom dia,  O ar condicionado da sala 2 não está resfriando.",2024-02-27 08:08,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Bom dia,
O ar condicionado da sala 2 não está resfriando.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.26,LSTM_BAIXA_CONF,Baixa
2024020280,Cabo da Lousa rompido,2024-02-27 08:50,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Um dos cabos da lousa está solto
sala 102
imagem em anexo",,,Elétrica > Instalações elétricas,,0.97,LSTM,Baixa
2024020281,Tomada de internet com estrutura caída,2024-02-27 08:52,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"caixa de tomada solta
sala 204
imagem em anexo",,,Outros > Erro de chamado,,0.26,LSTM_BAIXA_CONF,Baixa
2024020282,Caixa preta está sem a tampa,2024-02-27 08:58,Fechado,,,,Campus Jorge Amado,,,,,Outros > Erro de chamado,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Fechar a caixa preta
da sala 08
antes do início das aulas
imagem em anexo",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.37,LSTM_BAIXA_CONF,Média
2024020284,Reparo - Sala 105,2024-02-27 09:52,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,1031.15,,,,"-16.425315471783644, -39.1356215455011",,"Bom dia.
Solicito reparo no teto da sala 105 e iluminação.
Parte do teto caiu e as lâmpadas não estão ligando.",Reparo em teto na sala 105,Reparo em teto na sala 105,Elétrica > Instalações elétricas,,0.86,LSTM_BAIXA_CONF,Baixa
2024020287,Verificação e instalação de tomadas e pontos de rede - Laboratório de Matemática Computacional e Robótica,2024-02-27 12:07,Fechado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Boa tarde,

Solicitamos a verificação das tomadas e ponto de redes já instalados (longo período sem uso das tomadas e pontos de rede) e a instalação de novos pontos de rede e tomadas (caso seja necessário), de modo a atender à necessidade de funcionamento de 30 computadores na sala.
14 computadores de mesa com monitor nas bancadas laterais;
16 computadores de mesa com monitor nas bancadas centrais;
1 computador (a ser definido) para a utilização na mesa do(a) professor(a).
Pedimos que a organização da estrutura de tomadas seja feita de modo a utilizar a menor quantidade de nobreaks possível (2 computadores e 2 monitores para cada nobreak).
É importante também deixar tomada disponível para tv, caixa de som e projetor, de preferência próximo à mesa do(a) professor(a).
Ficamos à disposição para outros detalhes.",,,Climatização > Ar condicionado,,0.69,LSTM_BAIXA_CONF,Baixa
2024020301,Instalar ar condicionado,2024-02-28 08:03,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Bom dia,
Estamos precisando de um ar condicionado disponível para instalar no setor Esarm onde fica a sala do Prof. Rafal Noronha .

Cordialmente,

Débora Oliveira
2103-8490",,,Instalação de Acessórios e Mobiliário > Placas de identificação,,0.34,LSTM_BAIXA_CONF,Baixa
2024020302,Instalação de placas  de identificação.,2024-02-28 08:55,Solucionado,,,,Campus Jorge Amado,,,,,Instalação de Acessórios e Mobiliário > Placas de identificação,,,,0,,,,"-14.639632364563067, -39.5550656837828",,"Colocar placa de Identificação da REDE CUNI/UFSB na entrada da escola;
Colocar placa de identificação da rede CUNI/UFSB na sala de aula do CUNI (02 salas);
Colocar placa de identificação da rede CUNI/UFSB na sala da assistente operacional",,,Instalação de Acessórios e Mobiliário > Placas de identificação,,0.16,LSTM_BAIXA_CONF,Baixa
2024020303,Instalação de placas  de identificação.,2024-02-28 08:57,Fechado,,,,Campus Jorge Amado,,,,,Instalação de Acessórios e Mobiliário > Placas de identificação,,,,312.81,,,,"-14.809436680601632, -39.27904921187019",,"Colocar placa de Identificação da REDE CUNI/UFSB na entrada da escola;
Colocar placa de identificação da rede CUNI/UFSB na sala de aula do CUNI (02 SALAS)
Colocar placa de identificação da rede CUNI/UFSB na sala da assistente operacional",Fornecimento de placas de identificação,Fornecimento de placas de identificação,Instalação de Acessórios e Mobiliário > Placas de identificação,,0.15,LSTM_BAIXA_CONF,Baixa
2024020304,Instalação de placas  de identificação.,2024-02-28 08:58,Processando (atribuído),,,,Campus Jorge Amado,,,,,Instalação de Acessórios e Mobiliário > Placas de identificação,,,,0,,,,"-14.870897256276933, -39.594953067425706",,"Colocar placa de Identificação da REDE CUNI/UFSB na entrada da escola;
Colocar placa de identificação da rede CUNI/UFSB na sala de aula do CUNI (02 SALAS)",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.32,LSTM_BAIXA_CONF,Baixa
2024020305,Solicitação de espaço físico para realização de um evento,2024-02-28 09:21,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Bom Dia.
Solicito de espaço físico para realização de um evento. Seguem informações:

Evento: Teias Sustentáveis, edição “Mulher Cidadã”
Data: 26/03/2024
Horário: 09h às 11h
Quantidade de participantes (número máximo de público) = 40 pessoas
Recursos = sala com 40 cadeiras, duas mesas, data-show, caixa de som, computador

Muito grata.
À disposição.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.28,LSTM_BAIXA_CONF,Baixa
2024020312,Solicitação para furo para passagem de cadeado nos armarios do Nucleo Pedagógico,2024-02-28 14:56,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Prezados
Solicito que seja feito furos nos armários das salas para passagem dos cadeados onde serão instalados os computadores, local, Prédio do Núcleo Pedagógico.
Att.
Carlos",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.24,LSTM_BAIXA_CONF,Baixa
2024020315,Cabeamento do LEMMAC - Lab de Matemática Computacional,2024-02-28 15:33,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Prezados,

tendo em vista o aumento da demanda do CSC para espaços de aulas/labs e demanda já sinalizada anteriormente, solicito de maneira emergencial para inicio do quadrimestre 2024.1:

Ativação de pontos de lógica (cabeamento) no espaço do LEMMAC, considerar utilizar o Rack da sala 107, plugando em portas que estão em desuso.
Destaco que estarei encaminhando demanda para coorde de projetos para projeto definitivo do espaço.
Estamos disponíveis para esclarecimentos.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.14,LSTM_BAIXA_CONF,Baixa
2024020326,Instalação de Exaustor,2024-02-29 14:20,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770883343840165, -39.23605772449692",,Solicitamos instalação de um exaustor na cantina do Campus Jorge Amado. Essa instalação justifica-se devido ao grande acúmulo de fumaça no ambiente durante a preparação dos lanches.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.57,LSTM_BAIXA_CONF,Baixa
