ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
2024020327,Instalação de biombo no espaço físico da cantina,2024-02-29 14:25,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,1427.35,,,,"-14.770883343840165, -39.23605772449692",,"Conforme autorizado pela Coordenadora de Campus Ana Rita, solicito a instalação de um biombo fornecido pela empresa que prestará o serviço de cantina no campus durante o semestre letivo. A finalidade é que o biombo propicie uma divisão do espaço que permita o fornecimento do serviço com maior qualidade.
Desde já agradeço a presteza.
Respeitosamente,
Neymar Ricardo",Instalação de biombo no espaço físico da cantina; Complementar - Instalação de biombo no espaço físico da cantina - CJA,Instalação de biombo no espaço físico da cantina; Ordem de serviço complementar,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2024020328,AR CONDICIONADO NÃO LIGA - verificar o controle remoto.,2024-02-29 14:45,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados, boa tarde.

Um dos ar condicionados da PROEX não está ligando, pedimos a gentileza de verificarem se o problema está no ar condicionado ou no controle remoto. Informamos que já trocamos as pilhas, e mesmo assim não funciona.

Atenciosamente

Luciana",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2024030001,Manutenção Preventiva Bimensal - Gerador 75 kVA - Reitoria,2024-03-01 01:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva bimensal do gerador de 75 kVA do Campus Sosígenes Costa conforme documento em anexo. Favor seguir roteiro conforme Anexo I, pág. 04 e 05. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2024030325,Ar condicionado  - Laboratório de Ciências II  vazando,2024-03-25 16:52,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"AR condicionado do Laboratório de Ciências II está vazando bastante água e não está refrigerando.
Solicito reparo.",,,Climatização > Ar condicionado,,0.92,LSTM_BAIXA_CONF,Baixa
2024030326,Ar Condicionado não refrigera,2024-03-25 17:25,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Ar Condicionado da sala 103 está com muito barulho, não está refrigerando e quando desliga está estalando.
Solicito reparo.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.29,LSTM_BAIXA_CONF,Baixa
2024030011,Instalação de Quadros,2024-03-01 14:22,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770883343840165, -39.23605772449692",,Solicitamos a instalação de um quadro branco na sala de reuniões 01 e outro na sala de reuniões 02. Informamos que os quadros deverão ser retirados na Seção de Patrimônio.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.64,LSTM_BAIXA_CONF,Baixa
2024030021,Solicito a realocação da câmera instalada no CUNI de Coaraci.,2024-03-01 16:33,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.639632364563067, -39.5550656837828",,Solicito a realocação da câmera instalada no CUNI de Coaraci.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.88,LSTM_BAIXA_CONF,Baixa
2024030023,Instalação de Placas para Inauguração do Painel Indigena CSC,2024-03-03 10:19,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,46.66,,,,"-16.423909554595376, -39.13629623502169",,"Prezados,

a Reitora da UFSB estara no proxímo dia 05/03/2024 inaugurando o Painel Indigena no CSC, nesse sentido, dentro das pinturas realizadas no campus o Encarregao Rodrigo já preparou a parede que irá receber as placas.

Solicito prioridade na instalação das placas que virão junto com a comitiva da Reitoria no respectivo dia.

Qualquer dúvidas, alinhar com a Coordenação de Campus.",Instalação de Placas para Inauguração do Painel Indigena,Instalação de Placas para Inauguração do Painel Indigena,Manutenção Preventiva > Ar condicionado split,,0.64,LSTM_BAIXA_CONF,Baixa
2024030025,Manutenção Preventiva Mensal - Ar condicionado - Reitoria,2024-03-04 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.62,LSTM_BAIXA_CONF,Baixa
2024030027,Alterar a posição do rack de rede na Sala de Apoio do CUNI Ilhéus,2024-03-04 09:34,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.784588690412658, -39.04431728226902",,"Bom dia,
Solicitamos a alteração da posição do rack de rede na Sala de Apoio do CUNI Ilhéus.
O rack foi instalado no alto, sobre um armário. A posição dificulta muito o acesso ao rack, considerando que não existe escada disponível para acessar o rack.
Justificamos a urgência do pedido considerando que, recorrentemente é necessário a manutenção dos equipamentos e já nos encontramos em período letivo.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2024030028,Ar-condicionado do Herbário não está funcionando,2024-03-04 09:36,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,O ar-condicionado do Herbário não está funcionando. Esse espaço armazena uma coleção de plantas devidamente tratadas e organizadas de modo a evitar proliferação de fungos. O devida manutenção da temperatura e controle de umidade eviat tal proliferação. Justifico assim a elevada urgência da manutenção e solicito providência.,,,Elétrica > Instalações elétricas,,0.93,LSTM_BAIXA_CONF,Baixa
2024030031,Bom dia!  Solicito fazer adequação na sala do Pavilhão de Aulas 2 no C,2024-03-04 10:57,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,884.88,,,,"-17.534582646209113, -39.72461446135704",,"Bom dia!
Solicito fazer adequação na sala do Pavilhão de Aulas 2 no Campus Paulo Freire. Categoria Lógica, Incluir 4 pontos.
Atenciosamente;",Adequação na sala do Pavilhão de Aulas 2,Adequação na sala do Pavilhão de Aulas 2,Elétrica > Instalações elétricas,,0.85,LSTM_BAIXA_CONF,Baixa
2024030032,Bom dia!  Solicito fazer adequação na sala do Pavilhão de Aulas 2 no C,2024-03-04 11:16,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Bom dia!
Solicito fazer adequação na sala do Pavilhão de Aulas 2 no Campus Paulo Freire.
Categoria Ponto de tomada, incluir 2 pontos, sendo um simples e um duplo.

Atenciosamente;",,,Climatização > Ar condicionado,,0.17,LSTM_BAIXA_CONF,Baixa
2024030033,Vazamento,2024-03-04 11:26,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Vazamento relativo ao ar condicionado da Dinfra.
Rafael, favor proceder os reparos.",,,Elétrica > Iluminação,,0.11,LSTM_BAIXA_CONF,Baixa
2024030034,Arrumações em salas,2024-03-04 11:50,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"A sala Vera Cruz e Itapebi, estão muito escuras. No feiras
Verificar todas as tomadas do c onvenções.
Recolocar o repositor de alcool em gel no feiras. (lado direito da porta do PV3).
Colocar o suporte na sala corumbau 1.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.51,LSTM_BAIXA_CONF,Baixa
2024030039,Porta travando,2024-03-04 15:29,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770309469288907, -39.23560995592077",,A porta do laboratório de matemática e Robótica está apresentando dificuldade para abrir e fechar,,,Manutenção Preventiva > Ar condicionado central,,0.68,LSTM_BAIXA_CONF,Baixa
2024030047,Manutenção Preventiva Mensal - Ar condicionado Central - CSC,2024-03-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva mensal do ar condicionado central do CSC de acordo ao arquivo em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"".
O acompanhamento deste chamado deve ser de acordo com as atividades descritas no ANEXO I .
O retorno destas atividades devem ser dados à Coordenação de Manutenção ou à Coordenação de Campus do CSC, de modo que a UFSB tenha ciência das atividades preventivas realizadas no equipamento.
Caso haja alguma necessidade de material(is) para manutenção corretiva, este(s) deverá(ão) ser solicitado(s) de imediato de modo que a aquisição seja o mais rápido possível.
O fechamento deste chamado está condicionado ao retorno deste documento.",,,Manutenção Preventiva > Ar condicionado central,,0.99,LSTM,Baixa
2024030048,Manutenção Preventiva Mensal - Ar Condicionado Central - CSC - Tratamento Químico Mensal da Água de Condensação,2024-03-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito tratamento químico de água de condensação de ar condicionado central. Este procedimento deverá acompanhar o documento em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"", com informações sobre o sistema de refrigeração no Item 7.
Os padrões técnicos a serem alcançados após o tratamento devem estar de acordo ao que consta no ANEXO IV do documento em anexo.
Após o tratamento, a UFSB deverá ser informada do serviço com a entrega de um relatório técnico informando sobre o processo.",,,Climatização > Ar condicionado,,0.73,LSTM_BAIXA_CONF,Baixa
2024030049,Manutenção Preventiva Mensal - Ar condicionado - CJA - Laboratório CEPLAC,2024-03-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,#N/A,,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.56,LSTM_BAIXA_CONF,Baixa
2024030050,Manutenção Preventiva Mensal - Ar condicionado - CJA - NUPED,2024-03-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.91,LSTM_BAIXA_CONF,Baixa
2024030051,Manutenção Preventiva Mensal - Ar condicionado - CJA - NVGA,2024-03-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.97,LSTM,Baixa
2024030052,Manutenção Preventiva Mensal - Ar condicionado - CJA - Auditório CEPLAC,2024-03-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.756130793820052, -39.23151429151042",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.85,LSTM_BAIXA_CONF,Baixa
2024030053,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco Administrativo,2024-03-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.67,LSTM_BAIXA_CONF,Baixa
2024030054,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco de Aulas 1,2024-03-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.67,LSTM_BAIXA_CONF,Baixa
2024030055,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco de Aulas 2,2024-03-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.95,LSTM_BAIXA_CONF,Baixa
2024030056,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco Docente,2024-03-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.91,LSTM_BAIXA_CONF,Baixa
2024030057,Manutenção Preventiva Mensal - Ar condicionado - CPF - Laboratório 1° Ciclo CFCS,2024-03-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.61,LSTM_BAIXA_CONF,Baixa
2024030058,Manutenção Preventiva Mensal - Ar condicionado - CPF - Pavilhão Anexo de Aulas,2024-03-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.72,LSTM_BAIXA_CONF,Baixa
2024030059,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão Administrativo,2024-03-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.76,LSTM_BAIXA_CONF,Baixa
2024030060,Manutenção Preventiva Mensal - Ar condicionado - CSC - Bloco de Serviços,2024-03-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.68,LSTM_BAIXA_CONF,Baixa
2024030061,Manutenção Preventiva Mensal - Ar condicionado - CSC - Espaço de Leitura,2024-03-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.6,LSTM_BAIXA_CONF,Baixa
2024030062,Manutenção Preventiva Mensal - Ar condicionado - CSC - Laboratórios,2024-03-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.87,LSTM_BAIXA_CONF,Baixa
2024030063,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão de Convenções,2024-03-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.58,LSTM_BAIXA_CONF,Baixa
2024030064,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão de Feiras,2024-03-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.82,LSTM_BAIXA_CONF,Baixa
2024030065,Manutenção Preventiva Mensal - Ar Condicionado - CSC - Pórtico,2024-03-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2024030066,Manutenção Preventiva Mensal - Ar condicionado - CPF - Laboratório de Habilidades,2024-03-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534583079307623, -39.723940092553796",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2024030067,Manutenção Preventiva Mensal - Ar condicionado - CSC - LABMOL,2024-03-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2024030068,Manutenção Preventiva Mensal - Ar condicionado - CPF - Clínica escola de Psicologia,2024-03-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.535306322127855, -39.72446535585202",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2024030069,Manutenção Preventiva Mensal - Ar condicionado - CPF - Salas de Tutoria,2024-03-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53486720606325, -39.72350064237744",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Estrutura Predial > Forro,,0.63,LSTM_BAIXA_CONF,Baixa
2024030076,Fornecimento de placas de forro mineral,2024-03-05 11:21,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Forro,,,,1521.36,,,,"-17.53335341230621, -39.72217542816204",,"Prezados,

Solicito o fornecimento de 2 caixas de placas de forro mineral, nos modelos utilizados no CPF, para eventuais substituições que ocorrem no Campus.",Fornecimento de placas de forro mineral,Fornecimento de placas de forro mineral,Elétrica > Instalações elétricas,,0.19,LSTM_BAIXA_CONF,Baixa
2024030078,Testar equipamentos eletricos,2024-03-05 11:32,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Prezados,

Solicito a disponibilização de um eletricista para testa os equipamentos estabilizadores que foram entregues e precisamos atestar a nota fiscal para pagamento. São 90 unidades e a empresa já está cobrabdo o pagamento da nota.",,,Climatização > Ar condicionado,,1,LSTM,Média
2024030085,Ar Condicioonado não está refrigerando,2024-03-05 14:40,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,975.41,,,,"-14.770309469288907, -39.23560995592077",,Solicito reparo no ar condicionado da sala 203. Não está refrigerando.,Reparo em ar condicionado na sala 203,Reparo em ar condicionado na sala 203,"Estrutura Predial > Esquadrias, porta, portão e janelas",,1,LSTM,Baixa
2024030087,Fechadura da porta do banheiro masculino 2 andar,2024-03-05 15:03,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,A Fechadura da porta do banheiro masculino 2 andar está com defeito. Favor solucionar.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,1,LSTM,Baixa
2024030092,Fechadura da janela - SL do Decanato do CFTCI,2024-03-05 17:14,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Boa tarde,

Ao realizar um serviço na SL do Decanato do CFTCI (NVGA) identificamos que a fechadura da janela não está funcionando. A janela está ficando aberta.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.8,LSTM_BAIXA_CONF,Baixa
2024030099,MIgrar os suportes de papel e sabão para a nova copa,2024-03-06 09:39,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Os suportes de papel toalha e de sabão da antiga copa de funcionários
devem ser retirados e instalados na copa nova.
Local Copa de funcionários",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2024030100,Instalação de ar condicionado de 18 mil btus na sala de Enfermagem,2024-03-06 09:51,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,1217.1100000000001,,,,"-14.770883343840165, -39.23605772449692",,"Prezados,

venho por deste, solicitar a instalação de ar condicionado de 18 mil BTUs na sala de enfermagem.

Desde já agradeço a presteza,

Atenciosamente,
Neymar Ricardo",Instalação de ar condicionado de 18 mil btus na sala de Enfermagem; Complementar de Instalação de ar condicionado de 18 mil btus na sala de Enfermagem,Instalação de ar condicionado de 18 mil btus na sala de Enfermagem; Complementar de Instalação de ar condicionado de 18 mil btus na sala de Enfermagem,Climatização > Ar condicionado,,1,LSTM,Baixa
2024030101,Instalação de ar condicionado de 30 mil btus na sala de Reuniões 1,2024-03-06 09:54,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,3424.25,,,,"-14.770883343840165, -39.23605772449692",,"Prezados,

venho por deste, solicitar a instalação de ar condicionado de 30 mil BTUs na sala de Reuniões 1.

Desde já agradeço a presteza,

Atenciosamente,
Neymar Ricardo",Instalação de ar condicionado de 30 mil btus na sala de Reuniões 1; Complementar de Instalação de ar condicionado de 30 mil btus na sala de Reuniões 1,Instalação de ar condicionado de 30 mil btus na sala de Reuniões 1; Complementar de Instalação de ar condicionado de 30 mil btus na sala de Reuniões 1,Climatização > Ar condicionado,,1,LSTM,Baixa
2024030102,Instalação de ar condicionado de 18  e 30 mil btus na sala de aula 207 do Núcleo Pedagógico CJA,2024-03-06 09:57,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,2620.02,,,,"-14.770309469288907, -39.23560995592077",,"Prezados,

venho por deste, solicitar a instalação de aparelhos de ar condicionado de 18 e 30 mil BTUs na sala de aula 207 do Núcleo Pedagógico do Campus Jorge Amado.

Desde já agradeço a presteza,

Atenciosamente,
Neymar Ricardo",Instalação de ar condicionado de 18 e 30 mil btus na sala de aula 207 do Núcleo Pedagógico CJA; Complementar de Instalação de ar condicionado de 18 e 30 mil btus na sala de aula 207 do Núcleo Pedagógico CJA,Instalação de ar condicionado de 18 e 30 mil btus na sala de aula 207 do Núcleo Pedagógico CJA; Complementar de Instalação de ar condicionado de 18 e 30 mil btus na sala de aula 207 do Núcleo Pedagógico CJA,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2024030106,Manutenção no ar-condicionado do Laboratório de Genética e Biologia Molecular,2024-03-06 11:27,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção no ar-condicionado do Laboratório de Genética e Biologia Molecular que parou de funcionar. Ele está ligando, mas não está refrigerando o ambiente. Este laboratório deve ficar bastante refrigerado por ser um ambiente que possui amostras sensíveis à temperatura ambiente ou de grau mais elevado. Mesmo que as amostras permaneçam em freezers, ao serem retiradas para análise, devem encontrar um ambiente de temperatura mais amena para evitar a rápida degradação da amostra. Justifico assim a necessidade de urgência.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.91,LSTM_BAIXA_CONF,Baixa
2024030107,Porta travando,2024-03-06 11:43,Fechado,,,,Campus Jorge Amado,,,,,Equipamentos de Transporte > Elevador,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Elevador LADO A
Porta travando
Favor Verificar",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2024030108,Instalação de ar condicionado de 9 mil btus na sala DCE,2024-03-06 13:29,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,1474.5000000000002,,,,"-14.770883343840165, -39.23605772449692",,"Prezados,

venho por deste, solicitar a instalação de ar condicionado de 9 mil BTUs na sala DCE.

Desde já agradeço a presteza,

Atenciosamente,
Neymar Ricardo",Instalação de ar condicionado de 9 mil btus na sala DCE; Complementar de Instalação de ar condicionado de 9 mil btus na sala DCE,Instalação de ar condicionado de 9 mil btus na sala DCE; Complementar de Instalação de ar condicionado de 9 mil btus na sala DCE,Climatização > Ar condicionado,,1,LSTM,Baixa
2024030109,Instalação de ar condicionado de 9 mil btus na sala Empresas JR,2024-03-06 13:30,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,1675.0200000000002,,,,"-14.770883343840165, -39.23605772449692",,"Prezados,

venho por deste, solicitar a instalação de ar condicionado de 9 mil BTUs na sala Empresas Jr.

Desde já agradeço a presteza,

Atenciosamente,
Neymar Ricardo",Instalação de ar condicionado de 9 mil btus na sala Empresas JR; Complementar Instalação de ar condicionado de 9 mil btus na sala Empresas JR,Instalação de ar condicionado de 9 mil btus na sala Empresas JR; Complementar Instalação de ar condicionado de 9 mil btus na sala Empresas JR,Climatização > Ar condicionado,,1,LSTM,Baixa
2024030110,Instalação de ar condicionado de 12 mil btus na sala Representações,2024-03-06 13:32,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,1598.16,,,,"-14.770883343840165, -39.23605772449692",,"Prezados,

venho por deste, solicitar a instalação de ar condicionado de 12 mil BTUs na sala Representações.

Desde já agradeço a presteza,

Atenciosamente,
Neymar Ricardo",Instalação de ar condicionado de 12 mil btus na sala Representações; Complementar de Instalação de ar condicionado de 12 mil btus na sala Representações,Instalação de ar condicionado de 12 mil btus na sala Representações; Complementar de Instalação de ar condicionado de 12 mil btus na sala Representações,Hidrossanitária > Hidráulica,,0.84,LSTM_BAIXA_CONF,Baixa
2024030111,Problema na caixa de água do vaso sanitario,2024-03-06 13:36,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,#N/A,,"Prezado,

A caixa de água do vaso sanitário do banheiro feminino não está enchendo de água, está sempre vazia.

Cordialmente,

Débora Oliveira",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.79,LSTM_BAIXA_CONF,Baixa
2024030114,Porta com problema na fechadura,2024-03-06 14:46,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Uma das portas do camarim do Lab de Artes e Ex. Corporais está com a fechadura travada, está trancada e não abre e nem fecha, após inserir uma chave incorreta a fechadura travou e prendeu a chave, conseguimos tirar a chave porém a fechadura está sem funcionalidade.
Favor verificar
Mais informações,
procurar Patrícia",,,Climatização > Ar condicionado,,0.98,LSTM,Baixa
2024030115,Ar condicionado não está funcionando,2024-03-06 14:48,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Prezado,

O ar condicionado da sala 3 não está gelando ou resfriando.

Cordialmente,

Débora Alves",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.28,LSTM_BAIXA_CONF,Média
2024030118,Reparo em guarda corpo,2024-03-06 15:15,Fechado,,,,Reitoria,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito reparo em guarda corpo da rampa da Reitoria, que encontra-se solto/quebrado.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.84,LSTM_BAIXA_CONF,Baixa
2024030119,Instalação de quadro branco de vidro em salas no NVGA,2024-03-06 15:25,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Venho por meio deste, solicitar a instalação de três quadros brancos de vidro nas seguintes salas:

Sala da Coordenação;
Sala do chefe da secretaria acadêmica - SECAD;
Sala de apoio administrativo.

Desde já agradeço a presteza!
Respeitosamente,
Neymar Ricardo",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.62,LSTM_BAIXA_CONF,Baixa
2024030120,Instalação de Quadro branco (lousa),2024-03-06 16:07,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito a pedido do Docente Fabrício instalação de um Quadro na parede do laboratório, o quadro deve ser do mesmo tamanho dos utilizados em sala de aula, para a instalação vai ser necessário retirar uma das tomadas da parede e colocar em outra parte da sala, essa solicitação está alinhada também com a coordenadora do campus, Ana Rita.",,,Elétrica > Instalações elétricas,,0.61,LSTM_BAIXA_CONF,Baixa
2024030121,Instalação de tomadas nas mesas,2024-03-06 16:10,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"2 das mesas existentes no laboratório não possui tomadas em baixo das mesas, o Docente Fabrício solicita essa instalação para uso de notebooks pelos discentes durantes as aulas.",,,Elétrica > Nobreak,,0.15,LSTM_BAIXA_CONF,Baixa
2024030123,Troca de baterias,2024-03-06 16:22,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Nobreak,,,,0,,,,"-16.424036771315144, -39.13615281834591",,Solicito a troca de 90 baterias dos nobreaks.,,,Hidrossanitária > Hidráulica,,0.97,LSTM,Baixa
2024030125,Descarga  Sanitario Feminino  vazando água,2024-03-06 21:14,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Descarga do vaso Sanitário do banheiro Feminino localizado próximo à mesa dos vigilantes está vazando água.
Segundo vaso sanitário localizado à esquerda da entrada.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2024030126,Ar condicionado com o dreno entupido,2024-03-07 08:23,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53141331853135, -39.755891048013446",,"Prezados,

Fui informado que o ar condicionado do conforto da UFSB no HMTF está entupido, o que está acarretando o acúmulo de água no chão da sala. Se possível, solicito que a equipe de manutenção faça a desobstrução.

At.te",,,Manutenção Preventiva > Ar condicionado central,,0.99,LSTM,Baixa
2024030132,Tratamento químico preventivo de ar condicionado - CSC,2024-03-07 10:36,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,19413.300000000003,,,,"-16.424307884397862, -39.136705238608734",,Solicito contratação de empresa para serviço de tratamento químico preventivo de águas do sistema de refrigeração de ar condicionado central do campus Sosígenes Costa,Tratametento químico preventivo de ar condicionado - CSC,"Serviço mensal, executado por empresa especializada, para tratamento químico do sistema de refrigeração do ar condicionado central. A empresa deve emitir Laudo técnico do serviço pronto para medição.","Estrutura Predial > Esquadrias, porta, portão e janelas",,0.58,LSTM_BAIXA_CONF,Média
2024030133,Portão lateral,2024-03-07 10:50,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,289.7,,,,"-14.788316740297745, -39.27483123836992",,"Favor verificar o portão da garagem da Reitoria, parece estar fora do trilho/desalinhado.",Reparo em portão eletrônico,Substituição da placa de comando do portão eletrônico da Reitoria.,Elétrica > Nobreak,,0.24,LSTM_BAIXA_CONF,Baixa
2024030136,nobreak  voltou a apitar,2024-03-07 11:47,Fechado,,,,Reitoria,,,,,Elétrica > Nobreak,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"O nobreak do Assessor de Relações Internacionais da ARI- UFSB, 3 andar não para de apitar.
Se o assessor não estiver, favor pegar chave com o segurança (deixaremos autorizado).
O computador é o mais próximo da porta.
GABRIEL NASCIMENTO DOS SANTOS - 4º pavimento",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,LSTM,Média
2024030140,Reparo em fechadura,2024-03-07 13:18,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,69.01,,,,"-17.53318988361887, -39.72242666524693",,"Prezados,

Solicito reparo em fechadura da sala 15, que encontra-se defeituosa.",Substituição de fechadura,Substituição de fechadura,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.69,LSTM_BAIXA_CONF,Média
2024030141,Reparo em guarnição de porta,2024-03-07 13:27,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Prezados,

Solicito reparo em guarnição de uma das portas do Núcleo Pedagógico. A peça descolada encontra-se empenada, logo será necessário parafusá-la.",,,Elétrica > Instalações elétricas,,0.68,LSTM_BAIXA_CONF,Baixa
2024030142,Problema em disjuntor do Laboratório de Genética,2024-03-07 13:34,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.424310442233665, -39.1367972326299",,O disjuntor do ar-condicionado do Laboratório de Genética está desarmando com frequência e desligando o ar-acondicionado desse laboratório. Solicito que sejam tomadas as providências para resolução do problema.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.61,LSTM_BAIXA_CONF,Baixa
2024030143,A pedido da bibliotecária responsável solicito reinstalação de quadro,2024-03-07 14:29,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"A pedido da bibliotecária responsável solicito reinstalação de quadro branco para a sala de estudos da biblioteca do CJA.
Motivo da solicitação: implantação da sala de estudos em grupo conforme diretrizes do MEC",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,LSTM,Baixa
2024030144,Maçaneta da porta solta,2024-03-07 15:32,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770883343840165, -39.23605772449692",,Favor verificar,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.66,LSTM_BAIXA_CONF,Baixa
2024030156,Maçaneta,2024-03-08 08:16,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,#N/A,,"Bom dia,
A maçaneta da porta da sala de aula 01 do CFCAf está com defeito. Gostaria de solicitar, por gentileza, a verificação da mesma.
Grata!",,,Climatização > Ar condicionado,,0.98,LSTM,Média
2024030157,Reparo em aparelhos de ar condicionado,2024-03-08 08:17,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Prezados,

Solicito reparo em aparelhos de ar condicionado do Núcleo Pedagógico que encontram-se defeituosos: salas c101, d 103, e101, e102 e gabinete do vice decano.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.73,LSTM_BAIXA_CONF,Baixa
2024030160,Porta travando,2024-03-08 09:21,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Favor Verificar
Porta principal
apresenta dificuldade para fechar",,,Elétrica > Iluminação,,0.88,LSTM_BAIXA_CONF,Média
2024030161,Reparo em interruptor de máquina de gelo,2024-03-08 09:22,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,16.01,,,,"-17.534235850278133, -39.724091821208056",,"Prezados,

Solicito reparo em interruptor da máquina de gelo dos laboratórios, que foi danificado durante a mudança da rede elétrica.",Substituição de interruptor,Substituição de interruptor,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.66,LSTM_BAIXA_CONF,Baixa
2024030164,Instalação de TV em sala do NP,2024-03-08 09:38,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Prezados,

A pedido do coordenador adm Paulo Broges, solicito a instalação de suporte de tv nas salas C 103, D 101 e D 104.
As tv's das salas E103, E 104 e E 105 serão remanejadas para as anteriormente citadas.",,,Hidrossanitária > Hidráulica,,0.92,LSTM_BAIXA_CONF,Baixa
2024030167,"Analises Físico-químicas e Bacteriologicas para o Campus Jorge Amado, município de Ilheus-BA",2024-03-08 10:26,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,15994.880000000001,,,,"-14.77147998352185, -39.23434744042999",,"Bom dia
tudo bem?
Solicito as seguintes análises:
Tipo da amostra: Análise da potabilidade da água com fornecimento de Laudo Técnico;
Quantidade: 4 analises;
Parâmetros: T urbidez, Cloro Residual, Cor Aparente, pH, Dureza Total, Escherichia Coli (E.coli), Coliformes Totais, Contagem de Bactérias Heterotróficas;
Local de coleta da Amostra: 01 na saída da ETA; 01 no Reservatório Inferior de Armazenamento de água Potável; 02 Pontos de consumo (Torneira de lavatório/Pia);
--------------------------------------------------------------------------------------------------------------------------------------------
Tipo da Amostra: Análise Água Bruta
Quantidade: 2 analises;
Parâmetros: Coliformes Fecais (E.coli); Coliformes totais; Contagem bactérias heterotróficas; Cloro Residual; Cádmio; Chumbo; Cianeto; Cobre; Cromo Total; Cromo Hexavalente; Fluoreto; Nitrato; Nitrito; Alumínio; Cloreto; Cor aparente; Dureza Total; Ferro Solúvel; Manganês; pH; Sulfato; Sulfeto; Turbidez e Zinco;
Local de coleta da Amostra: Poço 01 e Poço 02 (Entrada da ETA).
--------------------------------------------------------------------------------------------------------------------------------------------
Tipo da Amostra: Análise de Efluentes
Quantidade: 11 analises;
Parâmetros: pH, E. Coli, Coliformes Termotolerantes (Ct), Turbidez, DBO5,20, DQO, Cloro Residual Livre, Sólidos Dissolvidos Totais (SDT), Sólidos em suspensão total (SST), Condutividade elétrica, Nitrogênio Total, Nitrogênio Amoniacal (NH4+), Fósforo Total (P) ;
Local de coleta da Amostra: Entrada e Saída Wetland (Sistemas Tratamentos de Águas Cinzas), Estação Elevatória, Saída do DAFA, Saídas da Lagoas de Polimento 01 e 02, Emissário e 4 Reservatórios de Armazenamento de Urina.
--------------------------------------------------------------------------------------------------------------------------------------------
Tipo da Amostra: Análise de Águas Pluviais
Quantidade: 1 analise;
Parâmetros: pH, E. Coli, Coliformes Termotolerantes (Ct), Turbidez, Cloro Residual Livre, Sólidos Dissolvidos Totais (SDT), Condutividade elétrica ;
Local de coleta da Amostra: Reservatório inferior de água não potável.
--------------------------------------------------------------------------------------------------------------------------------------------
Tipo da Amostra: Análise de Águas dos Bebedouros
Quantidade: 2 analises;
Parâmetros: E.coli; Coliformes totais; Cloreto; Dureza, Cor aparente; Dureza Total; Ferro Solúvel; Manganês; pH; Turbidez ;
Local de coleta da Amostra: Bebedouro no NVGA e outro no NP.
A demanda de contratação do serviços de coleta, transporte e análises físico-químicas e bacteriológicas, justifica-se pela necessidade de avaliar e monitorar a eficiência dos Sistemas de Tratamento de Água e Efluentes da Universidade Federal do Sul da Bahia - UFSB, fornecer laudos técnicos quanto a potabilidade das águas oferecidas a comunidade acadêmica e atender à legislação e normas atinentes ao tratamento de águas para consumo humano e dos efluentes líquidos gerados nos Campi da UFSB",Análises de água,"Analises Físico-químicas e Bacteriologicas para o Campus Jorge Amado, município de Ilheus-BA",Hidrossanitária > Hidráulica,,0.96,LSTM,Baixa
2024030169,"Analises Físico-químicas e Bacteriologicas para a Reitoria, Municipio de Itabuna-BA",2024-03-08 10:30,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,296.28,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia
tudo bem?
Solicito as seguintes análises:
Tipo da Amostra: Análise de Águas Pluviais
Quantidade: 1 analise;
Parâmetros: pH, E. Coli, Coliformes Termotolerantes (Ct), Turbidez, Cloro Residual Livre, Sólidos Dissolvidos Totais (SDT), Condutividade elétrica ;
Local de coleta da Amostra: Reservatório inferior de água não potável.
--------------------------------------------------------------------------------------------------------------------------------------------",Análises de água,"Analises Físico-químicas e Bacteriologicas para a Reitoria, Municipio de Itabuna-BA",Hidrossanitária > Hidráulica,,0.86,LSTM_BAIXA_CONF,Baixa
2024030170,"Analises Físico-químicas e Bacteriologicas para o Campus Paulo Freire, município de Teixeira de Freitas-BA",2024-03-08 10:37,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,9984.96,,,,"-17.53335341230621, -39.72217542816204",,"Bom dia
tudo bem?
Solicito as seguintes análises:

Tipo da Amostra: Análise Água Bruta
Quantidade: 1 analises;
Parâmetros: Coliformes Fecais (E.coli); Coliformes totais; Contagem bactérias heterotróficas; Cloro Residual; Cádmio; Chumbo; Cianeto; Cobre; Cromo Total; Cromo Hexavalente; Fluoreto; Nitrato; Nitrito; Alumínio; Cloreto; Cor aparente; Dureza Total; Ferro Solúvel; Manganês; pH; Sulfato; Sulfeto; Turbidez e Zinco;
Local de coleta da Amostra: Poço desativado no Camplexo 1.
--------------------------------------------------------------------------------------------------------------------------------------------
Tipo da Amostra: Análise de Efluentes
Quantidade: 2 analises;
Parâmetros: pH, E. Coli, Coliformes Termotolerantes (Ct), Turbidez, DBO5,20, DQO, Cloro Residual Livre, Sólidos Dissolvidos Totais (SDT), Sólidos em suspensão total (SST), Condutividade elétrica, Nitrogênio Total, Nitrogênio Amoniacal (NH4+), Fósforo Total (P) ;
Local de coleta da Amostra: Entrada e Saída Wetland (Sistemas Tratamentos de Águas Cinzas).
--------------------------------------------------------------------------------------------------------------------------------------------
Tipo da Amostra: Análise de Águas Pluviais
Quantidade: 3 analises;
Parâmetros: pH, E. Coli, Coliformes Termotolerantes (Ct), Turbidez, Cloro Residual Livre, Sólidos Dissolvidos Totais (SDT), Condutividade elétrica ;
Local de coleta da Amostra: Reservatório inferior de água não potável no Compelxo 1; Reservatório de Laboratório de Habilidades; Reservatório inferior de águas não potáveis do Nucleo Pedagogico no Complexo 2.
--------------------------------------------------------------------------------------------------------------------------------------------
Tipo da Amostra: Análise de Águas dos Bebedouros
Quantidade: 4 analises;
Parâmetros: E.coli; Coliformes totais; Cloreto; Dureza, Cor aparente; Dureza Total; Ferro Solúvel; Manganês; pH; Turbidez ;
Local de coleta da Amostra: 2 no Compleco 1 e 2 no Complexo 2.
A demanda de contratação do serviços de coleta, transporte e análises físico-químicas e bacteriológicas, justifica-se pela necessidade de avaliar e monitorar a eficiência dos Sistemas de Tratamento de Água e Efluentes da Universidade Federal do Sul da Bahia - UFSB, fornecer laudos técnicos quanto a potabilidade das águas oferecidas a comunidade acadêmica e atender à legislação e normas atinentes ao tratamento de águas para consumo humano e dos efluentes líquidos gerados nos Campi da UFSB",Análises de água,"Analises Físico-químicas e Bacteriologicas para o Campus Paulo Freire, município de Teixeira de Freitas-BA",Hidrossanitária > Hidráulica,,0.9,LSTM_BAIXA_CONF,Baixa
2024030171,"Analises Físico-químicas e Bacteriologicas para o Campus Sosígenes Costa, Município de Porto Seguro-BA",2024-03-08 10:39,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,4887.54,,,,"-16.423909554595376, -39.13629623502169",,"Bom dia
tudo bem?
Solicito as seguintes análises:

Tipo da Amostra: Análise Água Bruta
Quantidade: 2 analises;
Parâmetros: Coliformes Fecais (E.coli); Coliformes totais; Contagem bactérias heterotróficas; Cloro Residual; Cádmio; Chumbo; Cianeto; Cobre; Cromo Total; Cromo Hexavalente; Fluoreto; Nitrato; Nitrito; Alumínio; Cloreto; Cor aparente; Dureza Total; Ferro Solúvel; Manganês; pH; Sulfato; Sulfeto; Turbidez e Zinco;
Local de coleta da Amostra: Poço 01 e Poço 02.
--------------------------------------------------------------------------------------------------------------------------------------------

Tipo da Amostra: Análise de Águas dos Bebedouros
Quantidade: 4 analises;
Parâmetros: E.coli; Coliformes totais; Cloreto; Dureza, Cor aparente; Dureza Total; Ferro Solúvel; Manganês; pH; Turbidez ;
Local de coleta da Amostra: Bebedouros no Campus.
A demanda de contratação do serviços de coleta, transporte e análises físico-químicas e bacteriológicas, justifica-se pela necessidade de avaliar e monitorar a eficiência dos Sistemas de Tratamento de Água e Efluentes da Universidade Federal do Sul da Bahia - UFSB, fornecer laudos técnicos quanto a potabilidade das águas oferecidas a comunidade acadêmica e atender à legislação e normas atinentes ao tratamento de águas para consumo humano e dos efluentes líquidos gerados nos Campi da UFSB",Análises de água,"Analises Físico-químicas e Bacteriologicas para o Campus Sosígenes Costa, Município de Porto Seguro-BA",Hidrossanitária > Hidráulica,,0.61,LSTM_BAIXA_CONF,Média
2024030174,"Tampa de vaso sanitário solta, ou quebrada",2024-03-08 13:36,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,78.96,,,,"-14.770883343840165, -39.23605772449692",,"Local: Vestiário Feminino de Funcionários
