ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
Os dois vasos sanitários existentes no vestiário estão com problema nas tampas.
Favor Verificar",Substituição de assento sanitário,Substituição de assento sanitário,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.88,LSTM_BAIXA_CONF,Baixa
2024030176,Trocar ponto do Acess Point,2024-03-08 15:33,Fechado,,,,Campus Paulo Freire,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-17.53488871263804, -39.72388509091665",,"Alterar o ponto do acess point localizado no laboratório, afastá-lo da mesa em que se encontra e colocar mais distante fora do alcance da mesa para facilitar a manutenção.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.64,LSTM_BAIXA_CONF,Baixa
2024030177,Colocar suporte para Acess Point,2024-03-08 15:36,Fechado,,,,Campus Paulo Freire,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-17.534582646209113, -39.72461446135704",,Instalar suporte para um Acess Point no auditório do Núcleo Pedagógico.,,,Manutenção Preventiva > Elevador,,0.67,LSTM_BAIXA_CONF,Baixa
2024030179,Manutenção preventiva dos elevadores do Núcleo Pedagógico - CPF,2024-03-08 15:44,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Elevador,,,,22036.459999999992,,,,"-17.534582646209113, -39.72461446135704",,"Solicito contratação de empresa para manutenção preventiva sem fornecimento de peças, para 2 elevadores no núcleo pedagógico do campus Paulo Freire",Manutenção preventiva dos elevadores do Núcleo Pedagógico - CPF; Fornecimento de cadeado para quadros do elevador,"Solicito contratação de empresa para manutenção preventiva sem fornecimento de peças, para 2 elevadores no núcleo pedagógico do campus Paulo Freire; Fornecimento de cadeado para quadros do elevador",Elétrica > Instalações elétricas,,0.81,LSTM_BAIXA_CONF,Baixa
2024030190,Tomadas - Sala Coordenador de Campus,2024-03-11 10:13,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Prezados,

solicito revisão das tomas da sala da coordenação de campus. Apresentando ""folgas e possíveis problemas de mal contato"".",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2024030192,Ar condicionado não liga,2024-03-11 10:28,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Bom dia.

Um dos ar-condicionados da SECAD parou de funcionar.",,,Climatização > Ar condicionado,,0.98,LSTM,Baixa
2024030195,Ar condicionado não está funcionando,2024-03-11 11:53,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"A sala possui 2 ar condicionado, um deles não liga e o outro liga, mas não gela e nem ventila.
Favor Verificar",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,LSTM,Baixa
2024030196,"Fechadura precisando ser trocada, ou colocar corrente com cadeado ( banheiro onde guarda materiais) )",2024-03-11 13:26,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,99.10000000000001,,,,"-16.423909554595376, -39.13629623502169",,"Boa tarde!
Em uns dos banheiro no pavilhão de feiras, onde são guardados os materiais de limpeza, encontra-se com a fechadura com problema, precisa ser trocada ou colocar corrente com cadeado.",Instalação de porta cadeado em porta de depósito,Instalação de porta cadeado em porta de depósito,Hidrossanitária > Hidráulica,,0.96,LSTM,Baixa
2024030202,Bebedouro com pouca pressão - Água saíndo fraca,2024-03-11 15:07,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Bebedouro do NVGA está com pouca pressão. Agua saindo fraca.
Solicito reparo
Foto anexa",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.62,LSTM_BAIXA_CONF,Baixa
2024030204,Solicitação de Regularização do Piso do Meliponário CJA/UFSB,2024-03-11 21:25,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,121.5,,,,"-14.770309469288907, -39.23560995592077",,"Prezados/as Colegas,
Boa noite! Estamos organizando a inauguração do Meliponário e gostaríamos de fazer uma pintura artística no piso. Para tanto será necessária sua regularização deste para receber a pintura. Assim, solicito à DINFRA apoio com materiais e mão-de-obra para realizar essa ação, se possível ainda nesta semana, pois a inauguração será no dia 27/03.
Desde já agradeço o empenho.
Atenciosamente,
Rosane",Regularização do Piso do Meliponário,Regularização do Piso do Meliponário,Climatização > Ar condicionado,,0.97,LSTM,Baixa
2024030200,"Prezados,  Boa tarde,  O Ar condicionado da sala da Pró-reitora nao es",2024-03-11 14:39,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,
Boa tarde,
O Ar condicionado da sala da Pró-reitora nao esta funcionando direito , já foi solicitado vários reparos , na hora ele funciona depois volta como estava , por essa circunstancia a Pró-reitora solicita a troca do mesmo , pois esse que esta em sua sala esta com mal funcionamento.

Atenciosamente,",,,Manutenção Preventiva > Elevador,,0.95,LSTM,Baixa
2024030205,Manutenção preventiva mensal dos elevadores da Reitoria e Campus Jorge Amado,2024-03-12 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Elevador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva mensal dos elevadores do Campus Jorge Amado e Reitoria e plataforma elevatória da Reitoria. Caso seja detectado alguma anomalia ou algum dos serviços não for concluído, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Elétrica > Sistema Fotovoltaico (FV),,0.22,LSTM_BAIXA_CONF,Baixa
2024030213,Alteração da Conexão do Sistema Fotovoltaico do Núcleo Pedagógico do CPF,2024-03-13 08:36,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Sistema Fotovoltaico (FV),,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Prezados,

Solicito a conexão do sistema fotovoltaico, que fora alterado provisoriamente, para o projetado inicialmente. Sendo assim, a conexão deve ser retirada do QDFL e reinstalada no QDAC, conforme imagens em anexo.

Desde já, agradeço.",,,Hidrossanitária > Hidráulica,,0.89,LSTM_BAIXA_CONF,Baixa
2024030220,Solicitação de instalação de torneira para ponto de água entre bloco pedagógico e Meliponário,2024-03-13 16:01,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Prezados,
Boa tarde! Por favor, solicito a instalação de torneira com encaixe para mangueira para o ponto de água entre bloco pedagógico e Meliponário do CJA/UFSB.
Desde já agradeço.
Atenciosamente,
Rosane",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.67,LSTM_BAIXA_CONF,Baixa
2024030222,Puxador de vidro,2024-03-14 09:33,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,Puxador folgado da porta de vidro da PROGEAC - 2º Pavimento,,,Hidrossanitária > Hidráulica,,0.83,LSTM_BAIXA_CONF,Baixa
2024030224,Pias entupidas - Refeitório dos alunos,2024-03-14 09:52,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"As duas pias estão entupidas
favor verificar
Chamado em caráter de urgência",,,Hidrossanitária > Hidráulica,,1,LSTM,Média
2024030225,Descarga vazando,2024-03-14 09:53,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,14.920000000000002,,,,"-14.770309469288907, -39.23560995592077",,Favor verificar,Reparo em descarga com vazamento,Reparo em descarga com vazamento,Hidrossanitária > Hidráulica,,0.97,LSTM,Baixa
2024030230,Problema com o Bebedouro,2024-03-15 07:20,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Gostaria de relatar um problema com o bebedouro. Solicitar uma verificação e, se necessário, manutenção do equipamento.
Localizado no Setor de Laboratórios.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2024030231,Ar condicionado ligando e desligando,2024-03-15 09:01,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Bom dia!

Na sala apoio administrativo no pavilhão administrativo, o arcopndicionado apresentando problema. Por favor verificar!",,,Climatização > Ar condicionado,,0.97,LSTM,Média
2024030232,Reparo em aparelho de ar condicionado,2024-03-15 10:25,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Prezados,

O aparelho de ar condicionado da sala 1, que foi cedida para o projeto Colabora, encontra-se com vazamento. Temos no estoque uma evaporadora de mesma marca e modelo. Assim, solicito substituição da evaporadora defeituosa pela evaporadora que temos em estoque. Reforço que o serviço precisa ser executado em um curto espaço de tempo porque em breve a prefeitura irá mobiliar o ambiente.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.26,LSTM_BAIXA_CONF,Baixa
2024030235,Alteração de email SIGAA,2024-03-15 13:12,Fechado,,,,Campus Paulo Freire,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Prezados,

Solicito alteração do meu e-mail no SIGAA, no sistema na parte de configurações não existe a opção para efetuar a troca de e-mail. Gostaria de que o e-mail que constasse lá fosse o meu institucional: daniel.rocha@ufsb.edu.br
Eu tenho recebido e-mails de estudantes no meu e-mail pessoal por isso gostaria de solicitar essa alteração.
Atenciosamente,",,,Hidrossanitária > Hidráulica,,0.28,LSTM_BAIXA_CONF,Baixa
2024030249,Limpeza de bebedouro,2024-03-18 09:18,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Prezados,

Solicito limpeza do bebedouro do bloco administrativo.",,,Climatização > Ar condicionado,,0.98,LSTM,Média
2024030255,Disjuntor desarmando,2024-03-18 11:01,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53141331853135, -39.755891048013446",,"Prezados,

Fui informado que o disjuntor do ar condicionado do conforto da UFSB no HMTF está desarmando. Há relatos de cheiro de borracha queimada.

Solicito avaliação, e se necessário, intervenção corretiva.",Reparo em ar condicionado; Remoção e reinstalação de ar condicionado,Reparo em ar condicionado; Remoção e reinstalação de ar condicionado,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2024030258,Ar condicionado não está funcionando,2024-03-18 13:29,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Prezado,

O ar condicionado da sala 2 não está funcionando.

Cordialmente,

Débora Oliveira",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.57,LSTM_BAIXA_CONF,Média
2024030262,tampa de vaso sanitário quebrada,2024-03-18 14:18,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770883343840165, -39.23605772449692",,Sanitário masculino próximo a biblioteca,,,Elétrica > Instalações elétricas,,0.74,LSTM_BAIXA_CONF,Baixa
2024030265,Tomadas sem funcionar,2024-03-18 14:32,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Salas 1,6 e 8 as tomadas próximo a TV não funciona impossibilitado o professor de utilizar a TV nas aulas",,,Elétrica > Gerador,,0.09,LSTM_BAIXA_CONF,Baixa
2024030269,Locação de gerador,2024-03-19 10:03,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Gerador,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Prezados,

Será realizado neste sábado, 23 de março, o desligamento da rede de energia junto à Coelba para a realização de testes e ajustes no Painel de Média Tensão e instalação do suporte para as muflas externas pela AMAC. Assim, solicito a locação de 1 gerador, na referida data, para atender aos equipamentos dos laboratórios.",,,Estrutura Predial > Pintura,,0.17,LSTM_BAIXA_CONF,Baixa
2024030270,Pintura de paredes do NP,2024-03-19 10:56,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Pintura,,,,1033.78,,,,"-17.534582646209113, -39.72461446135704",,"Prezados,

Solicito a restauração da pintura dos ambientes do NP listados abaixo, que foram danificados devido às recentes chuvas:

Copa do piso 2
Gabinete 18, 5 e 23
Salas c 102, b 201, b 204 e c 204
Auditório - lado direito
Banheiro
Portas de entrada
Escada ao lado do auditório
Salas dos colegiados",Pintura de paredes do NP,Pintura de paredes do NP,Climatização > Ar condicionado,,1,LSTM,Média
2024030272,Ar condicionado,2024-03-20 08:00,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,135.15999999999997,,,,"-17.535306322127855, -39.72446535585202",,O Ar condicionado da sala de Laboratório Serviço Escola de Avaliações Psicológicas não está gelando solicito reparo.,Substituição de capacitor de ar condicionado,Substituição de capacitor de ar condicionado,Hidrossanitária > Hidráulica,,0.76,LSTM_BAIXA_CONF,Baixa
2024030273,Solicito a limpeza do filtro da psicologia .,2024-03-20 08:28,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.535306322127855, -39.72446535585202",,Solicito a limpeza do filtro da psicologia .,,,Climatização > Ar condicionado,,0.99,LSTM,Média
2024030274,Ar condicionado com defeito,2024-03-20 09:09,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Prezado,

O ar condicionado do laboratório biodiversidade está pingando agua e com um barulho estranho.

Cordialmente,

Débora Oliveira",,,Hidrossanitária > Hidráulica,,0.99,LSTM,Média
2024030276,Reparo em torneira,2024-03-20 10:41,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,45.22,,,,"-17.533203281201462, -39.72195105177306",,"Prezados,

Solicito reparo em torneira da copa que encontra-se com defeito.",Substituição de reparo de torneira,Substituição de reparo de torneira,Elétrica > Nobreak,,0.2,LSTM_BAIXA_CONF,Baixa
2024030277,Trocar do nobreak,2024-03-20 14:10,Fechado,,,,Reitoria,,,,,Elétrica > Nobreak,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Gostaria de saber quando vai ser feita a troca do nobreak?
O Computador do Assessor de Relações Internacionais da ARI- UFSB, 3 andar, não está funcionando. Se o assessor não estiver, favor pegar chave com o segurança (deixaremos autorizado). O computador é o mais próximo da porta
GABRIEL NASCIMENTO DOS SANTOS",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2024030278,Ar-condicionado do Laboratório de Saneamento e Saúde Pública,2024-03-20 14:46,Solucionado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"O ar-condicionado do Laboratório de Saneamento e Saúde Pública não está funcionando. O visor indica ""E-1"" e as paletas permanecem fechadas. Solicito providência.",,,Hidrossanitária > Hidráulica,,0.64,LSTM_BAIXA_CONF,Baixa
2024030284,Mictório vazando,2024-03-21 08:42,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770883343840165, -39.23605772449692",,Banheiro masculino Bloco 1 próximo aos decanatos,,,Equipamentos de Transporte > Elevador,,0.06,LSTM_BAIXA_CONF,Baixa
2024030285,Elevador lado B parado,2024-03-21 08:43,Fechado,,,,Campus Jorge Amado,,,,,Equipamentos de Transporte > Elevador,,,,0,,,,"-14.770309469288907, -39.23560995592077",,O elevador da torre B encontra-se sem funcionar,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.42,LSTM_BAIXA_CONF,Baixa
2024030287,Instalar quadro branco,2024-03-21 08:46,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Quadro necessário para aulas,
demanda urgente
Lab - práticas pedagógicas",,,Climatização > Ar condicionado,,0.66,LSTM_BAIXA_CONF,Baixa
2024030288,Mau cheiro na sala proveniente do ar condicionado.,2024-03-21 09:05,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Os servidores da Diretoria de Ensino (PROGEAC) estão reclamando de um mau cheiro na sala, quando ligam o ar condicionado.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.96,LSTM,Baixa
2024030290,Instalar 2 pontos de rede,2024-03-21 09:18,Fechado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,1316.25,,,,"-14.770309469288907, -39.23560995592077",,favor verificar,Instalar 2 pontos de rede; Complementar de instalação de dois pontos de rede,Instalar 2 pontos de rede; Complementar de instalação de dois pontos de rede,Estrutura Predial > Forro,,0.84,LSTM_BAIXA_CONF,Baixa
2024030292,Forro salas Cabrália,2024-03-21 09:55,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Forro,,,,89997.29,,,,"-16.425315471783644, -39.1356215455011",,"Solicito instalação de forro nas salas cabrálias e áreas adjacentes, conforme área ilustrada em anexo.
Área = 461,00 m²
Especificações:
Dry wall RU
Lã de Rocha ensacada
Obs: Consultar equipe de projetos para confirmação e maiores detalhes.",Instalação de forro nas salas Cabrália - CSC; Remoção de estrutura metálica das Salas Cabrália; Estrutura para sustentação do forro das salas cabrália; Estrutura para sustentação do forro das salas cabrália - CSC; Remoção de rede sprinkler; COMPLEMENTAR - Estrutura para sustentação do forro das salas cabrália - CSC; Serviço de papa entulho para limpeza de materiais,"Instalação de forro nas salas Cabrália. O serviço deve seguir as descrições de execução previstas no chamado e nos e-mails encaminhados anteriormente sobre as composições.; Remoção de estrutura metálica das Salas Cabrália; Estrutura para sustentação do forro das salas cabrália do pavilhão de convenções, em tubo retangular galvanizado de 20x20 ch 20 (Barra 6m) e 50x30 ch 20 (Barra 6m), conforme apresentado pelo engenheiro de campus, com soldas ou parafusos. Para fixação do forro da OS 165/2024.; Esta Ordem de Serviço substituirá a OS 255/2024, que será cancelada

Estrutura para sustentação do forro das salas cabrália do pavilhão de convenções, em tubo retangular galvanizado de 20x20 ch 20 (Barra 6m) e 40x20 e= 0,95mm, conforme apresentado pelo engenheiro de campus, com soldas ou parafusos. Para fixação do forro da OS 165/2024.; Remoção de rede sprinkler; Ordem de Serviço complementar à OSM 360/2024; Realização da coleta de materiais como restos de concreto, tijolos, madeira, e outros resíduos de construção
Utilização de caminhões adequados para o transporte seguro dos entulhos coletados
Encaminhamento dos resíduos para locais de destinação autorizados
Realização da limpeza do local após a coleta do entulho, assegurando que a área fique livre de detritos",Hidrossanitária > Hidráulica,,0.64,LSTM_BAIXA_CONF,Baixa
2024030293,Mictório vazando,2024-03-21 10:22,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770883343840165, -39.23605772449692",,Banheiro masculino próximo a biblioteca,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.59,LSTM_BAIXA_CONF,Baixa
2024030294,Recolocar placas antiderrapantes,2024-03-21 10:27,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,811.74,,,,"-14.770309469288907, -39.23560995592077",,vários pontos em todo o núcleo estão soltas as placas antiderrapantes,Recolocar placas antiderrapantes; Complementar Recolocar placas antiderrapantes,Recolocar placas antiderrapantes; Complementar Recolocar placas antiderrapantes,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.26,LSTM_BAIXA_CONF,Baixa
2024030297,Confecção de suporte para aparelhos eletrônicos,2024-03-21 14:56,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Prezados,

Solicito a confecção de um nicho para suporte de equipamentos eletrônicos na sala cedida ao projeto Colaborar. O nicho deverá ter as dimensões 140 cm x 20 cm x 35 cm, em madeira, compensado de madeira ou mdf, o que apresente melhor preço.",,,Elétrica > Instalações elétricas,,0.99,LSTM,Média
2024030299,Substituição de DPSs danificados,2024-03-21 16:25,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,279.6,,,,"-17.534582646209113, -39.72461446135704",,"Prezados,

Solicito a substituição de 4 DPSs de 20k danificados no Núcleo Pedagógico.",Substituição de DPSs danificados,Substituição de DPSs danificados,Elétrica > Iluminação,,0.96,LSTM,Baixa
2024030300,Casa de Vegetação - CJA,2024-03-21 16:29,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,2617.24,,,,"-14.77147998352185, -39.23434744042999",,"Prezados,

Conforme diálogo estabelecido entre a diretora de infraestrutura e o coordenador de manutenção, segue o projeto da casa de vegetação do Campus Jorge Amado, para que sejam dados os devidos direcionamentos.

Desde já, agradeço.",Casa de Vegetação - CJA; Complementar de casa de vegetação,Mão de obra para construção de casa de vegetação; Complementar de casa de vegetação,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.97,LSTM,Média
2024030301,Substituição de Dobradiça de porta do armário da copa do Térreo/Reitoria,2024-03-22 10:42,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,93.96,,,,"-14.788316740297745, -39.27483123836992",,"Prezados(as);
Tendo em vista que uma das portas do armário localizado na copa do térreo, está com as dobradiças danificadas e dificultando as atividades da copeira. Por este motivo venho solicitar ao senhores(as) a compra e instalação das dobradiças.
Segue em anexo imagem da porta em questão.
Dês de já agradeço!",Substituição de dobradiça de porta,Substituição de dobradiça de porta,Climatização > Ar condicionado,,1,LSTM,Baixa
2024030302,Ar condicionado não está gelando,2024-03-22 10:52,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Favor verificar
Ciências II",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.44,LSTM_BAIXA_CONF,Baixa
2024030303,Estrutura da cabine da privada solta,2024-03-22 10:54,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"A estrutura da cabine onde fica o vaso sanitário do vestiário feminino de funcionários está solta, corre risco de despencar, já que a mesma está conectada também a porta da cabine.

Local: Vestiário Feminino de Funcionários",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.11,LSTM_BAIXA_CONF,Baixa
2024030308,Caixa de gordura com mau cheiro no meliponário,2024-03-22 14:57,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.422665621158817, -39.136300233483034",,"No dia 21-03-24 um dos meus estudantes bolsistas me comunicou que estava um cheiro forte e desagradável, além de muitas moscas no espaço do meliponário, local próximo ao antigo restaurante. O mau odor vem de um caixa de gorgura cheia de material em estado de decomposição com cheiro forte e desagradável sem drenagem adequada, conforme imagens anexas. Além disso, foi deixada uma peça plástica suja possivelmente com o mesmo tipo de material no espaço do meliponário. Os insetos atraídos pelo mau odor são prejudiciais às abelhas nativas. O espaço do meliponário é mantido limpo e organizado por mim, livre de odores e material em decomposição, peço gentilmente, a contribuição dos colaboradores terceirizados e demais servidores na manutenção da organização do espaço, no sentido de não deixar materiais sujos no local e fazer a destinação adequada de resíduos. Solicito, gentilmente a correção do problema e remoção da peça plástica deixada no espaço do meliponário.

Grata,

Olívia Duarte",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2024030313,Ar condicionado não gelando,2024-03-25 09:04,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito verificação em ar condicionado localizado na coordenação de manutenção.,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.35,LSTM_BAIXA_CONF,Baixa
2024030314,computador sem acesso a internet.,2024-03-25 09:12,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.788316740297745, -39.27483123836992",,computador sem acesso a internet. dirad coordenação de compras e licitação reitoria.,,,Elétrica > Iluminação,,0.99,LSTM,Baixa
2024030316,Lâmpada queimada,2024-03-25 09:31,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito a troca da lâmpada defeituosa.
Localizada no laboratório Interdisciplinar 1.",,,Hidrossanitária > Hidráulica,,0.73,LSTM_BAIXA_CONF,Baixa
2024030318,Vazamento de água no Laboratório de Química,2024-03-25 12:27,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.424310442233665, -39.1367972326299",,A água está transbordando pelo ralo e molhando o Laboratório de Química. Solicito providências.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.42,LSTM_BAIXA_CONF,Baixa
2024030319,Caixão da porta solto,2024-03-25 13:36,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Caixão da porta solto
Local : Sala de Eventos",,,Elétrica > Iluminação,,1,LSTM,Baixa
2024030320,Aquisição de Lâmpada para a Portaria Principal,2024-03-25 13:40,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,1287.12,,,,"-14.77147998352185, -39.23434744042999",,"Aquisição de lâmpadas de 12 V para a portaria principal de entrada.

São lâmpadas que devem ser conectadas às baterias que a CEPLAC já dispõe",Aquisição de Lâmpada para a Portaria Principal; Aquisição de Lâmpada para a Portaria Principal,Aquisição de Lâmpada para a Portaria Principal; Aquisição de Lâmpada para a Portaria Principal,Elétrica > Iluminação,,0.64,LSTM_BAIXA_CONF,Média
2024030321,Reparo na iluminação,2024-03-25 13:42,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Reparo na iluminação da estrada principal
As lâmpadas estão piscando",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.4,LSTM_BAIXA_CONF,Média
2024030328,Suporte para alcool em gel quebrado,2024-03-26 10:37,Fechado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Suporte para álcool em gel quebrado

Coluna próximo a sala 205",,,Hidrossanitária > Hidráulica,,0.3,LSTM_BAIXA_CONF,Baixa
2024030330,Bebedouros,2024-03-26 11:20,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.423909554595376, -39.13629623502169",,Manutenção geral em todos os bebedouros do campus.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.2,LSTM_BAIXA_CONF,Alta
2024030331,Planta ornamental apresenta perigo à comunidade,2024-03-26 11:48,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.422665621158817, -39.136300233483034",,"Prezados,
Ontem ao sair do meu carro, fui atingida na cabeça por uma planta que fica no jardim ao lado do estacionamento do CSC. No momento, não dei atenção, porém depois apresentei bastante sangramento. Mesmo sendo apenas um esbarrão, a planta perfurou minha cabeça com profundidade. Não foi nada mais grave, pois não atingiu uma área vital. Mas se atingir uma veia ou artéria, ou o olho de uma pessoa realmente pode causar algo sério. Este tipo de planta em ambiente de circulação de pessoa precisa ser revisto, ou é necessário fazer algum paliativo para retirar estas pontas.",,,Suprimentos / Apoio Técnico > Materiais,,0.26,LSTM_BAIXA_CONF,Baixa
2024030335,Focos de Aedes aegypti na obra do Núcleo Pedagógico,2024-03-26 15:49,Fechado,,,,Campus Sosígenes Costa,,,,,Suprimentos / Apoio Técnico > Materiais,,,,1208.3200000000002,,,,"-16.423909554595376, -39.13629623502169",,"O CSC recebeu a visita dos agentes de endemias da Prefeitura de Porto Seguro, que indicaram foco de mosquitos na obra de NPCSC. Solicito uma caçamba de 10 m³ de areia suja para aterro dos cofres dos blocos de fundação.",Fornecimento de areia para aterro; Complementar de Fornecimento de areia para aterro ; Transporte de areia para o campus,Fornecimento de areia para aterro; Complementar de Fornecimento de areia para aterro ; Transporte de areia para o campus,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.94,LSTM_BAIXA_CONF,Baixa
2024030336,Porta de entrada  do Laboratório de Práticas Pedagógicas  está emperrada,2024-03-26 16:49,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770309469288907, -39.23560995592077",,"A Porta de entrada do Laboratório de Práticas Pedagógicas está emperrada.
Localização: 1º Andar do Núcleo Pedagógico
Solicito reparo.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.25,LSTM_BAIXA_CONF,Baixa
2024030337,Sanitário Feminino próximo a recepção dos vigilantes,2024-03-26 17:07,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Porta papel higiênico da segunda cabine do Sanitário Feminino do Andar Térreo do Núcleo Pedagógico soltou da parede
Favor reparar
Localização: Próximo a recepção dos vigilantes",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.53,LSTM_BAIXA_CONF,Baixa
2024030338,Isolamento acústico das salas Cabrália - CSC.,2024-03-26 17:03,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,23508,,,,"-16.425315471783644, -39.1356215455011",,"Prezado,

Solicito o fornecimento de 360,00 m2 de Painel lã de vidro e=50mm (isover-santa marina ref psi-30/50mm ou similar) - aplicado para as salas Cabrália do CSC.",Fornecimento de material para isolamento acústico das salas Cabrália - CSC,Solicitação de fornecimento do material descrito na Ordem de Serviço,Manutenção Preventiva > Iluminação,,0.23,LSTM_BAIXA_CONF,Baixa
2024030339,Iluminação RGB - Campanhas de conscientização,2024-03-26 19:09,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Iluminação,,,,5474.030000000001,,,,"-16.423909554595376, -39.13629623502169",,"Prezados,

solciito instalação de iluminação RGB para o portico e monumento de Pepe Moreno. Como a UFSB mantem a conscientização da comunidade para com as práticas de saúde, a iluminação corrobora com a preocupação e potencializa as ações que são desenvolvidas.",Fornecimento de refletores para iluminar monumento para campanhas de conscientização; Complementar de Fornecimento de refletores para iluminar monumento para campanhas de conscientização,Fornecimento de refletores para iluminar monumento para campanhas de conscientização; Complementar de Fornecimento de refletores para iluminar monumento para campanhas de conscientização,Elétrica > Instalações elétricas,,0.95,LSTM_BAIXA_CONF,Média
2024030344,Instalação de tomada de 20 A no Laboratório de Microbiologia e Parasitologia,2024-03-27 15:41,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,13.41,,,,"-16.424310442233665, -39.1367972326299",,"Boa tarde.
Solicito a instalação de uma tomada de 20 A no Laboratório de Microbiologia e Parasitologia para utilização de centrífuga. Há urgência nessa instalação, pois o equipamento está sendo utilizado em um projeto de pesquisa da professora Florisvalda Santos.
Envio anexa a foto do equipamento e da tomada mais próxima a ele para referência.
Desde já, agradeço.",Substituição de tomada 20A,Substituição de tomada 20A,Equipamentos de Transporte > Elevador,,0.17,LSTM_BAIXA_CONF,Baixa
2024030345,Elevador lado A  não está funcionando,2024-03-27 17:38,Fechado,,,,Campus Jorge Amado,,,,,Equipamentos de Transporte > Elevador,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Elevador Lado A do Núcleo Pedagógico não está funcionando. A porta está abrindo e fechando automaticamente com muita força
Favor providenciar reparo",,,Elétrica > Instalações elétricas,,0.84,LSTM_BAIXA_CONF,Baixa
2024030347,Tomada não está funcionando,2024-03-27 19:21,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"A tomada do teto onde está instalado o Datashow na sala 07 do Núcleo Pedagógico não está funcionando.
Solicito reparo",,,Elétrica > Gerador,,0.41,LSTM_BAIXA_CONF,Média
2024030349,Solicito revisão no gerador,2024-03-28 10:09,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Gerador,,,,3780,,,,"-14.77147998352185, -39.23434744042999",,"No dia 27/03/2024, houve uma interrupção de energia na rede da COELBA. O gerador não entrou em funcionamento e, mesmo após o restabelecimento da energia pela concessionária, o campus permaneceu sem fornecimento de energia.
O encarregado da manutenção precisou reiniciar o equipamento.
Solicito avaliação porque não é a primeira vez que essa falha acontece.",Manutenção/revisão no gerador - CJA,"Interrupção de energia na rede da COELBA resultou na falha do gerador em entrar em funcionamento automaticamente. Mesmo após o restabelecimento da energia pela concessionária, o campus permaneceu sem energia, sendo necessária a intervenção do encarregado de manutenção para reiniciar o equipamento. Solicita-se avaliação e solução do problema para evitar futuros transtornos e garantir o fornecimento contínuo de energia ao campus.",Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.95,LSTM,Baixa
2024030351,Finalizações após a mudança dos equipamentos para o laboratorio BioMol,2024-03-28 11:31,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,49.43,,,,"-16.424310442233665, -39.1367972326299",,"Prezados, bom dia!
Após a mudança dos equipamentos do laboratório de Genetica para o Biomol, surgiu a necessidade de alguns ajustes finais para a melhor adequação e utilização dos equipamentos nele agora em funcionamento. Para tanto necessitamos:

inserir 2 tomadas de 20A para a utilização das centrifugas que mudaram de local
troca a tomada de 20A onde estava a centrifuga para 3 tomadas de 10A para permitir o uso múltiplo dos equipamentos que ai estão
remoção e reinstalação de um armário superior de 2 portas para a parede ao lado da capela

Estou a disposição
Fabiana Félix",Mudanças no laboratório BioMol,Mudanças no laboratório BioMol,Hidrossanitária > Hidráulica,,0.98,LSTM,Baixa
2024030353,Ralo do bebedouro entupido,2024-03-28 11:44,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770309469288907, -39.23560995592077",,Bebedouro próximo a mesa dos vigilantes está com o ralo entupido,,,Elétrica > Nobreak,,0.13,LSTM_BAIXA_CONF,Baixa
2024030358,Acesso a AI,2024-03-31 09:03,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Nobreak,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Bom Dia.
Nós docentes temos acesso gratuito a alguma AI para pesquisa?
Muito grata.",,,Manutenção Preventiva > Extintor,,0.87,LSTM_BAIXA_CONF,Baixa
2024040001,Recarga de Extintores - Reitoria,2024-04-01 00:00,Fechado,,,,Reitoria,,,,,"Manutenção Preventiva > Sistemas de combate a incêndio (extintores, hidrantes)",,,,3177.72,,,,"-14.788316740297745, -39.27483123836992",,"Solicito recarga dos extintores.
Para o cadastro dos equipamentos, utilizar os documentos em anexo.",Recarga de extintores; Complementar de Recarga de extintores,Recarga de extintores; Complementar de Recarga de extintores,Manutenção Preventiva > Extintor,,0.79,LSTM_BAIXA_CONF,Baixa
2024040002,Recarga de Extintores - CJA - Laboratórios CEPEC,2024-04-01 00:00,Fechado,,,,Campus Jorge Amado,,,,,"Manutenção Preventiva > Sistemas de combate a incêndio (extintores, hidrantes)",,,,2608.3,,,,"-14.77147998352185, -39.23434744042999",,"Solicito recarga dos extintores. Considerar os extintores localizados nos laboratórios da UFSB localizados no CEPEC da CEPLAC. Para o cadastro dos equipamentos, utilizar os documentos em anexo.",Recarga de Extintores Laboratórios CEPEC,Recarga de Extintores Laboratórios CEPEC,Manutenção Preventiva > Extintor,,0.93,LSTM_BAIXA_CONF,Baixa
2024040003,Recarga de extintores - CJA - NUPED,2024-04-01 00:00,Fechado,,,,Campus Jorge Amado,,,,,"Manutenção Preventiva > Sistemas de combate a incêndio (extintores, hidrantes)",,,,5246.62,,,,"-14.770309469288907, -39.23560995592077",,"Solicito recarga dos extintores. Considerar os extintores localizados no Núcleo Pedagógico do CJA. Para o cadastro dos equipamentos, utilizar os documentos em anexo.",Recarga de extintores NUPED ; Complementar de Recarga de extintores - CJA - NUPED,Recarga de extintores NUPED ; Complementar de Recarga de extintores - CJA - NUPED,Climatização > Ar condicionado,,0.97,LSTM,Baixa
2024040005,Verificação do ar condicionado do BioMol,2024-04-01 09:23,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Prezados/as bom dia!
Gostaria de solicitar que alguem pudesse dar uma olhada no ar condicnionado da sala climatizada onde ficam os freezeres -80ºC, pois aparentemente a temperatura do ar não correspoonde ao que está marcando no ar condicionado. Lembrando que essa sala necessita ficar a uma temperatura constante devido aos equipamentos que ai estão.
At.te
Fabiana",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.76,LSTM_BAIXA_CONF,Baixa
2024040006,Maçaneta solta,2024-04-01 09:34,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Maçaneta solta
sala 203",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.41,LSTM_BAIXA_CONF,Baixa
2024040007,Suporte para papel higiênico solto,2024-04-01 09:36,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Em uma das cabines o suporte para papel higiênico está solto
banheiro feminino térreo
núcleo pedagógico",,,Hidrossanitária > Hidráulica,,0.63,LSTM_BAIXA_CONF,Baixa
2024040009,Descarga vazando,2024-04-01 10:02,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Descarga vazando
Banheiro feminino próx a Biblioteca",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.16,LSTM_BAIXA_CONF,Baixa
2024040011,Conserto do teto do banheiro,2024-04-01 10:13,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Banheiro feminino próximo a Biblioteca
Consertar teto do banheiro",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.14,LSTM_BAIXA_CONF,Baixa
2024040013,Formigueiros,2024-04-01 12:06,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Bom dia, prezados.

Temos uma situação inusitada, porém que tem-se agravado. O complexo II do CPF padece de formigueiros enormes distribuídos pelo campus. Contudo, há registro de grandes formigueiros próximo aos laboratórios, comprometendo a estrutura e, inclusive, a abertura de portas e prejuízo as estruturas.
Solicito avaliação e medidas de controle.

PS. não sei a quem direcionar o chamado, mas como envolve estrutura física, o-fiz para a DINFRA.

At.te",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.37,LSTM_BAIXA_CONF,Baixa
2024040014,Assento sanitario,2024-04-01 14:03,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,1500.24,,,,"-16.423909554595376, -39.13629623502169",,"Boa tarde!
Com o evento das testemunhas de jeová ocorrido nesse final de Semana na data 29 a 31 março de 2024, Ouve um acontencido que um participante cadeirante ao ir no banheiro com ajuda de seu pai, sentou -se no vaso e ao se sentar no vaso, o mesmo escorregou. Diante dessa situação, peço que verifique todos os vasos de todos os banheiros da ala do convenções e assim providenciar os assentos que estão faltando.",Assento sanitario,Repor todos os assentos dos vasos de todos os banheiros da ala do convenções do CSC,Hidrossanitária > Hidráulica,,0.36,LSTM_BAIXA_CONF,Baixa
2024040015,Banheiro com vazamentos,2024-04-01 14:07,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"No Pavilhão de convençoes, banheiros com vazamentos, por favor verificar.",,,Estrutura Predial > Forro,,0.46,LSTM_BAIXA_CONF,Baixa
2024040016,Forro da sala Barrolândia caiu,2024-04-01 15:33,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Forro,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Parte do Forro da sala Barrolândia caiu, peço que vejam com urgência, afim de evitar maiores danos aos computadores da sala
att,
Ariane",,,Hidrossanitária > Hidráulica,,0.56,LSTM_BAIXA_CONF,Baixa
2024040017,banheiro feminino Com Vazamento,2024-04-01 16:21,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Um dos box do banheiro feminino no adm , encontra com vazamento no vaso, por gentileza verificar.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2024040019,Ar condicionado sala dos professorea não está refrigerando,2024-04-01 18:49,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Ar condicionado da sala dos professores (NVGA), não está refrigerando.
Solicito reparo",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.13,LSTM_BAIXA_CONF,Baixa
2024040020,Instalação de quadro,2024-04-02 09:32,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53488871263804, -39.72388509091665",,"Prezado,

Solicito a instalação de um quadro pequeno para sala de aula na recepção dos consultórios da ceame (antiga tutoria 01).
O local de instalação é na parede a esquerda da porta (onde ficava o antigo quadro)

At.te",,,Hidrossanitária > Hidráulica,,0.93,LSTM_BAIXA_CONF,Média
2024040021,Torneira do filtro quebrada,2024-04-02 10:18,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770309469288907, -39.23560995592077",,Filtro de água mineral da cantina dos alunos está com a torneira quebrada,,,Elétrica > Iluminação,,0.17,LSTM_BAIXA_CONF,Baixa
2024040022,Falta de energia,2024-04-02 10:54,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,#N/A,,"Prezado,

No laboratório de Eco toxicologia (SORAYA) ESTÁ SEM ENERGIA DESDE QUINTA-FEIRA A TARDE( 28/03/2024) , devido a um pipoco, a coelba já esteve aqui, mas não detectou nenhum problema na rede.

Cordialmente,

Débora Oliveira",,,Elétrica > Iluminação,,0.87,LSTM_BAIXA_CONF,Baixa
2024040025,Refletores defeituosos,2024-04-02 12:00,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.532979931742542, -39.7220601067383",,"Prezados,

Solicito a substituição de 4 refletores defeituosos na quadra.",,,Climatização > Ar condicionado,,1,LSTM,Média
2024040026,Reparo em aparelho de ar condicionado,2024-04-02 12:02,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,489.55,,,,"-17.53141331853135, -39.755891048013446",,"Prezados,

Solicito reparo em aparelho de ar condicionado da sala de prescrição do conforto estudantil do HMTF.",Reparo em aparelho de ar condicionado ,Reparo em aparelho de ar condicionado da sala de prescrição do conforto estudantil do HMTF,Área Externa e Ambiental > Manutenção área externa / meio ambiente,,0.23,LSTM_BAIXA_CONF,Baixa
2024040027,Poda de árvore no complexo 2,2024-04-02 12:03,Fechado,,,,Campus Paulo Freire,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Prezados,

Solicito poda de árvore do complexo 2, que apresenta galhos instáveis.",,,Hidrossanitária > Hidráulica,,0.96,LSTM,Baixa
2024040029,Problema na caixa de água do vaso sanitario do Banheiro masculino,2024-04-02 16:07,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,#N/A,,"Prezado,

A caixa d'água do banheiro masculino não está enchendo .

Cordialmente,

Débora Oliveira",,,Manutenção Preventiva > Ar condicionado central,,0.58,LSTM_BAIXA_CONF,Baixa
2024040030,Manutenção Preventiva Mensal - Ar condicionado Central - CSC,2024-04-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva mensal do ar condicionado central do CSC de acordo ao arquivo em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"".
O acompanhamento deste chamado deve ser de acordo com as atividades descritas no ANEXO I .
O retorno destas atividades devem ser dados à Coordenação de Manutenção ou à Coordenação de Campus do CSC, de modo que a UFSB tenha ciência das atividades preventivas realizadas no equipamento.
Caso haja alguma necessidade de material(is) para manutenção corretiva, este(s) deverá(ão) ser solicitado(s) de imediato de modo que a aquisição seja o mais rápido possível.
O fechamento deste chamado está condicionado ao retorno deste documento.",,,Manutenção Preventiva > Ar condicionado central,,0.99,LSTM,Baixa
2024040031,Manutenção Preventiva Mensal - Ar Condicionado Central - CSC - Tratamento Químico Mensal da Água de Condensação,2024-04-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito tratamento químico de água de condensação de ar condicionado central. Este procedimento deverá acompanhar o documento em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"", com informações sobre o sistema de refrigeração no Item 7.
Os padrões técnicos a serem alcançados após o tratamento devem estar de acordo ao que consta no ANEXO IV do documento em anexo.
Após o tratamento, a UFSB deverá ser informada do serviço com a entrega de um relatório técnico informando sobre o processo.",,,Manutenção Preventiva > Ar condicionado split,,0.64,LSTM_BAIXA_CONF,Baixa
2024040032,Manutenção Preventiva Mensal - Ar condicionado - Reitoria,2024-04-03 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado central,,0.58,LSTM_BAIXA_CONF,Baixa
2024040033,Manutenção Preventiva Mensal - Ar condicionado Central - CSC,2024-04-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva mensal do ar condicionado central do CSC de acordo ao arquivo em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"".
O acompanhamento deste chamado deve ser de acordo com as atividades descritas no ANEXO I .
O retorno destas atividades devem ser dados à Coordenação de Manutenção ou à Coordenação de Campus do CSC, de modo que a UFSB tenha ciência das atividades preventivas realizadas no equipamento.
Caso haja alguma necessidade de material(is) para manutenção corretiva, este(s) deverá(ão) ser solicitado(s) de imediato de modo que a aquisição seja o mais rápido possível.
O fechamento deste chamado está condicionado ao retorno deste documento.",,,Manutenção Preventiva > Ar condicionado central,,0.99,LSTM,Baixa
