ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
2024040034,Manutenção Preventiva Mensal - Ar Condicionado Central - CSC - Tratamento Químico Mensal da Água de Condensação,2024-04-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito tratamento químico de água de condensação de ar condicionado central. Este procedimento deverá acompanhar o documento em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"", com informações sobre o sistema de refrigeração no Item 7.
Os padrões técnicos a serem alcançados após o tratamento devem estar de acordo ao que consta no ANEXO IV do documento em anexo.
Após o tratamento, a UFSB deverá ser informada do serviço com a entrega de um relatório técnico informando sobre o processo.",,,Manutenção Preventiva > Ar condicionado split,,0.64,LSTM_BAIXA_CONF,Baixa
2024040035,Manutenção Preventiva Mensal - Ar condicionado - Reitoria,2024-04-03 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado central,,0.58,LSTM_BAIXA_CONF,Baixa
2024040036,Manutenção Preventiva Mensal - Ar condicionado Central - CSC,2024-04-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva mensal do ar condicionado central do CSC de acordo ao arquivo em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"".
O acompanhamento deste chamado deve ser de acordo com as atividades descritas no ANEXO I .
O retorno destas atividades devem ser dados à Coordenação de Manutenção ou à Coordenação de Campus do CSC, de modo que a UFSB tenha ciência das atividades preventivas realizadas no equipamento.
Caso haja alguma necessidade de material(is) para manutenção corretiva, este(s) deverá(ão) ser solicitado(s) de imediato de modo que a aquisição seja o mais rápido possível.
O fechamento deste chamado está condicionado ao retorno deste documento.",,,Manutenção Preventiva > Ar condicionado central,,0.99,LSTM,Baixa
2024040037,Manutenção Preventiva Mensal - Ar Condicionado Central - CSC - Tratamento Químico Mensal da Água de Condensação,2024-04-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito tratamento químico de água de condensação de ar condicionado central. Este procedimento deverá acompanhar o documento em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"", com informações sobre o sistema de refrigeração no Item 7.
Os padrões técnicos a serem alcançados após o tratamento devem estar de acordo ao que consta no ANEXO IV do documento em anexo.
Após o tratamento, a UFSB deverá ser informada do serviço com a entrega de um relatório técnico informando sobre o processo.",,,Manutenção Preventiva > Ar condicionado split,,0.64,LSTM_BAIXA_CONF,Baixa
2024040038,Manutenção Preventiva Mensal - Ar condicionado - Reitoria,2024-04-03 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Hidrossanitária > Hidráulica,,0.13,LSTM_BAIXA_CONF,Baixa
2024040040,Bebedouros,2024-04-03 10:24,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito a troca dos filtros, os filtros já se encontram na sala de Patrimônio.
Além da troca dos filtros, fazer uma limpeza interna nos equipamentos.
Em todos os bebedouros e purificadores do campus CSC.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2024040043,Ar Condicionado não está refrigerando,2024-04-03 14:57,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Ar condicionado do Laboratório de Ciências III (Núcleo Pedagógico) não está refrigerando.
Solicito reparo.",,,Climatização > Ar condicionado,,0.9,LSTM_BAIXA_CONF,Baixa
2024040256,Novo equipamento de ar condicionado para LABSIM,2024-04-26 11:49,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Novamente solicito a instalação de equipamento de ar condicionado na sala do pavimento inferior (térreo) da torre nordeste (LABSIM), conforme solicitado em 20/10/2023 (chamado ID 2023100242).",,,Elétrica > Iluminação,,0.55,LSTM_BAIXA_CONF,Média
2024040047,Substituição de lampadas,2024-04-04 15:16,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.53486720606325, -39.72350064237744",,"Prezados,

Solicito a substituição de lâmpadas defeituosas nas salas de tutoria 1 e 5.",,,Manutenção Preventiva > Ar condicionado split,,0.95,LSTM,Baixa
2024040049,Manutenção Preventiva Mensal - Ar condicionado - CJA - Laboratório CEPLAC,2024-04-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,#N/A,,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.93,LSTM_BAIXA_CONF,Baixa
2024040050,Manutenção Preventiva Mensal - Ar condicionado - CJA - NUPED,2024-04-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.91,LSTM_BAIXA_CONF,Baixa
2024040051,Manutenção Preventiva Mensal - Ar condicionado - CJA - NVGA,2024-04-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.92,LSTM_BAIXA_CONF,Baixa
2024040052,Manutenção Preventiva Mensal - Ar condicionado - CJA - Auditório CEPLAC,2024-04-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.756130793820052, -39.23151429151042",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.98,LSTM,Baixa
2024040053,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco Administrativo,2024-04-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.94,LSTM_BAIXA_CONF,Baixa
2024040054,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco de Aulas 1,2024-04-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.97,LSTM,Baixa
2024040055,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco de Aulas 2,2024-04-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.97,LSTM,Baixa
2024040056,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco Docente,2024-04-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.98,LSTM,Baixa
2024040057,Manutenção Preventiva Mensal - Ar condicionado - CPF - Laboratório 1° Ciclo CFCS,2024-04-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.97,LSTM,Baixa
2024040058,Manutenção Preventiva Mensal - Ar condicionado - CPF - Pavilhão Anexo de Aulas,2024-04-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Estrutura Predial > Infiltração,,0.36,LSTM_BAIXA_CONF,Baixa
2024040112,TROCA DA PIA - COLÉGIO MUNICIPAL,2024-04-08 20:03,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Infiltração,,,,143.44,,,,"-16.423909554595376, -39.13629623502169",,"A pia do banheiro masculino que fica no primeiro andar do Colégio Municipal, quebrou na última quinta feira 04/04. Precisa-se de uma nova para colocar no lugar. Segue anexo foto do local e da pia ao lado para visualizarem o modelo. Ressalto também que há uma necessidade de manutenção no interruptor, haverá uma foto para a visualização também.
Ps.: Marquei a categoria que eu achei que mais ficasse próxima do assunto ""pia"" já que não há essa opção.",Troca de pia no Colégio Municipal,Troca de pia no Colégio Municipal,Estrutura Predial > Forro,,0.81,LSTM_BAIXA_CONF,Média
2024040110,Reparo do forro do Laboratório de Química Ambiental,2024-04-08 17:18,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Forro,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Boa tarde.
Solicito reparo do forro do Laboratório de Química Ambiental.
O espaço está sem algumas placas do forro, o que parece estar prejudicando o funcionamento do ar condicionado.
Desde já, agradeço.",,,Elétrica > Iluminação,,1,LSTM,Média
2024040111,Lâmpadas - Colégio Municipal,2024-04-08 19:26,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,192.60000000000002,,,,"-16.423909554595376, -39.13629623502169",,"Prezados,

Venho por meio desta, solicitar duas lâmpadas que estão faltando na sala 12 do primeiro andar do Colégio Municipal, onde são ministradas aulas da UFSB. Segue em anexo as fotos.",Substituição de lâmpada; Complementar de Substituição de lâmpada,Substituição de lâmpada; Complementar de Substituição de lâmpada,Hidrossanitária > Hidráulica,,0.83,LSTM_BAIXA_CONF,Baixa
2024040066,Limpeza Semestral - Reservatórios - Reitoria,2024-04-05 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito limpeza dos reservatórios inferiores e superiores, localizados na Reitoria da UFSB. Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2024040067,Manutenção Preventiva Bimensal - Quadros Elétricos de BT - Reitoria,2024-04-05 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Ar condicionado split,,0.98,LSTM,Baixa
2024040068,Manutenção Preventiva Mensal - Ar condicionado - CPF - Laboratório de Habilidades,2024-04-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534583079307623, -39.723940092553796",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.99,LSTM,Baixa
2024040070,Manutenção Preventiva Mensal - Ar condicionado - CPF - Clínica escola de Psicologia,2024-04-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.535306322127855, -39.72446535585202",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.95,LSTM,Baixa
2024040071,Manutenção Preventiva Mensal - Ar condicionado - CPF - Salas de Tutoria,2024-04-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53486720606325, -39.72350064237744",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Iluminação,,0.98,LSTM,Baixa
2024040104,Inspeção Luminária de emergência - Reitoria,2024-04-08 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento.
Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Manutenção Preventiva > Ar condicionado split,,0.77,LSTM_BAIXA_CONF,Baixa
2024040082,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão Administrativo,2024-04-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.91,LSTM_BAIXA_CONF,Baixa
2024040083,Manutenção Preventiva Mensal - Ar condicionado - CSC - Bloco de Serviços,2024-04-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.97,LSTM,Baixa
2024040084,Manutenção Preventiva Mensal - Ar condicionado - CSC - Espaço de Leitura,2024-04-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.92,LSTM_BAIXA_CONF,Baixa
2024040085,Manutenção Preventiva Mensal - Ar condicionado - CSC - Laboratórios,2024-04-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.95,LSTM,Baixa
2024040086,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão de Convenções,2024-04-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.84,LSTM_BAIXA_CONF,Baixa
2024040087,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão de Feiras,2024-04-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.88,LSTM_BAIXA_CONF,Baixa
2024040088,Manutenção Preventiva Mensal - Ar Condicionado - CSC - Pórtico,2024-04-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Hidrossanitária > Hidráulica,,0.99,LSTM,Baixa
2024040100,Pia entupida e voltando bastante agua na copa,2024-04-05 15:48,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Na pia da copa proximo ao laboratorio de zoologia, está entupida e voltando bastante agua pelo cano, por favor verificar.",,,Manutenção Preventiva > Ar condicionado split,,0.98,LSTM,Baixa
2024040092,Manutenção Preventiva Mensal - Ar condicionado - CSC - LABMOL,2024-04-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Gerador,,0.72,LSTM_BAIXA_CONF,Baixa
2024040096,Manutenção Gerador Reserva,2024-04-05 09:23,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Gerador,,,,13596.369999999999,,,,"-16.423909554595376, -39.13629623502169",,"Durante a falta de energia ocorrida nos dias 03 e 04 de abril, o gerador do CSC apresentou defeito (desligava após cerca de 10 minutos de uso e apresentava uma mensagem de baixa pressão no óleo). O problema foi sanado, era apenas uma folga no sensor de óleo, mas até que isso fosse descoberto levou bastante tempo sem atendimento nem da rede da concessionária, nem da rede de emergência.
Lembro que temos um gerador de reserva no CSC, que tentamos acioná-lo, mas tivemos algumas dificuldades:

Não tinhamos as baterias adequadas, que diverge da do gerador principal. São necessáriarias 2 batérias de 12 V e 100A.
A alternância da rede de um gerador para o outro é dificultosa, uma vez que devem ser retirados o cabos de um gerador do quadro e colocados os outros. Peço que seja avaliada a possibilidade de instalação de um quadro para o gerador reserva ou alguma chave que se possa fazer a alternância de forma mais rápida.
O gerador apresentou dificuldades no funcionamento, em especial no sistema de injeção de combustível, precisamos reparar;

Peço que Rodrigo complemente as informação do defeito avaliado pela equipe de manutenção. E quando o gerador estiver em funcionamento, criar uma rotina de de coloca-lo em funcionamento ao menos semanalmente.",Manutenção Gerador Reserva; Manutenção Gerador Reserva ,Manutenção Gerador Reserva; Manutenção Gerador Reserva ,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.3,LSTM_BAIXA_CONF,Baixa
2024040106,Portão sem funcionar.,2024-04-08 09:00,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito o concerto do portão 4 pois o mesmo não qer abrir.,,,Climatização > Ar condicionado,,0.97,LSTM,Média
2024040107,Ar condicionado com defeito,2024-04-08 09:52,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,Com as quedas de energia ele parou,,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2024040117,Ar Condicionado formando gelo,2024-04-09 17:41,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Ar Condicionado da sala 104 - Núcleo Pedagógico está formando gelo.
Solicito reparo.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.36,LSTM_BAIXA_CONF,Baixa
2024040124,Manutenção e suporte de pontos de rede,2024-04-10 11:18,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-16.42654858445351, -39.135574841004974",,"Prezada equipe de manutenção,
solicito que sejam realizadas as manutenções dos pontos de rede para os Access Point, que ficam no poste de madeira entre as ocas e outro que fica no CUNI Porto.
Aproveito este chamado para solicitar também a organização da sobra dos cabos de rede que atendem os Access Point do Monte Pascoal e do ADM, por serem muito alto necessitam de escada. E a retirada do AP R600 do MP, para limpeza, pois o mesmo está extremamente sujo de gesso, utilizado na reforma do forro Monte Pascoal.
Att.,",,,Elétrica > Iluminação,,0.99,LSTM,Média
2024040125,Substituição de todas as luminárias de emergência,2024-04-10 15:33,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,1318.68,,,,"-14.788316740297745, -39.27483123836992",,"Após verificação de rotina realizada pela equipe de manutenção preventiva, percebeu-se que as 64 luminárias de emergência da Reitoria estão inoperantes.
Desta forma, solicita-se a substituição das mesmas em todo o edifício.",Substituição de todas as luminárias de emergência; Complementar de Substituição de todas as luminárias de emergência,Substituição de todas as luminárias de emergência; Complementar de Substituição de todas as luminárias de emergência,Estrutura Predial > Forro,,0.5,LSTM_BAIXA_CONF,Baixa
2024040128,Tábua de forro caida,2024-04-10 18:28,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Forro,,,,0,,,,"-16.424657613462742, -39.135949237122865",,Solicito reparo no forro da sala do memorial do professor albergaria. O mesmo está caído e precisa ser recolocado.,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.14,LSTM_BAIXA_CONF,Baixa
2024040129,Limpeza da caixa de passagem de fibra óptica.,2024-04-11 09:29,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito a desobstrução das caixas de passagem da fibra óptica.
Da estação de energia até a sala do NP e Sala do Servidor.",,,Elétrica > Instalações elétricas,,0.78,LSTM_BAIXA_CONF,Baixa
2024040130,Readequação das tomadas de energia.,2024-04-11 09:51,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Bom dia,

Senhores solicito uma readequação das tomadas de energia.
Precisamos que as tomadas fiquem acima do padrão de instalação.
Instalação de um eletrocalha para o novo Rack com equipamentos das operadoras.
Modificação das tomadas dos nobreaks.
Obs.: O novo link da RNP já está sendo instalado, já estão lançando o cabeamento externo dentro da CEPLAC para o CJA.",,,Elétrica > Iluminação,,0.92,LSTM_BAIXA_CONF,Baixa
2024040132,Troca de Lâmpadas em Auditório,2024-04-11 10:43,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.425315471783644, -39.1356215455011",,Troca de Lâmpadas em Auditório do Monte Pascoal para evento do dia 15-04.,,,Hidrossanitária > Hidráulica,,0.95,LSTM,Baixa
2024040134,Problema na caixa de água do vaso sanitario do Banheiro feminino,2024-04-11 14:47,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,#N/A,,"Prezado,

O banheiro Feminino que fica dentro da sala na recepção está com problema na caixa dágua , a mesma não está enchendo.

Cordialmente,

Débora Oliveira",,,Hidrossanitária > Hidráulica,,0.3,LSTM_BAIXA_CONF,Baixa
2024040135,Problema no banheiro masculino,2024-04-11 14:54,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,#N/A,,"Prezado,

Banheiro masculino com o mictório entupido.

Cordialmente,

Débora Oliveira",,,Manutenção Preventiva > Elevador,,0.97,LSTM,Baixa
2024040136,Manutenção preventiva mensal dos elevadores da Reitoria e Campus Jorge Amado,2024-04-12 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Elevador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva mensal dos elevadores do Campus Jorge Amado e Reitoria e plataforma elevatória da Reitoria. Caso seja detectado alguma anomalia ou algum dos serviços não for concluído, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,LSTM,Média
2024040138,Janela de Vidro quebrada na sala do CFCHS,2024-04-12 09:15,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,1702.1,,,,"-16.423909554595376, -39.13629623502169",,"Ao tentar fechar uma janela de vidro na sala dos Docentes de humanidades, um do colaboradores da equipe de vigilância acabou sofrento alguns cortes na pele por estilhaços de vidros, pois a janela quebrou. Solicito que seja realizado além do reparo da janela a inspeção das demais esquadrias de vidro do campus, a fim de verificar se há roldanadas travadas, ou outros componentes danificados, que possam interferir no funcionamento, para evitar acidentes.",Substituição de vidro de janela,Substituição de vidro de janela,Elétrica > Instalações elétricas,,0.94,LSTM_BAIXA_CONF,Baixa
2024040140,Instalar tomada sala 07 de aula,2024-04-12 13:59,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.809436680601632, -39.27904921187019",,"Instalação de uma tomada centralizada abaixo do quadro branco, manutenção do interruptor da luz.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.97,LSTM,Média
2024040141,Concerto do fecho da janela  sala de aula 07,2024-04-12 14:05,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,69.41,,,,"-14.809436680601632, -39.27904921187019",,"Colar o batedor da janela de vidro;
concertar os 2 trincos da janela",Substituição de fechadura da janela da sala de aula 07,Substituição de fechadura da janela da sala de aula 07,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.89,LSTM_BAIXA_CONF,Baixa
2024040142,intalar ponto de rede sala de aula 09,2024-04-12 14:07,Fechado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.809436680601632, -39.27904921187019",,Instalação de ponto de rede na sala de aula.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.71,LSTM_BAIXA_CONF,Baixa
2024040143,Trocar fechadura sala de aula 08,2024-04-12 14:12,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.809436680601632, -39.27904921187019",,"Trocar fechadura;
Não foi localizado as chaves com a escola, para manter fechada e guardar os equipamentos necessita a troca.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.74,LSTM_BAIXA_CONF,Baixa
2024040144,Sem abrir e-mail licenciatura artes li.artes.csc@ufsb.edu.br,2024-04-13 08:43,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Estimados,

estou coordenando temporareamente a Licenciatura em Artes do campus Sosígenes Costa e o e-mail institucional ficou sem abrir li.artes.csc@ufsb.edu.br
há uns dias havia recebido notificação de que estava cheio
como devo proceder para que o e-mail volte a funcionar?
Desde já agradeço,

Cinara de Araujo",,,Manutenção Preventiva > Iluminação,,0.63,LSTM_BAIXA_CONF,Baixa
2024040145,Inspeção Luminária de emergência - CJA Núcleo de Vivência,2024-04-15 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Manutenção Preventiva > Iluminação,,0.48,LSTM_BAIXA_CONF,Baixa
2024040146,Inspeção Luminária de emergência - CJA Núcleo Pedagógico,2024-04-15 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Manutenção Preventiva > Iluminação,,0.46,LSTM_BAIXA_CONF,Baixa
2024040147,Inspeção Luminária de emergência - CJA CFCAF,2024-04-15 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,#N/A,,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Manutenção Preventiva > Iluminação,,0.77,LSTM_BAIXA_CONF,Baixa
2024040148,Inspeção Luminária de emergência - CSC PAV. Administrativo,2024-04-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Manutenção Preventiva > Iluminação,,0.48,LSTM_BAIXA_CONF,Baixa
2024040149,Inspeção Luminária de emergência - CSC Passarelas e Biblioteca,2024-04-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-16.425354655485283, -39.13588987981452",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Climatização > Ar condicionado,,0.86,LSTM_BAIXA_CONF,Média
2024080315,Defeito no ar-condicionado,2024-08-21 10:13,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia. Já havia informado anteriormente pessoalmente ao pessoal de manutenção mas não houve solução.
O ar-condicionado da PROPLAN está pingando bastante e molhando as mesas.
Peço por gentileza alguém para verificar.
Grata.",,,Manutenção Preventiva > Iluminação,,0.39,LSTM_BAIXA_CONF,Média
2024040151,Inspeção Luminária de emergência - CSC PAV. Convenções,2024-04-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Iluminação,,,,101.16,,,,"-16.425315471783644, -39.1356215455011",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",Substituição de luminárias de emergência no Pav. Convenções,Substituição de luminárias de emergência no Pav. Convenções,Manutenção Preventiva > Iluminação,,0.45,LSTM_BAIXA_CONF,Média
2024040152,Inspeção Luminária de emergência - CSC PAV. Feiras,2024-04-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Iluminação,,,,101.16,,,,"-16.423058409985778, -39.136850127779546",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",Substituição de luminárias de emergência,Substituição de luminárias de emergência,Manutenção Preventiva > Iluminação,,0.52,LSTM_BAIXA_CONF,Baixa
2024040153,Inspeção Luminária de emergência - CSC PORTICO,2024-04-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Manutenção Preventiva > Iluminação,,0.63,LSTM_BAIXA_CONF,Baixa
2024040154,Inspeção Luminária de emergência - CSC LABORATÓRIOS,2024-04-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Manutenção Preventiva > Iluminação,,0.72,LSTM_BAIXA_CONF,Baixa
2024040155,Inspeção Luminária de emergência - CPF COMPLEXO 1 PAV. DOCENTE,2024-04-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Manutenção Preventiva > Quadros Elétricos,,0.89,LSTM_BAIXA_CONF,Média
2024040156,Inspeção Luminária de emergência - CPF COMPLEXO 1 BLOCO AULAS E ANEXO AULAS,2024-04-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Iluminação,,,,202.32,,,,"-17.53318988361887, -39.72242666524693",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",Substituição de Luminária de emergência no Anexo de Aulas,Substituição de Luminária de emergência no Anexo de Aulas ,Manutenção Preventiva > Iluminação,,0.82,LSTM_BAIXA_CONF,Baixa
2024040157,Inspeção Luminária de emergência - CPF COMPLEXO 1 PAV. ADMINISTRATIVO,2024-04-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Manutenção Preventiva > Iluminação,,0.94,LSTM_BAIXA_CONF,Média
2024040158,Inspeção Luminária de emergência - CPF COMPLEXO 2 LABORATÓRIOS,2024-04-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Iluminação,,,,16.86,,,,"-17.534235850278133, -39.724091821208056",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",Substituição de luminári de emergência nos Laboratórios do Complexo 2,Substituição de luminári de emergência nos Laboratórios do Complexo 2,Manutenção Preventiva > Iluminação,,0.95,LSTM,Baixa
2024040159,Inspeção Luminária de emergência - CPF COMPLEXO 2 SALA DE TUTORIA,2024-04-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-17.53486720606325, -39.72350064237744",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Manutenção Preventiva > Iluminação,,0.36,LSTM_BAIXA_CONF,Média
2024040160,Inspeção Luminária de emergência - CPF COMPLEXO 2 LAB. DE HABILIDADES,2024-04-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Iluminação,,,,455.22,,,,"-17.534583079307623, -39.723940092553796",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",Substituição de Luminária de emergência no Lab. de Habilidades,Substituição de Luminária de emergência no Lab. de Habilidades,Manutenção Preventiva > Iluminação,,0.95,LSTM_BAIXA_CONF,Baixa
2024040161,Inspeção Luminária de emergência - CPF COMPLEXO 2 ADM CFCS,2024-04-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-17.535087645298226, -39.72375232834426",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Manutenção Preventiva > Iluminação,,0.29,LSTM_BAIXA_CONF,Média
2024040162,Inspeção Luminária de emergência - CPF COMPLEXO 2 CEAME,2024-04-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Iluminação,,,,16.86,,,,"-17.53509594844953, -39.723741633969354",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",Substituição de Luminária de emergência no CEAME,Substituição de Luminária de emergência no CEAME,Manutenção Preventiva > Iluminação,,0.28,LSTM_BAIXA_CONF,Média
2024040163,Inspeção Luminária de emergência - CPF COMPLEXO 2 CLÍNICA ESCOLA PSICOLOGIA,2024-04-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Iluminação,,,,16.86,,,,"-17.535306322127855, -39.72446535585202",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",Substituição de Luminária de emergência na Clínica Escola de Psicologia,Substituição de Luminária de emergência na Clínica Escola de Psicologia,Manutenção Preventiva > Iluminação,,0.83,LSTM_BAIXA_CONF,Média
2024040164,"Inspeção Luminária de emergência - CPF COMPLEXO 2 LAPPSI, LAB. CIÊNCIA DADOS, ClÍNICA PSICOLOGIA",2024-04-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Iluminação,,,,16.86,,,,"-17.535270301457683, -39.724452176761616",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",Substituição de Luminária de emergência no Lab. Ciência de Dados - CPF,Substituição de Luminária de emergência no Lab. Ciência de Dados - CPF,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.8,LSTM_BAIXA_CONF,Baixa
2024040213,"Bom dia!  Solicito o concerto da porta da DPCI , pois a mesma esta com",2024-04-19 09:20,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia!
Solicito o concerto da porta da DPCI , pois a mesma esta com dificuldade ao fechar, e solicito tambem, parafusar, os painéis da porta de passagem de ar , pois os dois da sala da DPCI e a sala da Pró-Reitoria, estao soltos.

Atenciosamente,",,,Manutenção Preventiva > Iluminação,,0.97,LSTM,Baixa
2024040165,Inspeção Luminária de emergência - CPF POSTOS DE SAÚDE,2024-04-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Manutenção Preventiva > Iluminação,,0.88,LSTM_BAIXA_CONF,Baixa
2024040166,Inspeção Luminária de emergência - CPF INTERNATOS,2024-04-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Hidrossanitária > Hidráulica,,0.4,LSTM_BAIXA_CONF,Baixa
2024090102,Banheiro feminino,2024-09-05 08:29,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,#N/A,,"Bom dia,
A descarga de um dos sanitários do banheiro feminino do CFCAf não está funcionando. Gostaria de solicitar, por gentileza, a verificação da mesma.
Grata!",,,Área Externa e Ambiental > Manutenção área externa / meio ambiente,,0.2,LSTM_BAIXA_CONF,Baixa
2024040168,"Poda de árvores no Complexo 2, do Campus Paulo Freire em Teixeira de Freitas - BA",2024-04-15 10:40,Fechado,,,,Campus Paulo Freire,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,1343.42,,,,"-17.534828808942148, -39.72394543442796",,"Bom dia
Solicito a poda de individuos arboreos que estão com galhos com risco de queda em pedestre e veiculos estacionados. Deverá ser realizados nestes individuos uma PODA FITOSSANITÁRIA, retirando os galhos com problemas fitossanitários.
A ordem de Serviço deverá ser emitida para codigo:

98535/SINAPI
Poda em altura de árvore com diâmetro de tronco maior ou igual a 0,60 m.af_05/2018

1 un",Poda de árvores no Complexo 2,Poda de árvores no Complexo 2,Elétrica > Iluminação,,0.98,LSTM,Baixa
2024050004,Iluminação Salas Cabrália,2024-05-02 10:16,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,877.36,,,,"-16.425315471783644, -39.1356215455011",,"Prezados,

De ordem da Diretora de Infraestrutura, solicitamos, após a reforma do forro, piso e paredes; a reinstalação da iluminação das Salas Cabrália.
Desde já, agradeço.

Saudações,",Iluminação Salas Cabrália; Complementar de iluminação salas Cabrália,Iluminação Salas Cabrália; Complementar de iluminação salas Cabrália,Elétrica > Instalações elétricas,,0.92,LSTM_BAIXA_CONF,Baixa
2024050005,Tomadas Sala Cabrália,2024-05-02 10:20,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Prezados,

De ordem da Diretora de Infraestrutura, solicitamos, após a reforma do forro, piso e paredes; a reinstalação das tomadas das Salas Cabrália.
Desde já, agradeço.

Saudações,",,,Elétrica > Instalações elétricas,,0.96,LSTM,Baixa
2024050006,Tomadas de rede das Salas Cabrália,2024-05-02 10:21,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,1691.7800000000002,,,,"-16.425315471783644, -39.1356215455011",,"Prezados,

De ordem da Diretora de Infraestrutura, solicitamos, após a reforma do forro, piso e paredes; a reinstalação das tomadas de rede das Salas Cabrália.
Desde já, agradeço.

Saudações,",Tomadas de rede das Salas Cabrália; Suporte e fixação de eletrocalhas,Tomadas de rede das Salas Cabrália; Suporte e fixação de eletrocalhas,Manutenção Preventiva > Ar condicionado split,,0.56,LSTM_BAIXA_CONF,Baixa
2024050008,Manutenção Preventiva Mensal - Ar condicionado - Reitoria,2024-05-03 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado central,,0.76,LSTM_BAIXA_CONF,Baixa
2024050009,Manutenção Preventiva Mensal - Ar condicionado Central - CSC,2024-05-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva mensal do ar condicionado central do CSC de acordo ao arquivo em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"".
O acompanhamento deste chamado deve ser de acordo com as atividades descritas no ANEXO I .
O retorno destas atividades devem ser dados à Coordenação de Manutenção ou à Coordenação de Campus do CSC, de modo que a UFSB tenha ciência das atividades preventivas realizadas no equipamento.
Caso haja alguma necessidade de material(is) para manutenção corretiva, este(s) deverá(ão) ser solicitado(s) de imediato de modo que a aquisição seja o mais rápido possível.
O fechamento deste chamado está condicionado ao retorno deste documento.",,,Manutenção Preventiva > Ar condicionado central,,0.97,LSTM,Baixa
2024050010,Manutenção Preventiva Mensal - Ar Condicionado Central - CSC - Tratamento Químico Mensal da Água de Condensação,2024-05-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito tratamento químico de água de condensação de ar condicionado central. Este procedimento deverá acompanhar o documento em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"", com informações sobre o sistema de refrigeração no Item 7.
Os padrões técnicos a serem alcançados após o tratamento devem estar de acordo ao que consta no ANEXO IV do documento em anexo.
