ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
Após o tratamento, a UFSB deverá ser informada do serviço com a entrega de um relatório técnico informando sobre o processo.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.99,LSTM,Média
2024050013,Reparo em tampas de cimento no NP,2024-05-03 08:20,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,81,,,,"-17.534582646209113, -39.72461446135704",,"Prezados,
Solicito reparo em tampas de cimento danificadas na limpeza das cúpulas. Reforço a urgência do serviço devido à inauguração do prédio na próxima semana.",Reparo em tampas de cimento no NP,Reparo em tampas de cimento no NP,Estrutura Predial > Infiltração,,0.72,LSTM_BAIXA_CONF,Baixa
2024050016,Infiltração em um dos Almoxarifados do Patrimônio.,2024-05-03 13:59,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados(as);
Venho por meio deste, solicitar ao senhores a manutenção em um dos 4 (Quatro) almoxarifados pertencentes à Coordenação de Gestão de Bens e Móveis e do setor de Patrimônio Central , presentes no Campus Jorge Amado .
Informo que o almoxarifado, que fica no terraço do prédio do Núcleo Pedagógico do CJA, está com forte infiltração. No local em questão, está armazenado equipamentos pertencentes à carga patrimonial da UFSB, como: Televisores, No-breaks, Monitores, Ventiladores...",,,"Segurança contra Incêndio > Sistemas de combate a incêndio (extintores, hidrantes)",,0.13,LSTM_BAIXA_CONF,Baixa
2024050018,Teste hidrostático das mangueiras dos extintores - Reitoria,2024-05-03 15:16,Fechado,,,,Reitoria,,,,,"Segurança contra Incêndio > Sistemas de combate a incêndio (extintores, hidrantes)",,,,743.22,,,,"-14.788316740297745, -39.27483123836992",,Solicito teste hidrostático das mangueiras dos extintores.,Teste hidrostático das mangueiras dos extintores; Complementar de Teste hidrostático de mangueiras dos extintores,Teste hidrostático das mangueiras dos extintores; Complementar de Teste hidrostático de mangueiras dos extintores,Manutenção Preventiva > Ar condicionado central,,0.92,LSTM_BAIXA_CONF,Baixa
2024050020,Manutenção Preventiva Mensal - Ar condicionado - CSC - LABMOL,2024-05-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Hidrossanitária > Hidráulica,,0.7,LSTM_BAIXA_CONF,Baixa
2024050021,Limpeza Semestral - Reservatórios - CPF - Bloco Docentes,2024-05-06 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito limpeza dos reservatório, localizados no Bloco Docentes do CPF. Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Ar condicionado central,,0.92,LSTM_BAIXA_CONF,Baixa
2024050022,Manutenção Preventiva Mensal - Ar condicionado - CJA - Laboratório CEPLAC,2024-05-06 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,#N/A,,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado central,,0.84,LSTM_BAIXA_CONF,Baixa
2024050023,Manutenção Preventiva Mensal - Ar condicionado - CJA - NUPED,2024-05-06 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado central,,0.9,LSTM_BAIXA_CONF,Baixa
2024050024,Manutenção Preventiva Mensal - Ar condicionado - CJA - NVGA,2024-05-06 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado central,,0.86,LSTM_BAIXA_CONF,Baixa
2024050025,Manutenção Preventiva Mensal - Ar condicionado - CJA - Auditório CEPLAC,2024-05-06 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.756130793820052, -39.23151429151042",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado central,,0.9,LSTM_BAIXA_CONF,Baixa
2024050026,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco Administrativo,2024-05-06 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.62,LSTM_BAIXA_CONF,Baixa
2024050027,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco de Aulas 1,2024-05-06 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado central,,0.74,LSTM_BAIXA_CONF,Baixa
2024050028,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco de Aulas 2,2024-05-06 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.98,LSTM,Baixa
2024050029,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco Docente,2024-05-06 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2024050030,Manutenção Preventiva Mensal - Ar condicionado - CPF - Laboratório 1° Ciclo CFCS,2024-05-06 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.99,LSTM,Baixa
2024050031,Manutenção Preventiva Mensal - Ar condicionado - CPF - Pavilhão Anexo de Aulas,2024-05-06 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2024050032,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão Administrativo,2024-05-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2024050033,Manutenção Preventiva Mensal - Ar condicionado - CSC - Bloco de Serviços,2024-05-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2024050034,Manutenção Preventiva Mensal - Ar condicionado - CSC - Espaço de Leitura,2024-05-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2024050035,Manutenção Preventiva Mensal - Ar condicionado - CSC - Laboratórios,2024-05-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.94,LSTM_BAIXA_CONF,Baixa
2024050036,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão de Convenções,2024-05-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2024050037,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão de Feiras,2024-05-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2024050038,Manutenção Preventiva Mensal - Ar Condicionado - CSC - Pórtico,2024-05-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Hidrossanitária > Hidráulica,,0.77,LSTM_BAIXA_CONF,Baixa
2024050039,Limpeza Semestral - Reservatórios - CPF - Bloco Administrativo,2024-05-06 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito limpeza dos reservatório 1, 2 e inferior, localizados no Bloco Administrativo do CPF. Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Reservatório,,0.53,LSTM_BAIXA_CONF,Baixa
2024050040,Limpeza Semestral - Reservatórios - CPF - Pavilhão de Aulas 1,2024-05-06 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito limpeza dos reservatório 1, 2, 3 e 4, localizados no Pavilhão de Aulas 1 do CPF. Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.76,LSTM_BAIXA_CONF,Baixa
2024050041,Limpeza Semestral - Reservatórios - CSC - Bloco de Serviços,2024-05-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito limpeza dos reservatório 1, 2, 3 e 4 localizados no Bloco de Serviços do CSC.
Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Reservatório,,0.42,LSTM_BAIXA_CONF,Baixa
2024050042,Limpeza Semestral - Reservatórios - CSC - Bloco de Serviços (inferior),2024-05-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Reservatório,,,,1495.74,,,,"-16.424307884397862, -39.136705238608734",,"Solicito limpeza do reservatório de 360.000 litros localizado no Bloco de Serviços do CSC.
Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",Manutenção em bomba submersa - CSC,Manutenção em bomba submersa localizada no reservatório inferior do CSC.,Hidrossanitária > Hidráulica,,0.76,LSTM_BAIXA_CONF,Baixa
2024050043,Limpeza Semestral - Reservatórios - CSC - Pórtico,2024-05-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito limpeza do reservatório localizado no Pórtico do CSC.
Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Reservatório,,0.39,LSTM_BAIXA_CONF,Baixa
2024050044,Limpeza Semestral - Reservatórios - CSC - Bloco de Serviços,2024-05-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito limpeza dos reservatório 1, 2, 3 e 4 localizados no Bloco de Serviços do CSC.
Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Ar condicionado split,,0.6,LSTM_BAIXA_CONF,Baixa
2024050045,Manutenção Preventiva Mensal - Ar condicionado - CPF - Laboratório de Habilidades,2024-05-06 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534583079307623, -39.723940092553796",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Reservatório,,0.39,LSTM_BAIXA_CONF,Baixa
2024050046,Limpeza Semestral - Reservatórios - CSC - Bloco de Serviços,2024-05-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito limpeza dos reservatório 1, 2, 3 e 4 localizados no Bloco de Serviços do CSC.
Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Reservatório,,0.39,LSTM_BAIXA_CONF,Baixa
2024050047,Limpeza Semestral - Reservatórios - CSC - Bloco de Serviços,2024-05-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito limpeza dos reservatório 1, 2, 3 e 4 localizados no Bloco de Serviços do CSC.
Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Climatização > Ar condicionado,,0.92,LSTM_BAIXA_CONF,Baixa
2024050048,Manutenção Preventiva Mensal - Ar condicionado - CPF - Clínica escola de Psicologia,2024-05-06 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.535306322127855, -39.72446535585202",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.7,LSTM_BAIXA_CONF,Baixa
2024050049,Manutenção Preventiva Mensal - Ar condicionado - CPF - Salas de Tutoria,2024-05-06 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53486720606325, -39.72350064237744",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Elevador,,0.87,LSTM_BAIXA_CONF,Baixa
2024050050,Manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Paulo Freire,2024-05-06 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Elevador,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Solicito manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Paulo Freire. Caso seja detectado alguma anomalia ou algum dos serviços não for concluído, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Hidrossanitária > Hidráulica,,0.11,LSTM_BAIXA_CONF,Baixa
2024050054,Bebedouro,2024-05-06 09:23,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.420061877245463, -39.136391365397536",,Solicito a manutenção no bebedouro da portaria ( está saindo limo).,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.5,LSTM_BAIXA_CONF,Baixa
2024050057,SEM ACESSO A NUVEM DA EXECUTIVA,2024-05-06 10:23,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Nuvem da Executiva, não consigo acesso. Aparece uma mensagem na tela : O documento não pode ser gravado. Verifique as configurações de conexão ou entre em contato com o administrador.",,,Manutenção Preventiva > Iluminação,,0.81,LSTM_BAIXA_CONF,Baixa
2024050061,Inspeção Luminária de emergência - CSC Bloco de serviços,2024-05-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Hidrossanitária > Hidráulica,,0.56,LSTM_BAIXA_CONF,Média
2024050064,Substituição de ralos,2024-05-07 10:03,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,88.08,,,,"-14.788316740297745, -39.27483123836992",,"Solicito substituição de ralos das copas, por motivo de retorno de mal cheiro.

OBS: Fazer aquisição de tampa para ralo.",Substituição de ralos,Substituição de ralos,Estrutura Predial > Infiltração,,0.44,LSTM_BAIXA_CONF,Baixa
2024050067,Infiltração Terraço Núcleo Pedagógico,2024-05-07 12:59,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Informo a necessidade de reparos na cobertura do Núcleo Pedagógico devido a múltiplos pontos de alagamento. Gostaria de ressaltar que essa questão foi previamente abordada em memorando datado de 29/05/2023, encaminhado pela Coordenação de Apoio Administrativo do CJA para a Diretoria de Infraestrutura, com cópia para a Pró-Reitoria de Administração, Coordenação de Projetos e Obras, e Coordenação de Manutenção.
Conforme mencionado no referido documento, as infiltrações estão se intensificando.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.22,LSTM_BAIXA_CONF,Média
2024050068,Reparo de pintura,2024-05-07 15:51,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Pequeno reparo na pintura do auditório do núcleo pedagógico.
Obs: Já tem todo o material, será necessário apenas mão de obra.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.19,LSTM_BAIXA_CONF,Baixa
2024050069,Aquisição de Itens,2024-05-07 16:22,Fechado,,,,Campus Paulo Freire,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,87.96,,,,"-17.533274716800296, -39.72248779186285",,"Prezados,
Necessitamos de 3 fontes POE 12v 500ma, Cabo de rede (aproximadamente 150 metros), no caso da viabilidade de apenas fonte não POE, necessitamos 3 Tomadas elétricas; a serem instaladas na entrada do Complexo do I do Campus Paulo Freire, para vídeo monitoramento.",Fornecimento de fonte de alimentação,Fornecimento de fonte de alimentação,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.61,LSTM_BAIXA_CONF,Baixa
2024050079,Problemas com o acesso ao e-mail institucinal,2024-05-08 16:09,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Prezados, estou com dificuldade para acessar o e-mail institucional. Já recorri à mudança de senha, mas mesmom atualizando, sempre que tento acessar o e-mail novamente acusa que a senha está incorreta. Poderiam me auxiliar quanto a isso?

Att.
Professora Adriana Pesca",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.22,LSTM_BAIXA_CONF,Baixa
2024050084,Instalação,2024-05-09 11:15,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.534582646209113, -39.72461446135704",,Instalar quadro de vidro no núcleo pedagógico.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.22,LSTM_BAIXA_CONF,Baixa
2024050085,Instalação,2024-05-09 11:17,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.534582646209113, -39.72461446135704",,Alterar dois pontos de tomada no auditório do núcleo pedagógico.,,,Hidrossanitária > ETA / ETE,,0.5,LSTM_BAIXA_CONF,Baixa
2024050088,"Contratação de Limpa Fossa, para ETE do CJA",2024-05-10 10:14,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > ETA / ETE,,,,1999.6,,,,"-14.77147998352185, -39.23434744042999",,"Bom dia
Solicito a contratação do serviço de limpa fossa, para desobstruir a rede de Esgoto que destina o efluente tratado Das Lagoas de Polimento até o Emissário, do Campus Jorge Amado, no Município de Ilhéus -BA.","Contratação de Limpa Fossa, para ETE do Campus Jorge Amado; Complementar de Contratação de Limpa Fossa, para ETE do Campus Jorge Amado","Contratação de Limpa Fossa, para ETE do Campus Jorge Amado; Complementar de Contratação de Limpa Fossa, para ETE do Campus Jorge Amado",Hidrossanitária > ETA / ETE,,0.2,LSTM_BAIXA_CONF,Baixa
2024050089,Compras de insumos e Equipamentos para manutenção e limpeza da ETE e ETA do CJA,2024-05-10 10:47,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > ETA / ETE,,,,1061.92,,,,"-14.77147998352185, -39.23434744042999",,"Bom dia

Solicito a compra doa seguintes insumos e Equipamentos:

4 Luvas plástica Reforçada, para manuseio de esgoto ou utilizar durante a pulverização de Herbicida;

2 Mascaras Respirador de Proteção contra Agrotóxicos;

10 litros ou kilos de Herbicida sistêmico de amplo espectro (exemplo: Glifosato ou Roundup);

3 rolos de fio de NYLON para roçadeira costal;

1 Atomizador e Pulverizador costal a gasolina.",Compras de insumos e Equipamentos para manutenção e limpeza da ETE e ETA do CJA,Compras de insumos e Equipamentos para manutenção e limpeza da ETE e ETA do CJA,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.22,LSTM_BAIXA_CONF,Baixa
2024050090,Limpeza e manutenção do exaustor do laboratório de química ambiental,2024-05-10 11:49,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Prezados,
Gostaria de solicitar a manutenção e limpeza do exaustor localizado na parede do laboratório de química ambiental.

Desde já grato.",,,Manutenção Preventiva > Elevador,,0.97,LSTM,Baixa
2024050091,Manutenção preventiva mensal dos elevadores da Reitoria e Campus Jorge Amado,2024-05-13 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Elevador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva mensal dos elevadores do Campus Jorge Amado e Reitoria e plataforma elevatória da Reitoria. Caso seja detectado alguma anomalia ou algum dos serviços não for concluído, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.42,LSTM_BAIXA_CONF,Baixa
2024040176,gmail for education para docente,2024-04-16 07:39,Fechado,,,,Campus Paulo Freire,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Bom dia,
Gostaria de orientação sobre como obter minha conta google for education da ufsb na condição de professora.

Grata,

Maria da Graça",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.47,LSTM_BAIXA_CONF,Baixa
2024040181,Desmonte do espaço de convivência,2024-04-16 11:57,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.533203281201462, -39.72195105177306",,"Prezados,

Solicito, a pedido da Diretora de Infraestrutura, o desmonte da área de convivência. Será necessário o aluguel de uma serra circular para a serragem dos pilares.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2024040182,Limpeza de ar condicionado,2024-04-16 12:13,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,428.68,,,,"-17.52982821753484, -39.76094790418552",,"Prezados,

Solicito higienização completa do ar condicionado da UMMI.",Limpeza de ar condicionado,Limpeza de ar condicionado,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2024040183,Limpeza de ar condicionado,2024-04-16 12:49,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,332.44,,,,"-17.534235850278133, -39.724091821208056",,"Prezados,

Solicito higienização completa de 2 aparelhos de ar condicionado do Laboratório 2.",Limpeza e manutenção de ar condicionado,Limpeza e manutenção de ar condicionado,Elétrica > Iluminação,,0.99,LSTM,Baixa
2024040190,Lâmpada queimada,2024-04-16 17:56,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito a troca da lâmpada queimada.
Localizada no laboratório interdisciplinar 1.",,,Elétrica > Instalações elétricas,,0.55,LSTM_BAIXA_CONF,Baixa
2024040191,Revisão de tomadas externas,2024-04-17 08:38,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,2694.3300000000004,,,,"-16.423058409985778, -39.136850127779546",,Após verificação e tentativa de reativação de tomadas que estavam apresentando mau funcionamento. o eletricista Jonas esta fazendo a revisão. e já identificou que teremos que teremos de trocar porem o temos em estoque não atenderá 100% a nossa demanda e termos que solicitar mais material para prosseguir com este serviço!,Materiais para revisão de tomadas externas - CSC,"Favor adquirir os seguintes materiais

400 m de cabo 2,5mm PRETO
300 m de cabo 2,5mm AZUL
400 m de cabo 2,5mm VERDE
21 M DE TUBO CONDULETE TOP DE 3/4
6 CURVAS DE CONDULETE TOP DE 3/4 
4 UND  TOMADAS DE SIMPLES DE 10 A
3 UND UND DE TOMADS SIMPLES DE 20 a",Elétrica > Iluminação,,0.84,LSTM_BAIXA_CONF,Baixa
2024040193,Retirar os 03 projetores da marca EPSON das seguintes salas: (precisa,2024-04-17 09:48,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Retirar os 03 projetores da marca EPSON das seguintes salas: (precisa escada alta)
Sala Vera Cruz
Sala Itagimirim
Sala Mata Medonha",,,Estrutura Predial > Infiltração,,0.74,LSTM_BAIXA_CONF,Baixa
2024040194,Infiltração de água no laboratório de mirmecologia/proteção florestal.,2024-04-17 10:29,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Infiltração,,,,0,,,,#N/A,,"Saudações!
Estamos com uma infiltração séria no laboratório de mirmecologia/proteção florestal. A água está vindo da coleção que fica acima do laboratório provavelmente por algum entupimento do sistema de escoamento de água da chuva.
Gostaria que dessem urgência a este serviço, pois além da água que infiltra no laboratório de mirmecologia e na minha sala, a coleção do laboratório de cima está sendo afetada pela água.
Desde já agradeço.
Obrigado!
Abraços,
Alexandre.",,,Climatização > Ar condicionado,,0.93,LSTM_BAIXA_CONF,Baixa
2024040199,Vazamento em ar condicionado da sala dos tercerizados,2024-04-17 15:00,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito reparo no ar condicionado da sala dos tercerizados, que está apresentando vazamento.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.4,LSTM_BAIXA_CONF,Baixa
2024040200,Instalação de TV e Nicho,2024-04-17 16:54,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Prezados,

Por solicitação do coordenador de campus, solicito a instalação de TV e Nicho na sala 01 do complexo 1 do CPF.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.5,LSTM_BAIXA_CONF,Média
2024040203,Reparo na estrada,2024-04-18 09:50,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito manutenção na estrada de acesso.,,,Elétrica > Instalações elétricas,,0.47,LSTM_BAIXA_CONF,Baixa
2024040204,Instalação de circuito,2024-04-18 09:52,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito instalação de circuitos para os aparelhos de ar-condicionado que recentemente foram instalados nas salas do NVGA e na sala 206 do NUPED,,,Elétrica > Iluminação,,0.95,LSTM,Baixa
2024040205,Revisão da iluminação do conforto da UFSB no HMTF,2024-04-18 10:39,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.53141331853135, -39.755891048013446",,"Prezados

Solicito a revisão da iluminação do conforto da UFSB no HMTF e, se necessário, substituição das lâmpadas queimadas.",,,Elétrica > Gerador,,0.49,LSTM_BAIXA_CONF,Baixa
2024040206,Troca de sensor de óleo,2024-04-18 10:45,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Gerador,,,,2613.15,,,,"-16.424307884397862, -39.136705238608734",,"Prezados.

Foi sugerido a aquisição de um sensor de óleo par substituir em nosso gerador

Estou precisando da liberação de uma OSM com urgência do seguinte material

5 litros de Óleo de motor nome do óleo "" EXTRAVIDA XV 200 15w-40""
1 und de sensor de óleo",Troca do sensor de óleo do gerador; Complementar de troca do sensor de óleo do gerador,Troca do sensor de óleo do gerador; Complementar de troca do sensor de óleo do gerador,Estrutura Predial > Infiltração,,0.68,LSTM_BAIXA_CONF,Baixa
2024040207,Infiltração - Vestiário Feminino e Copa Funcionários,2024-04-18 10:50,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-14.770883343840165, -39.23605772449692",,Infiltração na cabine de banho do vestiário e no corredor da copa,,,Climatização > Ar condicionado,,0.73,LSTM_BAIXA_CONF,Baixa
2024040212,Verificação de ar condicionado.,2024-04-19 08:10,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Saudações!
Ontem tivemos, novamente, problemas elétricos aqui pela ceplac e quando a energia retornou, um aparelho de ar condicionado do laboratório de mirmecologia/proteção florestal não funcionou mais.
Gostaria que, por gentileza, verificassem o problema.
Desde já agradeço.
Atenciosamente,
Alexandre.",,,Climatização > Ar condicionado,,0.64,LSTM_BAIXA_CONF,Baixa
2024040217,sala inundado pela agua do ar condicionado,2024-04-22 07:13,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Sala area técnico do 4º pavimento está inundada e pode queimar os equipamentos.
Urgência",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.21,LSTM_BAIXA_CONF,Baixa
2024040221,Vazamento em telhado,2024-04-23 11:27,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Prezados,
Informo que o laboratório de geoprocessamento e gestão costeira, localizado no laboratório satélite interdisciplinar 1 do CSC, está com duas pingueiras e com risco de queima de equipamentos.
Uma delas está em cima da mesa e próximo a bancada, em frente ao ar condicionado.
Solicitamos a gentileza do reparo, visando minimizar a perda de equipamentos.
Obrigado.

Elfany.",,,Estrutura Predial > Forro,,0.1,LSTM_BAIXA_CONF,Baixa
2024040222,Problemas no forro,2024-04-23 12:00,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Forro,,,,0,,,,"-17.534235850278133, -39.724091821208056",,Solicito a manutenção do vazamento de água no forro do laboratório de Bases Morfofuncionais.,,,Estrutura Predial > Infiltração,,0.22,LSTM_BAIXA_CONF,Baixa
2024040223,Registro de infiltrações na sala da Assessoria de Comunicação Social,2024-04-23 12:28,Fechado,,,,Reitoria,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados colegas, boa tarde.

Informo que a sala voltou a apresentar infiltração no teto, com goteiras. Uma infiltração nova foi registrada, totalizando três pontos de infiltração de água da chuva.
Solicito reparos tão logo seja possível, pela proximidade dessas goteiras de mobília e equipamento eletrônico e pelo acúmulo de mofo nas áreas do teto afetadas pelas infiltrações.",,,Climatização > Ar condicionado,,0.96,LSTM,Baixa
2024040228,Gotejamento de Água do Ar-condicionado no Laboratório,2024-04-23 18:29,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito a manutenção do ar-condicionado, está ocorrendo um gotejamento de água.
Localizados no laboratório Interdisciplinar 1.",,,Elétrica > Iluminação,,0.97,LSTM,Média
2024040231,Substituição de lampadas queimadas,2024-04-24 15:31,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Prezados,

Solicito a substituição de lâmpadas queimadas no Laboratório de Habilidades e salas de Tutoria.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.8,LSTM_BAIXA_CONF,Baixa
2024040232,Instalação de Infraestrutura básica para pesquisa,2024-04-24 16:08,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,1045.44,,,,"-14.77147998352185, -39.23434744042999",,"Prezados, temos um projeto aprovado na Fapesb que financia parcialmente a construção do Núcleo de Pesquisa em Aquicultura no campus Jorge Amado, já devidamente aprovado pela Comissão Gestora do CJA e demais instâncias (Processo 23746.009258/2023-58). Estamos buscando recursos adicionais para execução do projeto de infraestrutura. Ocorre que temos que entregar resultados do projeto de pesquisa aprovado pela Fapesb e para o projeto de doutoramento de uma estudante vinculada ao PPG Biossistemas. Dessa forma, solicito, por gentileza, a execução emergencial das demandas abaixo na área já aprovada para que possamos dar início aos experimentos, mesmo que de forma provisória. Caso contrário, teremos que devolver os recursos aprovados e haverá prejuízo irreparável para o projeto de doutorado da estudante e para o PPG Biossistemas.
1. Instalação de cobertura provisória para os tanques de cultivo.
Temos 18 caixas de água que precisam ser instaladas no terreno aprovado. As caixas de água já estão compradas e encontram-se no CJA. Também já temos as tubulações e conexões compradas e disponíveis. Para a realização da cobertura, será necessária a utilização das estruturas metálicas que foram removidas do galpão em Ferradas (mesmo que de forma temporária). As estruturas encontram-se no antigo setor de piscicultura da Ceplac. A nossa necessidade é que essas estruturas sejam usadas para cobrir os tanques com sombrite e/ou plástico/lona que será comprado com recurso do projeto.

2. Instalação de ponto de água.
Há a necessidade de pelo menos um ponto de água no local para abastecimento inicial dos tanques por mangueira. Podemos comprar o material necessário se isso for preciso.

3. Instalação de ponto de energia para os seguintes equipamentos.
a) dois sopradores radiais 220v de 2 cv
b) duas bombas periféricas 220v de 2 cv,
c) um ponto de energia extra para equipamentos diversos de até 1 cv.

4. Iluminação mínima para funcionamento no período noturno.
Lâmpadas simples com proteção para ambiente externo são suficientes e podemos comprar o material se houver necessidade.",Instalação de Infraestrutura básica para pesquisa; Complementar de Instalação de Infraestrutura básica para pesquisa; Fornecimento de cimento para finalizar serviço de infraestrutura básica para pesquisa,Instalação de Infraestrutura básica para pesquisa; Complementar de Instalação de Infraestrutura básica para pesquisa; Fornecimento de cimento para finalizar serviço de infraestrutura básica para pesquisa,Hidrossanitária > Hidráulica,,0.83,LSTM_BAIXA_CONF,Baixa
2024040233,Limpeza Semestral - Reservatórios - Reitoria - superior potável,2024-04-25 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito limpeza dos reservatório superior de água potável da Reitoria.
Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Reservatório,,0.36,LSTM_BAIXA_CONF,Baixa
2024040234,Limpeza Semestral - Reservatórios - Reitoria - superior reuso,2024-04-25 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito limpeza dos reservatórios superiores de água de reuso da Reitoria.
Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Reservatório,,0.54,LSTM_BAIXA_CONF,Baixa
2024040235,Limpeza Semestral - Reservatórios - Reitoria - inferior potável,2024-04-25 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito limpeza dos reservatório inferior de água potável da Reitoria.
Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Reservatório,,0.54,LSTM_BAIXA_CONF,Baixa
2024040236,Limpeza Semestral - Reservatórios - Reitoria - inferior reuso,2024-04-25 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito limpeza dos reservatório inferior de água de reuso da Reitoria.
Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Climatização > Ar condicionado,,0.99,LSTM,Média
2024040237,Ar-condicionado com defeito,2024-04-25 08:37,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Bom dia, colegas.
O ar-condicionado da sala dos professores/as do CFCAm (sala menor, perto do bebedouro) está com o ar-condicionado com defeito. Favor proceder à manutenção.

À disposição

Tatiana",,,Estrutura Predial > Forro,,0.38,LSTM_BAIXA_CONF,Baixa
2024040238,Forro,2024-04-25 08:42,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Forro,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Prezados bom dia.

Depois dos últimos dias de chuva mais intensa, parte do forro do Laboratório de Geologia e Paleontologia (LAGEOP) ficou muito molhado, dando a sensação de que pode cair a qualquer momento. Soube que no lab Interdisciplinar 2 placas do forro caíram e tiveram que ser substituídas. Meu receio é que caia no nosso lab também, o que poderia machucar alguém.

Desta forma, solicito manutenção com substituição das placas danificadas.

Atenciosamente

Tatiana, coordenadora do LAGEOP",,,Climatização > Ar condicionado,,0.96,LSTM,Baixa
2024040239,Ar não liga,2024-04-25 09:35,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Ar não liga,,,Elétrica > Instalações elétricas,,0.17,LSTM_BAIXA_CONF,Baixa
2024040244,Microondas não funciona,2024-04-25 13:08,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Um dos micro-ondas da copa dos funcionários não está esquentando a comida.
Local: copa dos funcionários",,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.23,LSTM_BAIXA_CONF,Média
2024040245,Limpeza da cúpula,2024-04-25 16:16,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,8288.95,,,,"-17.534582646209113, -39.72461446135704",,"Prezados,

Solicito limpeza da cúpula do Núcleo Pedagógico do CPF, parte superior e inferior, com jato de alta pressão, área 700 m2.",Limpeza da cúpula NUPED - CPF,Limpeza e pequenos reparos em cúpula de vidro no Núcleo Pedagógico do Campus Paulo Freire,Elétrica > Iluminação,,1,LSTM,Média
2024040252,Substituição de lâmpadas queimadas na Ceame,2024-04-26 09:56,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.53488871263804, -39.72388509091665",,"Prezados,

Solicito a substituição de lâmpada queimada nos seguintes espaços da Ceame

Consultório 03
Recepção

At.te",,,"Manutenção Preventiva > Telhados, calhas, rufos, etc.",,0.34,LSTM_BAIXA_CONF,Baixa
2024040246,Drenos calhas pavilhão de Feiras,2024-04-25 16:28,Fechado,,,,Campus Sosígenes Costa,,,,,"Manutenção Preventiva > Telhados, calhas, rufos, etc.",,,,47227.600000000006,,,,"-16.423058409985778, -39.136850127779546",,"Prezados,
Existem alguns pontos de goteiras pelas calhas do pavilhão de feiras que não serão solucionados com a reforma do telhado em andamento.
