ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
Solicito a execução de serviço similar ao que vem sendo executado no pavilhão de Convenções, com a instalação de um tubo de 150 mm embaixo da calha para coleta da água nos pontos em que está pingando. Encaminho um croquit com os trechos em que deverão ser lançados os tubos e a lista de materiais com as conexões necessárias para os pontos de coleta. Sugiro que, se possível, aprovar o serviço com mão de obra inclusa, pois ocuparia muito tempo do único pedreiro disponível no campus, já engajado em outros atendimentos.",Drenos calhas pavilhão de Feiras; Complementar de Drenos calhas pavilhão de Feiras; Complementar de tábua para serviço de drenagem no Pav. de Feiras - CSC,"Execução de serviço similar ao que vem sendo executado no pavilhão de Convenções, com a instalação de um tubo de 150 mm embaixo da calha para coleta da água nos pontos em que está pingando; Para o calculo das horas inseridas nos postos de trabalho, dedicadas exclusivamente ao serviço de instalação de redução e joelho, foi utilizado como base os coeficientes da composição SINAPI 89854. Os demais serviços listados já contemplam mão de obra e demais acessórios necessários à instalação.; Complementar de Drenos calhas pavilhão de Feiras; Complementar de tábua para serviço de drenagem no Pav. de Feiras - CSC",Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.51,LSTM_BAIXA_CONF,Baixa
2024040248,Estacas de Madeira para fixação de placas,2024-04-25 19:45,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,1273.8799999999999,,,,"-16.423909554595376, -39.13629623502169",,"Prezados,

Solicito 30 estacas com 80 x 8 x 3 cm para fixação de placas, com avisos como: planta venenosa, cobras, abelhas, outros.

Sugiro a utilização de resto de material de obra se tivermos. Se não houver disponibilidade, disponibilizar aquisição.

Solicito a disponibilidade de profissional para serra, pontear e fixar as placas, conforme orientação do Jardim Botânico.",Estacas de Madeira para fixação de placas; Complementar de Estacas de Madeira para fixação de placas,Estacas de Madeira para fixação de placas; Complementar de Estacas de Madeira para fixação de placas,Elétrica > Iluminação,,0.82,LSTM_BAIXA_CONF,Baixa
2024040249,Instalação de iluminação de emergência,2024-04-26 08:46,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito instalação de iluminação de emergência na portaria da CEPLAC.
Os dispositivos deverão ser conectados à bateria.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.38,LSTM_BAIXA_CONF,Baixa
2024040250,Correção infiltração NVGA,2024-04-26 08:52,Processando (atribuído),,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados
Solicito solução para impermeabilização da cobertura do NVGA.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.3,LSTM_BAIXA_CONF,Baixa
2024040251,Refazer passeio,2024-04-26 08:54,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados
Quando chove, a água não escoa dos passeios que ficam no perímetro do NVGA porque caimento é voltado para as paredes. Essa situação gera infiltração para dentro do prédio.
Solicito que o piso de alta resistência seja refeito para corrigir esse defeito.",,,Elétrica > Iluminação,,0.94,LSTM_BAIXA_CONF,Média
2024040255,Substituição de DPS danificados,2024-04-26 11:15,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,103.23,,,,"-17.534582646209113, -39.72461446135704",,"Prezados,

Solicito substituição de 1 DPS danificado do inversor dos painéis solares.",Substituição de dispositivo de proteção de surto,Substituição de dispositivo de proteção de surto,Manutenção Preventiva > Extintor,,0.98,LSTM,Baixa
2024040259,Recarga de Extintores - CPF,2024-04-29 00:00,Fechado,,,,Campus Paulo Freire,,,,,"Manutenção Preventiva > Sistemas de combate a incêndio (extintores, hidrantes)",,,,8626.720000000001,,,,"-17.53335341230621, -39.72217542816204",,"Solicito recarga dos extintores.
Considerar os extintores localizados no Campus Paulo Freire e no Centro de Formação em Ciências da Saúde - CFCS
Para o cadastro dos equipamentos, utilizar os documentos em anexo.",Recarga de Extintores,Recarga de Extintores,Manutenção Preventiva > Extintor,,0.97,LSTM,Baixa
2024040260,Recarga de Extintores - CSC,2024-04-29 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,"Manutenção Preventiva > Sistemas de combate a incêndio (extintores, hidrantes)",,,,12560.66,,,,"-16.423909554595376, -39.13629623502169",,"Solicito recarga dos extintores.
Para o cadastro dos equipamentos, utilizar os documentos em anexo.",Recarga de Extintores - CSC,Recarga dos 124 extintores cadastrados no campus segundo planilha em anexo.,Elétrica > Instalações elétricas,,0.64,LSTM_BAIXA_CONF,Média
2024040262,Substituição de disjuntor do auditório,2024-04-29 08:51,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Prezados,

Solicito substituição de disjuntor do auditório que está desarmando.",,,Hidrossanitária > Hidráulica,,0.89,LSTM_BAIXA_CONF,Baixa
2024040269,Troca do filtro do bebedouro,2024-04-29 14:38,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.535306322127855, -39.72446535585202",,O bebedouro da psicologia não esta saindo agua solicito troca do filtro.,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.3,LSTM_BAIXA_CONF,Baixa
2024040277,Televisor da sala da Coordenação de Sistema.,2024-04-30 13:23,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados;
Venho por meio deste solicitar ao senhores, à remoção da Tv Samsung tombo: 2018008196 da parede a Tv está instalada na sala da Coordenação de Sistema no térreo no prédio da reitoria. Informo que a Superintendente Mydião Falcão, está ciente da devida movimentação.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.32,LSTM_BAIXA_CONF,Média
2024040281,Limpeza das janelas externas do núcleo pedagógico,2024-04-30 15:54,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,7991.29,,,,"-17.534582646209113, -39.72461446135704",,"Algumas janelas do recém construído núcleo pedagógico estão posicionadas de forma que a equipe de serviços gerais não conseguem alcançar para fazer a limpeza.
Solicito, portanto, a contratação de uma empresa especializada em limpeza de vidros para fazer esse serviço, visto que estamos a poucos dias da inauguração e as janelas apresentam uma grande quantidade de sujeira de obra.",Limpeza das janelas externas do núcleo pedagógico - CPF,Limpeza e pequenos reparos das janelas do núcleo pedagógico do Campus Paulo Freire,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2024050001,Manutenção Preventiva Bimensal - Gerador 75 kVA - Reitoria,2024-05-01 01:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva bimensal do gerador de 75 kVA do Campus Sosígenes Costa conforme documento em anexo. Favor seguir roteiro conforme Anexo I, pág. 04 e 05. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.58,LSTM_BAIXA_CONF,Baixa
2024050100,Instalação de câmeras e passagem de cabos UTP,2024-05-13 16:26,Fechado,,,,Campus Paulo Freire,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-17.533274716800296, -39.72248779186285",,Solicito a fixação de 3 câmeras de segurança na entrada do Complexo 1 do CPF e a passagem de 3 cabos de rede - deste local até a caixa de rede no bloco 1 (Salas de aula).,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.11,LSTM_BAIXA_CONF,Baixa
2024050129,Roldanas de balcão,2024-05-15 14:41,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-14.809436680601632, -39.27904921187019",,"Prezados, boa tarde,
solicito manutenção/troca de 8 roldanas referentes a 2 balcões utilizados nas salas de aula CUNI Itabuna, para melhor locomoção dos mesmo.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,1,LSTM,Média
2024050103,fechadura com defeito,2024-05-13 18:41,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,15.28,,,,"-17.534235850278133, -39.724091821208056",,"Solicito a troca da fechadura da porta do armário, localizado no laboratório interdisciplinar 1.",Substituição de fechadura com defeito,Substituição de fechadura com defeito,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.75,LSTM_BAIXA_CONF,Baixa
2024050104,Infraestrutura para pontos de internet,2024-05-14 07:18,Fechado,,,,Campus Paulo Freire,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,625,,,,"-17.534582646209113, -39.72461446135704",,"Solicito infraestrutura para pontos de internet no Núcleo Pedagógico do Campus Paulo Freire:
Gabinetes:
5,6,8,14,23,26 e 31.
Nos gabinetes 22,25,32,33 e 34, observar se apenas alterando o posicionamento das mesas, exclui a necessidade de novos pontos de internet.",Infraestrutura para pontos de internet; Complementar de Infraestrutura para pontos de internet,Infraestrutura para pontos de internet; Complementar de Infraestrutura para pontos de internet,Elétrica > Instalações elétricas,,0.61,LSTM_BAIXA_CONF,Baixa
2024050115,Retirada de Câmeras e instalação de tomadas,2024-05-14 20:26,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.532979931742542, -39.7220601067383",,"Prezados, precisamos retirar as câmeras instaladas na antiga sala 06 (próxima a biblioteca) e instalar 3 tomadas elétricas na entrada do complexo 1.",,,Estrutura Predial > Infiltração,,0.17,LSTM_BAIXA_CONF,Baixa
2024050116,Vestiário Feminino de funcionárias,2024-05-15 08:25,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Vaso sanitário em uma das cabines, vazando água
Vestiário Feminino de funcionárias",,,Elétrica > Iluminação,,0.98,LSTM,Baixa
2024050117,Luminárias corredor do Laboratório de Proteção Florestal/Mirmecologia.,2024-05-15 08:50,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,#N/A,,"Saudações!
Gostaria de solicitar, por gentileza, a instalação de três luminárias no corredor do Laboratório de Proteção Florestal/Mirmecologia. Como o local fica no subsolo do CEPEC, é escuro o que acaba dificultando a circulação de professores e estudantes. Além disso se torna um local propício para o refúgio de morcegos, aranhas e outros animais.
Desde já agradeço pela colaboração.
Abraço,
Alexandre.",,,Manutenção Preventiva > Vistoria em Instalações,,0.28,LSTM_BAIXA_CONF,Baixa
2024050118,Vistoria Ar-condicionado Reitoria,2024-05-15 09:33,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezado,
Solicito atualização do cadastro de equipamentos de ar-condicionado conforme lista em anexo. Peço que seja cadastrado o tombo dos equipamentos e que se confirme ou corrija as demais informações como modelo, marca e localização.",,,Manutenção Preventiva > Vistoria em Instalações,,0.47,LSTM_BAIXA_CONF,Baixa
2024050119,Vistoria ar-condicionado CPF,2024-05-15 09:43,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Prezado,
Solicito atualização do cadastro de equipamentos de ar-condicionado conforme lista em anexo. Peço que seja cadastrado o tombo dos equipamentos e que se confirme ou corrija as demais informações como modelo, marca e localização.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.9,LSTM_BAIXA_CONF,Baixa
2024050120,Portão estacionamento,2024-05-15 09:53,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,Favor verificar o portão 04 do estacionamento que está travando na abertura.,,,Manutenção Preventiva > Vistoria em Instalações,,0.45,LSTM_BAIXA_CONF,Baixa
2024050121,Vistoria Ar-condicionado CSC,2024-05-15 09:51,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Prezado,
Solicito atualização do cadastro de equipamentos de ar-condicionado conforme lista em anexo. Peço que seja cadastrado o tombo dos equipamentos e que se confirme ou corrija as demais informações como modelo, marca e localização.",,,Manutenção Preventiva > Vistoria em Instalações,,0.45,LSTM_BAIXA_CONF,Baixa
2024050122,Vistoria Ar-condicionado CJA,2024-05-15 09:56,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezado,
Solicito atualização do cadastro de equipamentos de ar-condicionado conforme lista em anexo. Peço que seja cadastrado o tombo dos equipamentos e que se confirme ou corrija as demais informações como modelo, marca e localização.",,,Manutenção Preventiva > Vistoria em Instalações,,0.47,LSTM_BAIXA_CONF,Baixa
2024050123,Vistoria Ar-condicionado CFCAF,2024-05-15 10:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,#N/A,,"Prezado,
Solicito atualização do cadastro de equipamentos de ar-condicionado conforme lista em anexo. Peço que seja cadastrado o tombo dos equipamentos e que se confirme ou corrija as demais informações como modelo, marca e localização.",,,Climatização > Ar condicionado,,0.45,LSTM_BAIXA_CONF,Baixa
2024050124,Solicitação de limpeza de aparelhos de ar condicionado - PROEX,2024-05-15 10:13,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicita-se a limpeza dos aparelhos de ar condicionado da PROEX (três aparelhos), principalmente o que fica na sala do Pró-Reitor, prof. Richard Santos.",,,Estrutura Predial > Pintura,,0.75,LSTM_BAIXA_CONF,Baixa
2024050125,Pintura hidrofugante nos bancos,2024-05-15 10:21,Fechado,,,,Reitoria,,,,,Estrutura Predial > Pintura,,,,411.16999999999996,,,,"-14.788316740297745, -39.27483123836992",,Solicito pintura de proteção hidrofugante nos bancos da área externa da Reitoria.,Pintura hidrofugante nos bancos; Complementar de Pintura hidrofugante nos bancos,Pintura hidrofugante nos bancos; Complementar de Pintura hidrofugante nos bancos,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.9,LSTM_BAIXA_CONF,Baixa
2024050130,Copias de chaves e Cadeado,2024-05-15 14:49,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.809436680601632, -39.27904921187019",,"Prezados, boa tarde.
Para melhor utilização dos espaços foi solicito pela escola que fizemos as copias de 01 (uma) chave dos banheiros masculinos e feminino.",,,Hidrossanitária > Hidráulica,,0.97,LSTM,Baixa
2024050131,INSTALAÇÃO DE TORNEIRA ENFRETE AO NÚCLEO PEDAGÓGICO,2024-05-15 16:50,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534582646209113, -39.72461446135704",,INSTALAÇÃO DE TORNEIRA ENFRETE AO NÍCLEO PEDAGÓGICO,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.76,LSTM_BAIXA_CONF,Baixa
2024050132,Cópia de chaves dos gabinetes docentes,2024-05-15 18:37,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Prezados
Com a inauguração do Núcleo Pedagógico do CPF, os gabinetes docentes já foram mobiliados para receber os servidores.
Com isso, a pedido do coordenador ADM do CPF, Paulo Borges, solicitamos a confecção de 36 cópias de chaves (uma cópia de cada gabinete docente) a fim de serem distribuídos para os respectivos docentes.",,,Climatização > Ar condicionado,,1,LSTM,Média
2024050133,Reparo em aparelho de ar condicionado,2024-05-16 07:52,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,96.66,,,,"-17.533274716800296, -39.72248779186285",,"Prezados,

Solicito reparo em aparelho de ar condicionado da sala do arquivo da secad, que encontra-se defeituoso",Reparo em aparelho de ar condicionado,Reparo em aparelho de ar condicionado,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,LSTM,Média
2024050134,Reparo em fechadura da copa,2024-05-16 07:58,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,114.99,,,,"-17.533203281201462, -39.72195105177306",,"Prezados,

Solicito reparo em fechadura da copa, que encontra-se defeituosa.",Substituição de fechadura; Substituição de fechadura,Substituição de fechadura; Substituição de fechadura,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.89,LSTM_BAIXA_CONF,Média
2024050135,Portão com defeito,2024-05-16 10:13,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,Informo sobre a necessidade de conserto do portão 01 do estracionamento da reitoria que está com problema na abertura.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.86,LSTM_BAIXA_CONF,Baixa
2024050136,Bug no SIG  - Impedimento para submissão de projetos no sistema,2024-05-16 10:35,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Ao tentar concluir o cadastramento de um processo via sig, há uma informação de que não foi possível avançar.
Solicito que seja urgentemente revisto caso.",,,Suprimentos / Apoio Técnico > Materiais,,0.21,LSTM_BAIXA_CONF,Baixa
2024050137,Insumos para aividade de manutenção,2024-05-16 11:02,Fechado,,,,Campus Sosígenes Costa,,,,,Suprimentos / Apoio Técnico > Materiais,,,,4283.51,,,,"-16.423909554595376, -39.13629623502169",,"Necessito da liberação de uma quantidade de material
para atender demandas emergenciais que surgem diariamente

10 fitas isolante preta
5 und fitas isolante nas cores vermelha, branca, amarela, azul e verde
1 kg de eletrodo 6013
2 lund ata de zarcão de 3,6 l
2 litros de tiner
5 und desemgripante
3 limpa contato
2 und vaselina spray
2 kg de prego 17x21
2 kg de prego 19x36
10 laminas de serra
300 und terminais isolados olhal de 1.5 a 2.5 e de 2,5 a 4,0 e de 4 a 6 mm
300 und terminais isolados garfo de 1.5 a 2.5 e de 2,5 a 4,0 e de 4 a 6 mm
300 und terminais isolados pino de 1.5 a 2.5 e de 2,5 a 4,0 e de 4 a 6 mm
300 und terminais isolados macho e Fêmea de 1.5 a 2.5 e de 2,5 a 4,0 e de 4 a 6 mm
1 und tinta Spray banca
1 und tinta spray preta
1 und tinta spray vermelha
5 engates de 45 cm
300 m de fio 2.5 mm
200 und Lâmpada E - 27
5 und de veda calha
3 pincéis de 1''
3 pincéis de 1'.1/2
3 pincéis de 2'
3 pincéis de 2.1/2
200 abraçadeira de nylon und de 10 cm Enforca gato
200 abraçadeira de nylon und de 15 cm Enforca gato
100 abraçadeira de nylon und de 25 cm Enforca gato
100 abraçadeira de nylon und de 30 cm Enforca gato
20 abraçadeira de nylon und de 50 cm Enforca gato
5 und de veda calha
10 und cloro em pastilha
1 balde de cloro granulado",Insumos para atividade de manutenção; Complementar de Insumos para aividade de manutenção; Complementar de insumo,Insumos para atividade de manutenção; Complementar de Insumos para aividade de manutenção; Complementar de insumo,Elétrica > Subestação,,0.11,LSTM_BAIXA_CONF,Média
2024050138,Transformado danificado,2024-05-16 11:10,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Subestação,,,,2158.4300000000003,,,,"-16.42242076195677, -39.139353895289744",,"Prezados

No dia 14-05-2024 ocorreu um queda de energia que durou ate o dia 15-05-2024 como a chegada da Coelba após alguma verificações identificamos que nosso transformados de 75 KVA tinha apresentado problema. vazando oleo.
Será necessário fazer a troca do mesmo pois estamos sem alimentação na iluminação publica por causa deste problema segue fotos em anexo",Transformado danificado - CSC,"Remoção, deslocamento e substituição de transformador danificado no CSC",Hidrossanitária > Hidráulica,,0.11,LSTM_BAIXA_CONF,Baixa
2024050139,Instalação,2024-05-16 14:22,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.535306322127855, -39.72446535585202",,Solicito uma instalação de ponto de torneira ao lado do contêiner lateral da psicologia.,,,Estrutura Predial > Infiltração,,0.24,LSTM_BAIXA_CONF,Baixa
2024050145,Solicito 05 unidades de manta asfáltica aluminizada auto-adesiva 20cm,2024-05-20 09:53,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Infiltração,,,,537.65,,,,"-17.534582646209113, -39.72461446135704",,Solicito 05 unidades de manta asfáltica aluminizada auto-adesiva 20cm x 10m para correção de pontos de infiltração no Núcleo Pedagógico.,Correção de pontos de infiltração no Núcleo Pedagógico,Correção de pontos de infiltração no Núcleo Pedagógico,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.69,LSTM_BAIXA_CONF,Baixa
2024050146,"Prezados,  Solicito o fornecimento de 30 placas de isopor e 02 sacos d",2024-05-20 10:06,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,597.7,,,,"-17.534582646209113, -39.72461446135704",,"Prezados,
Solicito o fornecimento de 30 placas de isopor e 02 sacos de gesso 50kg para executar o isolamento entre os vãos da laje entre as salas de aula do primeiro pavimento do NP.",Isolamento entre vãos da laje no Núcleo Pedagógico,Isolamento entre vãos da laje no Núcleo Pedagógico,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.42,LSTM_BAIXA_CONF,Baixa
2024050147,Instalar ventilador em sala de aula do Cuni em Itamaraju.,2024-05-20 10:09,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.036210913453534, -39.528234625528555",,Instalar ventilador em sala de aula do Cuni em Itamaraju.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.48,LSTM_BAIXA_CONF,Baixa
2024050148,Instalar televisão no Cuni em Helvécia.,2024-05-20 10:11,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Instalar televisão no Cuni em Helvécia.,,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2024050150,serviço de manutenção no gerado,2024-05-20 11:08,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,445.32,,,,"-16.424307884397862, -39.136705238608734",,Gerador estava desligando a cada 20 minutos foi necessário trazer um mecânico para verifica-lo e o mesmo contatou que a pressão de óleo na partida e no seu funcionamento. porem o mesmo sempre desligava. e apresentava um aviso sobre Óleo,Serviço de manutenção no gerador,Serviço de manutenção no gerador,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.63,LSTM_BAIXA_CONF,Baixa
2024050151,Instalação,2024-05-20 13:12,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,51.239999999999995,,,,"-16.424310442233665, -39.1367972326299",,"Solicitamos a instalação de pontos de 4 pontos de rede cabeada no laboratório de geoprocessamento para uso dos computadores adquiridos em projeto de pesquisa.
O laboratório de Geoprocessamento e Gestão Costeira está situado no laboratório satélite interdisciplinar 1.
Obrigado.",Instalação de pontos de 4 pontos de rede cabeada no laboratório de geoprocessamento; Complementar de Instalação de pontos de 4 pontos de rede cabeada no laboratório de geoprocessamento,Instalação de pontos de 4 pontos de rede cabeada no laboratório de geoprocessamento; Complementar de Instalação de pontos de 4 pontos de rede cabeada no laboratório de geoprocessamento,Hidrossanitária > Hidráulica,,0.82,LSTM_BAIXA_CONF,Média
2024050155,Reparo em bebedouro da copa,2024-05-21 07:25,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.533203281201462, -39.72195105177306",,"Prezados,

Solicito reparo em bebedouro localizado próximo à copa, que encontra-se defeituoso.",,,Equipamentos de Transporte > Elevador,,0.12,LSTM_BAIXA_CONF,Média
2024050157,Conserto Drive Motor Variador Elevador,2024-05-21 09:54,Fechado,,,,Reitoria,,,,,Equipamentos de Transporte > Elevador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito substituição do drive do motor variador do elevador da reitoria, conforme análise da equipe de manutenção.",Conserto Drive Motor Variador Elevador,"Solicito substituição do drive do motor variador do elevador da reitoria, conforme análise da equipe de manutenção.",Outros > Erro de chamado,,0.65,LSTM_BAIXA_CONF,Baixa
2024050159,transferencia de moveis da sala do decanato do IHAC-CSC para a sala dos docentes do IHAC-CSC,2024-05-21 13:15,Fechado,,,,Campus Sosígenes Costa,,,,,Outros > Erro de chamado,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Retirar a mesa de reunioes redonda que esta na sala do decanato do IHAC-CSC (embaixo da janela), e transferir para a sala de docentes do IHAC-CSC",,,Hidrossanitária > Hidráulica,,0.99,LSTM,Média
2024050160,Pressão na torneira,2024-05-21 13:41,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,126.95,,,,"-16.424036771315144, -39.13615281834591",,"A torneira da copa do ADM, está com muita pressão. (nos molhamos quando abrimos).",Substituição de torneira na copa ADM,Substituição de torneira na copa ADM,Manutenção Preventiva > Vistoria em Instalações,,0.62,LSTM_BAIXA_CONF,Baixa
2024050163,Inspeção Esquadrias - CJA,2024-05-22 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito a verificação do funcionamento das esquadrias do campus. Para este serviço deve ser realizada uma inspeção visual, testes de funcionamento e eventuais pequenos ajustes como lubrificação de trincos e dobradiças. Toda a atividade a ser executada consta no Procedimento Operacional Padrão (POP) em anexo, assim como um formulário de verificação a ser preenchido.",,,Manutenção Preventiva > Vistoria em Instalações,,0.48,LSTM_BAIXA_CONF,Baixa
2024050164,Inspeção Esquadrias - Reitoria,2024-05-22 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito a verificação do funcionamento das esquadrias do campus. Para este serviço deve ser realizada uma inspeção visual, testes de funcionamento e eventuais pequenos ajustes como lubrificação de trincos e dobradiças. Toda a atividade a ser executada consta no Procedimento Operacional Padrão (POP) em anexo, assim como um formulário de verificação a ser preenchido.",,,Manutenção Preventiva > Vistoria em Instalações,,0.6,LSTM_BAIXA_CONF,Baixa
2024050165,Inspeção Esquadria - CPF,2024-05-22 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito a verificação do funcionamento das esquadrias do campus. Para este serviço deve ser realizada uma inspeção visual, testes de funcionamento e eventuais pequenos ajustes como lubrificação de trincos e dobradiças. Toda a atividade a ser executada consta no Procedimento Operacional Padrão (POP) em anexo, assim como um formulário de verificação a ser preenchido.",,,Manutenção Preventiva > Vistoria em Instalações,,0.19,LSTM_BAIXA_CONF,Baixa
2024050166,Inspeção Esquadrias - CSC,2024-05-22 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito a verificação do funcionamento das esquadrias do campus. Para este serviço deve ser realizada uma inspeção visual, testes de funcionamento e eventuais pequenos ajustes como lubrificação de trincos e dobradiças. Toda a atividade a ser executada consta no Procedimento Operacional Padrão (POP) em anexo, assim como um formulário de verificação a ser preenchido.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.73,LSTM_BAIXA_CONF,Baixa
2024050167,Solicito a instalação de 36 suportes para controle dos ar condicionado,2024-05-22 07:39,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.534582646209113, -39.72461446135704",,Solicito a instalação de 36 suportes para controle dos ar condicionados nos gabinetes de docente no Núcleo Pedagíco. Os suportes e materiais já estão no local.,,,Elétrica > Iluminação,,0.99,LSTM,Baixa
2024050168,TROCA DE LÂMPADAS DA ÁREA EXTERNA DE HABILIDADES,2024-05-22 07:44,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.534828808942148, -39.72394543442796",,TROCA DE LÂMPADAS DA ÁREA EXTERNA DE HABILIDADES,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,LSTM,Baixa
2024050169,Solicito o fornecimento e instalação de uma fechadura para porta da sa,2024-05-22 07:45,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,152.97,,,,"-17.53335341230621, -39.72217542816204",,Solicito o fornecimento e instalação de uma fechadura para porta da sala de aula do Cuni em Helvécia.,Fechadura para porta de sala de aula no Cuni Helvécia,Fechadura para porta de sala de aula no Cuni Helvécia,Suprimentos / Apoio Técnico > Materiais,,0.28,LSTM_BAIXA_CONF,Baixa
2024050172,Lista de materiais para estoque.,2024-05-22 09:56,Fechado,,,,Campus Jorge Amado,,,,,Suprimentos / Apoio Técnico > Materiais,,,,2477.1000000000004,,,,"-14.77147998352185, -39.23434744042999",,"Lista de Materiais para estoque .

Reposição
fita isolante - 30 uns
fita crepe larga - 5
fita crepe media - 5
cola para cano - 10 bisnagas
terminal garfo de 1,5 a 6,0 mm
terminal olhal de 1,5 a 6,0 mm
terminal pino de 1,5 a 6,0 mm
arruelas lisa - 500 unds
cinta trava(abraçadeira) 500un
bucha de Drywall - 500 und
parafuso (Tam: 1,5mm) 500 un
luva p/ eletroduto condulete top 3/4 cinza - 50 und
luva p/ eletroduto condulete top ""1"" pol cinza - 30 und
curva eletroduto condulete top 3/4 c/ bolsa cinza - 100 und
parabolt 1/4x 2 - 100un.",Material para estoque,Material para estoque,Elétrica > Nobreak,,0.57,LSTM_BAIXA_CONF,Baixa
2024050173,No break apitando (urgência),2024-05-22 10:55,Fechado,,,,Reitoria,,,,,Elétrica > Nobreak,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"1º pavimento, setor CAR da reitoria.
No break do Data Center está apitando.
Cabo solto.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.97,LSTM,Média
2024050175,Maçaneta do Laboratório de Botânica com defeito,2024-05-22 15:15,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.424310442233665, -39.1367972326299",,A trava que prende a maçaneta da porta do Laboratório de Botânica soltou e a a maçaneta está soltando. Solicito providência.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.8,LSTM_BAIXA_CONF,Baixa
2024050176,Instalação de porta papel toalha nos Laboratórios de Ciências,2024-05-22 15:18,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.424310442233665, -39.1367972326299",,Chegaram 7 portas papel toalha para serem instalados nos Laboratórios de Ciências. Solicito instalação.,,,Elétrica > Instalações elétricas,,0.97,LSTM,Baixa
2024050177,Instalação de ventilador Cuni cabralia SALA UPT,2024-05-22 16:08,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,95.81,,,,"-16.281402, -39.024453",,"Prezados devido ao convenio UFSB governo do estado para implantação da UPT e a sala tem uma grande incidência do sol e calor ecessivo tornando a instalação dos ventiladores essenciais .
Necessitamos a instalação de 3 ventiladores

material necessário para liberação

6 und de caixa condulete 4x2
6 und de tampa cega para condulete 4x2
1 fita isolante",Instalação de ventilador Cuni Cabralia,Instalação de ventilador Cuni Cabralia,Hidrossanitária > Hidráulica,,0.89,LSTM_BAIXA_CONF,Baixa
2024050178,Limpeza Semestral - Reservatórios - CPF - CFCS - Laboratório de Habilidades,2024-05-23 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.534583079307623, -39.723940092553796",,"Solicito limpeza dos reservatórios localizado no laboratório de habilidades do CFCS.
Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.94,LSTM_BAIXA_CONF,Baixa
2024050179,Limpeza Semestral - Reservatórios - CPF - CFCS - Salas Administrativas,2024-05-23 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.535087645298226, -39.72375232834426",,"Solicito limpeza do reservatório localizados das salas administrativas do centro de formação.
Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.87,LSTM_BAIXA_CONF,Baixa
2024050180,Limpeza Semestral - Reservatórios - CPF - CFCS - Laboratório de psicologia,2024-05-23 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.535306322127855, -39.72446535585202",,"Solicito limpeza do reservatório do lab. de psicologia.
Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.78,LSTM_BAIXA_CONF,Baixa
2024050181,Limpeza Semestral - Reservatórios - CPF - CFCS - Núcleo pedagógico - inferior potável,2024-05-23 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Solicito limpeza dos reservatórios de água potável inferiores do NUPED.

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.85,LSTM_BAIXA_CONF,Baixa
2024050182,Limpeza Semestral - Reservatórios - CPF - CFCS - Núcleo pedagógico - inferior reuso,2024-05-23 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Solicito limpeza dos reservatórios de água de reuso inferiores do NUPED.

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Reservatório,,0.91,LSTM_BAIXA_CONF,Baixa
2024050183,Limpeza Semestral - Reservatórios - CPF - CFCS - Laboratório de psicologia - Reservatórios superiores de água potável,2024-05-23 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Solicito limpeza dos reservatórios de água potável superiores do NUPED.
Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.94,LSTM_BAIXA_CONF,Baixa
2024050184,Limpeza Semestral - Reservatórios - CPF - CFCS - Laboratório de psicologia - Reservatórios superiores de água de reuso,2024-05-23 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Solicito limpeza dos reservatórios de água de reuso superiores do NUPED.

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Elétrica > Iluminação,,0.99,LSTM,Baixa
2024050188,Iluminação insuficiente no Laboratótio de Microbiologia e Parasitologia do CSC,2024-05-23 16:31,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"A iluminação desse ambiente é muito fraca e o problema se intensifica pelo fato de que trabalhamos com microrganismos. Muitas vezes para observar o crescimento microbiano eu uso a lanterna do celular para tentar melhorar a visibilidade, fora do microscópio.
Assim, sugiro a retirada da tampa opaca das luminárias do teto, o que só dificulta a iluminação. Se for possível, além disso, substituir as lâmpadas por lâmpadas mais potentes. Caso não tenha lâmpadas mais potentes, sugiro que inclua isso como uma demanda do setor e que, por enquanto, sejam retiradas as referidas tampas.",,,Hidrossanitária > Hidráulica,,0.93,LSTM_BAIXA_CONF,Baixa
2024050189,Limpeza Semestral - Reservatórios - CJA - NUPED - inferior potável,2024-05-24 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito limpeza dos reservatórios inferiores de agua potável, localizados nos Núcleo Pedagógico do CJA.

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.92,LSTM_BAIXA_CONF,Baixa
2024050190,Limpeza Semestral - Reservatórios - CJA - NUPED - inferior reuso,2024-05-24 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito limpeza dos reservatórios inferiores de agua de reuso, localizados nos Núcleo Pedagógico do CJA.

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.9,LSTM_BAIXA_CONF,Baixa
2024050191,Limpeza Semestral - Reservatórios - CJA - NUPED - superior reuso,2024-05-24 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito limpeza dos reservatórios superiores de agua de reuso, localizados nos Núcleo Pedagógico do CJA.

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.94,LSTM_BAIXA_CONF,Baixa
2024050192,Limpeza Semestral - Reservatórios - CJA - NVGA - superior potável,2024-05-24 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Solicito limpeza dos reservatórios superiores de agua potável, localizados no NVGA

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.61,LSTM_BAIXA_CONF,Baixa
2024050193,Aplicação de Insulfilm em janelas dos gabinetes docente,2024-05-24 08:39,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Prezados,
Solicito a aplicação de Insulfilm nos gabinetes docente, a pedido do coordenador do campus.",,,Outros > Erro de chamado,,0.15,LSTM_BAIXA_CONF,Baixa
2024050194,Alteração de senha - Curso de História,2024-05-24 10:48,Fechado,,,,Campus Paulo Freire,,,,,Outros > Erro de chamado,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Bom dia ! Espero que se encontrem bem.

Gostaria de solicitar o ""reset"" da senha do email institucional do Curso de Licenciatura em História - CSC.
Nos próximos dias irei assumir a coordenação e a senha que me foi passada expirou.
Mesmo em greve seguimos o fluxo de comunicação com as/os estudantes (duvidas sobre a greve e atendimentos emergenciais), desse modo o email institucional é de suma importância.
O email é historia@ufsb.edu.br

Desde já agradeço a atenção.

Saudações grevistas.
Luana",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2024050196,"Boa tarde! O ar condicionado na Secad, na sala de Danilo Ornelas está",2024-05-24 15:01,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Boa tarde!
O ar condicionado na Secad, na sala de Danilo Ornelas está vazando.",,,Hidrossanitária > Hidráulica,,0.91,LSTM_BAIXA_CONF,Baixa
2024050198,Limpeza Semestral - Reservatórios - CJA - NUPED - superior potável,2024-05-27 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito limpeza dos reservatórios superiores de agua potavel, localizados nos Núcleo Pedagógico do CJA.

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.93,LSTM_BAIXA_CONF,Baixa
2024050199,Modelo de chamado - Limpeza Semestral - Reservatórios - CJA - CEPEC (CEPLAC),2024-05-27 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-14.755969187255209, -39.23160150191233",,"Solicito limpeza dos reservatórios, localizados no CEPEC.

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.99,LSTM,Baixa
2024050202,Torneira da pia vazando,2024-05-27 09:02,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Local: Banheiro masculino
no pavilhão administrativo
Mangueira embaixo da pia vazando água.",,,Estrutura Predial > Pintura,,0.18,LSTM_BAIXA_CONF,Baixa
2024050201,Reforma  teto da sala apoio adm,2024-05-27 08:35,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Pintura,,,,554.46,,,,"-16.424036771315144, -39.13615281834591",,"Reforma e pintura da sala de Apoio Adm, como segue na foto.",Reforma teto da sala apoio adm; Complementar de Reforma teto da sala apoio adm,Reforma teto da sala apoio adm; Complementar de Reforma teto da sala apoio adm,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.3,LSTM_BAIXA_CONF,Baixa
2024050203,Cadeado para armário Cuni Eunmápolis,2024-05-27 15:28,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,42.81,,,,"-16.381244291782618, -39.589120860150686",,"Precisamos de 01(hum) cadeado de 30mm, para o armário onde é guardado os tablets.
Com urgência, por favor.",Fornecimento de cadeado,Fornecimento de cadeado,Climatização > Ar condicionado,,0.77,LSTM_BAIXA_CONF,Baixa
