ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
2024050205,Verificação de ar condicionado.,2024-05-28 08:02,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Saudações!
Um dos aparelhos de ar condicionado da coleção de Formicidae parou de funcionar e o outro está com um vazamento de água que impossibilita seu funcionamento, pois a água fica pingando dentro do ambiente da coleção.
Peço que, por gentiliza, verifiquem estes aparelhos o mais rápido possível pois precisamos manter o ambiente sob condições controladas.
Desde já agradeço.

Atenciosamente,
Alexandre.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.14,LSTM_BAIXA_CONF,Baixa
2024050211,Cadeado,2024-05-28 14:19,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,42.81,,,,"-16.423909554595376, -39.13629623502169",,"Solicito 01(hum) cadeado de 30mm, para este armário que está sem chave.
Foi colocado corrente para trancar, será guardado os materiais esportivos.",Fornecimento de cadeado,Fornecimento de cadeado,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.99,LSTM,Baixa
2024050222,Instalação de gancho/cabide nos banheiros - Campus Jorge Amado,2024-05-29 15:48,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,1009.62,,,,"-14.77147998352185, -39.23434744042999",,"De ordem da Diretora de Infraestrutura, solicito a instalação de 01 (um) gancho/cabide na parte interna das portas de todos os box dos sanitários do campus, para que seja possível pendurar itens pessoais durante o uso.",Instalação de gancho/cabide nos banheiros,Instalação de gancho/cabide nos banheiros,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.99,LSTM,Baixa
2024050223,Instalação de gancho/cabide nos banheiros - Campus Paulo Freire,2024-05-29 15:51,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,1513.4,,,,"-17.53335341230621, -39.72217542816204",,"De ordem da Diretora de Infraestrutura, solicito a instalação de 01 (um) gancho/cabide na parte interna das portas de todos os box dos sanitários do campus, para que seja possível pendurar itens pessoais durante o uso.",Instalação de gancho/cabide nos banheiros - Campus Paulo Freire; Parafuso para instalação de gancho/cabide nos banheiros - CPF,"instalação de 01 (um) gancho/cabide na parte interna das portas de todos os box dos sanitários do campus, para que seja possível pendurar itens pessoais durante o uso.; Aquisição de parafusos para instalação de ganchos nos banheiros",Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.99,LSTM,Baixa
2024050224,Instalação de gancho/cabide nos banheiros - Campus Sosígenes Costa,2024-05-29 15:52,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,1060.74,,,,"-16.423909554595376, -39.13629623502169",,"De ordem da Diretora de Infraestrutura, solicito a instalação de 01 (um) gancho/cabide na parte interna das portas de todos os box dos sanitários do campus, para que seja possível pendurar itens pessoais durante o uso.",Instalação de gancho/cabide nos banheiros - Campus Sosígenes Costa,Instalação de 01 (um) gancho/cabide na parte interna das portas de todos os box dos sanitários do campus,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.5,LSTM_BAIXA_CONF,Baixa
2024050225,Instalação de gancho/cabide nos banheiros - Reitoria,2024-05-29 15:53,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,383.4,,,,"-14.788316740297745, -39.27483123836992",,"De ordem da Diretora de Infraestrutura, solicito a instalação de 01 (um) gancho/cabide na parte interna das portas de todos os box dos sanitários da Reitoria, para que seja possível pendurar itens pessoais durante o uso.", Instalação de gancho/cabide nos banheiros - Reitoria,"A instalação de 01 (um) gancho/cabide na parte interna das portas de todos os box dos sanitários da Reitoria, para que seja possível pendurar itens pessoais durante o uso.",Manutenção Preventiva > Ar condicionado split,,0.51,LSTM_BAIXA_CONF,Baixa
2024060001,Manutenção Preventiva Mensal - Ar condicionado - Reitoria,2024-06-03 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.47,LSTM_BAIXA_CONF,Baixa
2024060002,Manutenção Semestral - Ar condicionado - Reitoria,2024-06-03 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados na Reitoria. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.35,LSTM_BAIXA_CONF,Baixa
2024060003,Manutenção no telhado do Laboratório de Geoprocessamento,2024-06-03 08:37,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção no telhado do Laboratório de Geoprocessamento, pois a goteira molhou bastante uma mesa e molhou também o chão do laboratório. Solicito também a troca da placa de gesso que foi danificada pela chuva.",,,Climatização > Ar condicionado,,1,LSTM,Média
2024060007,Ar condicionado,2024-06-03 10:11,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,34.41,,,,"-17.535306322127855, -39.72446535585202",,o ar condicionado da sala 4 da psicologia parou de gelar solicito reparo.,Reparo em ar condicionado na sala 4 de psicologia - CPF,Necessidade de troca do capacitor do equipamento,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.21,LSTM_BAIXA_CONF,Média
2024060008,Manutenção no telhado dos Laboratórios de Ciências,2024-06-03 11:17,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,162,,,,"-16.424310442233665, -39.1367972326299",,Solicito manutenção nos telhados dos Laboratórios de Ciências. Existem goteiras em vários pontos e no Laboratórios de Química a água está molhando os armários.,Compra de cimento; Complementar de aquisição de cimento,Compra de cimento pra reparo nos telhados do laboratorio; Complementar de aquisição de cimento,Hidrossanitária > Hidráulica,,0.98,LSTM,Baixa
2024060009,Banheiro Reitoria,2024-06-03 12:23,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,157.92,,,,"-14.788316740297745, -39.27483123836992",,Favor realizar a troca da tampa do vaso sanitário do banheiro feminino do 2° andar da reitoria.,Banheiro Reitoria,Realizar a troca da tampa do vaso sanitário do banheiro feminino do 2° andar da reitoria e demais locais levantados.,Elétrica > Instalações elétricas,,0.95,LSTM,Baixa
2024060011,Solicito 4 pontos de energia dupla para o laboratório de geoprocessame,2024-06-03 14:26,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,205.44,,,,"-16.424310442233665, -39.1367972326299",,"Solicito 4 pontos de energia dupla para o laboratório de geoprocessamento e gestão costeira.
Obrigado.

Elfany.",Instalação de pontos de tomada; Instalação de pontos de tomada,Instalação de pontos de tomada; Instalação de pontos de tomada,Hidrossanitária > ETA / ETE,,0.12,LSTM_BAIXA_CONF,Média
2024060012,Reparo bomba wetland,2024-06-03 14:48,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > ETA / ETE,,,,0,,,,"-14.77147998352185, -39.23434744042999",,A bomba da estação de tratamento de esgoto precisa de reparo.,,,Manutenção Preventiva > Ar condicionado central,,0.97,LSTM,Baixa
2024060013,Manutenção Preventiva Mensal - Ar condicionado Central - CSC,2024-06-04 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva mensal do ar condicionado central do CSC de acordo ao arquivo em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"".
O acompanhamento deste chamado deve ser de acordo com as atividades descritas no ANEXO I .
O retorno destas atividades devem ser dados à Coordenação de Manutenção ou à Coordenação de Campus do CSC, de modo que a UFSB tenha ciência das atividades preventivas realizadas no equipamento.
Caso haja alguma necessidade de material(is) para manutenção corretiva, este(s) deverá(ão) ser solicitado(s) de imediato de modo que a aquisição seja o mais rápido possível.
O fechamento deste chamado está condicionado ao retorno deste documento.",,,Manutenção Preventiva > Ar condicionado central,,0.99,LSTM,Baixa
2024060014,Manutenção Preventiva Mensal - Ar Condicionado Central - CSC - Tratamento Químico Mensal da Água de Condensação,2024-06-04 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito tratamento químico de água de condensação de ar condicionado central. Este procedimento deverá acompanhar o documento em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"", com informações sobre o sistema de refrigeração no Item 7.
Os padrões técnicos a serem alcançados após o tratamento devem estar de acordo ao que consta no ANEXO IV do documento em anexo.
Após o tratamento, a UFSB deverá ser informada do serviço com a entrega de um relatório técnico informando sobre o processo.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.58,LSTM_BAIXA_CONF,Baixa
2024060016,Readequação salas 2 pavimento,2024-06-04 15:21,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,17760,,,,"-14.770309469288907, -39.23560995592077",,Solicito readequação das salas do segundo pavimento do NP,Readequação das salas do segundo pavimento do NP; Cabo de cobre para instalação de ar condicionado - CJA,"Readequação das salas do segundo pavimento do NP CJA conforme projeto
; 3 rolos de cabo de 4,0 mm2

1 verde - 1000 metros
1 azul - 1000 metros
1 preto - 1000 metros",Hidrossanitária > Hidráulica,,0.69,LSTM_BAIXA_CONF,Média
2024060017,"Prezados,  Boa tarde! Por favor, solicito o reparo dos sifões das pias",2024-06-04 15:26,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,17.65,,,,"-14.77147998352185, -39.23434744042999",,"Prezados,
Boa tarde! Por favor, solicito o reparo dos sifões das pias da sala das abelhas.
Desde já agradeço.
Atenciosamente,
Rosane",Compra de sifão pra reparos,Compra de sifão pra reparos,Hidrossanitária > Hidráulica,,0.11,LSTM_BAIXA_CONF,Baixa
2024060018,Compra de Cloro para tratamento da água em Porto Seguro - CSC,2024-06-04 15:38,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,1602.09,,,,"-16.423909554595376, -39.13629623502169",,"Boa tarde
Solicito a compra dos seguintes insumos e equipamentos para Tratamento da água do tanque de armazemento interno no Campus Sosígenes Costa, em Porto Seguro-BA:

Medidor de Cloro;
30 kg de Cloro (e hipoclorito de cálcio a 65% de cloro ativo);
EPI (Avental e jaleco; Luvas descartaveis; Mascaras ou respiradores; Óculos de Prodeção; Protetor Facial);
Balança Digital de Cozinha, SF-400, Até 10 kg, Escala 1 grama.",Compra de material pra tratamento de água,Compra de material pra tratamento de água no CSC,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,LSTM,Baixa
2024060019,Instalação de grade  em janela para reforcar seguraça,2024-06-04 16:19,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,1043.35,,,,"-14.809436680601632, -39.27904921187019",,"Prezados, boa tarde.
solicito a analise e possível instalação de uma grade na janela que esta sendo instalada na sala de apoio da assistente operacional no Cuni Itabuna, pois o pavilhão onde fica a sala fica próximo ao muro e da acesso a área externa da escola, com isso fica vulnerável os equipamentos guardados em sala.

segue foto em anexo",Instalação de grade em janela para reforcar seguraça,"OBS: Conforme combinado, o gradil deve ser entregue com pintura",Elétrica > Iluminação,,0.3,LSTM_BAIXA_CONF,Baixa
2024060020,Troca de lâmpadas,2024-06-04 16:35,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.424101724531493, -39.13626270686903",,Solicitação de troca de lâmpadas queimadas na Torre do CFCAm (Laboratório Multiusuário).,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.59,LSTM_BAIXA_CONF,Baixa
2024060021,Porta não tranca,2024-06-04 16:40,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Prezados,
Fui informado pela docente Denise que a porta do gabinete 24 do NP não está trancando. Solicito avaliação e, se necessário, correção do possível defeito.

At.te",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2024060022,Manutenção Preventiva Bimensal - Quadros Elétricos de BT - Reitoria,2024-06-05 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2024060023,Manutenção Preventiva Mensal - Ar condicionado - CJA - Laboratório CEPLAC,2024-06-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,327.51,,,,#N/A,,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",Manutenção Preventiva Mensal - Ar condicionado - CJA - Laboratório CEPLAC,Manutenção Preventiva Mensal - Ar condicionado - CJA - Laboratório CEPLAC,Manutenção Preventiva > Ar condicionado split,,0.41,LSTM_BAIXA_CONF,Baixa
2024060024,Manutenção Preventiva Mensal - Ar condicionado - CJA - NUPED,2024-06-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.47,LSTM_BAIXA_CONF,Baixa
2024060025,Manutenção Preventiva Mensal - Ar condicionado - CJA - NVGA,2024-06-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.4,LSTM_BAIXA_CONF,Baixa
2024060026,Manutenção Preventiva Mensal - Ar condicionado - CJA - Auditório CEPLAC,2024-06-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.756130793820052, -39.23151429151042",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.95,LSTM_BAIXA_CONF,Baixa
2024060027,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco Administrativo,2024-06-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.99,LSTM,Baixa
2024060028,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco de Aulas 1,2024-06-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.98,LSTM,Baixa
2024060029,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco de Aulas 2,2024-06-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.95,LSTM_BAIXA_CONF,Baixa
2024060030,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco Docente,2024-06-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.54,LSTM_BAIXA_CONF,Baixa
2024060031,Manutenção Preventiva Mensal - Ar condicionado - CPF - Laboratório 1° Ciclo CFCS,2024-06-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.5,LSTM_BAIXA_CONF,Baixa
2024060032,Manutenção Preventiva Mensal - Ar condicionado - CPF - Pavilhão Anexo de Aulas,2024-06-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.44,LSTM_BAIXA_CONF,Baixa
2024060033,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão Administrativo,2024-06-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.7,LSTM_BAIXA_CONF,Baixa
2024060034,Manutenção Preventiva Mensal - Ar condicionado - CSC - Bloco de Serviços,2024-06-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.67,LSTM_BAIXA_CONF,Baixa
2024060035,Manutenção Preventiva Mensal - Ar condicionado - CSC - Espaço de Leitura,2024-06-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.59,LSTM_BAIXA_CONF,Baixa
2024060036,Manutenção Preventiva Mensal - Ar condicionado - CSC - Laboratórios,2024-06-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.56,LSTM_BAIXA_CONF,Baixa
2024060037,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão de Convenções,2024-06-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.5,LSTM_BAIXA_CONF,Baixa
2024060038,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão de Feiras,2024-06-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.96,LSTM,Baixa
2024060039,Manutenção Preventiva Mensal - Ar Condicionado - CSC - Pórtico,2024-06-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.6,LSTM_BAIXA_CONF,Baixa
2024060040,Manutenção Preventiva Mensal - Ar condicionado - CPF - Laboratório de Habilidades,2024-06-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534583079307623, -39.723940092553796",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.68,LSTM_BAIXA_CONF,Baixa
2024060041,Manutenção Preventiva Mensal - Ar condicionado - CSC - LABMOL,2024-06-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.51,LSTM_BAIXA_CONF,Baixa
2024060042,Manutenção Preventiva Mensal - Ar condicionado - CPF - Clínica escola de Psicologia,2024-06-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.535306322127855, -39.72446535585202",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.67,LSTM_BAIXA_CONF,Baixa
2024060043,Manutenção Preventiva Mensal - Ar condicionado - CPF - Salas de Tutoria,2024-06-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53486720606325, -39.72350064237744",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Elevador,,0.99,LSTM,Baixa
2024060044,Manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Paulo Freire,2024-06-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Elevador,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Solicito manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Paulo Freire. Caso seja detectado alguma anomalia ou algum dos serviços não for concluído, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Elétrica > Iluminação,,0.99,LSTM,Baixa
2024060045,Lâmpada queimada,2024-06-05 07:30,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito a troca das lâmpadas queimadas do laboratório interdisciplinar 1, localizado no complexo 2.",,,Hidrossanitária > Hidráulica,,0.8,LSTM_BAIXA_CONF,Baixa
2024060051,Substituir cifão da pia/ Sala das abelhas,2024-06-05 16:04,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Cifão da pia quebrado.
A equipe de manutenção realizou a vistoria e viu-se a necessidade de compra de outro cifão
Segue em anexo imagem",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.91,LSTM_BAIXA_CONF,Baixa
2024060052,Porta da cabine solta/ Vestiário Masculino Aluno,2024-06-05 16:08,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Segue em anexo imagem
Local: Vestiário Masculino dos Alunos
Porta de uma das cabines soltas",,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.14,LSTM_BAIXA_CONF,Baixa
2024060053,Rompimento de calhas e infiltração de agua da chuva,2024-06-06 08:26,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Devido as intensas chuvas dos últimos dias as calhas do LECOMAR se romperam e uma quantidade greande de agua da chuva não tem encontrado vazão. Concomitante a esse problema dois pontos de infiltração de agua dentro do laboratório estão sendo encontrados diariamente após as chuvas noturnas. Solicito reparo e manutenção das calhas e uma inspeção para averiguar o problema de infiltração e a posterior correção do problema.
Grato",,,Elétrica > Iluminação,,0.99,LSTM,Baixa
2024060054,Lâmpadas queimadas no conforto do HMTF,2024-06-06 13:50,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.53141331853135, -39.755891048013446",,"Prezados,

Fui informado por dois internos do curso de medicina que há espaços do conforto da UFSB no Hmtf com várias lâmpadas queimadas.

Solicito a averiguação, e se necessário, substituição das lâmpadas queimadas.

At.te",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.88,LSTM_BAIXA_CONF,Média
2024060055,Reparo fibra ótica,2024-06-06 15:08,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,1561.26,,,,"-14.77147998352185, -39.23434744042999",,Solicito reparo na fibra ótica que conecta a Fábrica de Chocolate,Reparo em fibra optica do cja,Reparo em fibra optica do cja,Estrutura Predial > Infiltração,,0.37,LSTM_BAIXA_CONF,Baixa
2024060058,Infiltração e vazamento de água,2024-06-07 08:28,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Verificar infiltração
Local: Laboratório de Ciências I
Segue em anexo imagens",,,Hidrossanitária > Bomba,,0.15,LSTM_BAIXA_CONF,Baixa
2024060061,Conserto de bomba de água - Reitoria,2024-06-07 09:55,Fechado,,,,Reitoria,,,,,Hidrossanitária > Bomba,,,,99.8,,,,"-14.788316740297745, -39.27483123836992",,Solicito conserto de bomba,Conserto de bomba - Reitoria; Complementar de Conserto de bomba de água,Troca do selo da bomba; Complementar de Conserto de bomba de água,Estrutura Predial > Forro,,0.2,LSTM_BAIXA_CONF,Média
2024060063,Reparo no forro do Laboratório Interdisciplinar I,2024-06-07 11:22,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Forro,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Bom dia.

Solicito reparo no forro do Laboratório Interdisciplinar I, pois a parte próxima ao ar condicionado caiu em cima da bancada e dos equipamentos que estavam nela.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,LSTM,Baixa
2024060069,PORTAS DO BANHEIRO FEMININO - SETOR DE HABILIDADES,2024-06-10 10:54,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,581.36,,,,"-17.534828808942148, -39.72394543442796",,PORTAS DO BANHEIRO FEMININO - SETOR DE HABILIDADES,Divisória de granito de banheiro - CPF,Conserto de divisória de granito do banheiro feminino no setor de Habilidades do Campus Paulo Freire,Elétrica > Instalações elétricas,,0.07,LSTM_BAIXA_CONF,Baixa
2024060073,Televisão desligando,2024-06-10 14:52,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Boa tarde,
Televisão desligando quando conecta na tomada.",,,Elétrica > Instalações elétricas,,0.75,LSTM_BAIXA_CONF,Baixa
2024060078,Instalação de Tomadas na Área Externa,2024-06-11 08:52,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,

Solicito a instalação de 4 tomadas de elétrica na área externa da reitoria. As tomadas servirão para utilização de equipamentos utilizados por empresas contratada para prestação de serviços no entorno do prédio.
Desde já, agradeço.

Saudações,",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.44,LSTM_BAIXA_CONF,Baixa
2024060080,Instalação de TV - Portaria da Reitoria,2024-06-11 14:39,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados, favor instalar uma TV na portaria do prédio. A TV em questão se encontra atualmente na sala da Coordenação de Arquitetura e Redes, antiga Dastic.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,LSTM,Baixa
2024060081,Fechadura Sala Barra Velha,2024-06-11 15:07,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,152.97,,,,"-16.423822637563376, -39.13549260894328",,"A fechadura da sala BarraVelha apresenta defeito. Não está girando a lingueta.
Favor verificar.",Fechadura Sala Barra Velha,Fechadura Sala Barra Velha,Elétrica > Instalações elétricas,,0.75,LSTM_BAIXA_CONF,Baixa
2024060082,Tomada queimando aparelhos no Labsim,2024-06-11 15:29,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Favor verificar a tomada próxima a TV na sala de sima do Labsim, já queimou a TV e uma fonte de uma mesa de som, acredito que possa estar com algum curto.
atenciosamente,
Ariane",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.35,LSTM_BAIXA_CONF,Baixa
2024060083,Manutenção Vestiários - Terceirizados CSC,2024-06-11 14:55,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,3943.1099999999997,,,,"-16.423909554595376, -39.13629623502169",,"Prezados,

tendo em vista a realização do Evento COBESA (Congresso Bahiano de Engenharia Sanitária e Ambiental), solicito manutenção do banheiro/vestiários dos terceizados, que serão utilizados pelo público que ira acampar no campus (o evento ocorrerá do dia 08/07 a 14/07/2024):

Troca dos chuveiros Eletricos;
Instalação dos circuitos para que os chuveiros possam aquecer a água;
Manutenção das torneiras;
Troca de espelhos;
Instalação de tampas de vaso sanitário;
Ajustes no forro;
Outros que forem detectados.",Manutenção Vestiários dos Terceirizados,Manutenção Vestiários dos Terceirizados,Manutenção Preventiva > Elevador,,0.81,LSTM_BAIXA_CONF,Baixa
2024060088,Manutenção preventiva mensal dos elevadores da Reitoria e Campus Jorge Amado,2024-06-12 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Elevador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva mensal dos elevadores do Campus Jorge Amado e Reitoria e plataforma elevatória da Reitoria. Caso seja detectado alguma anomalia ou algum dos serviços não for concluído, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Climatização > Ar condicionado,,0.74,LSTM_BAIXA_CONF,Baixa
2024060089,Verificação de ar condicionado.,2024-06-12 09:43,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Saudações!
Termos um aparelho aqui no laboratório de Mirmecologia/Proteção Florestal que está acumulando e pingando muita água.
Gostaria que, por gentileza, verificassem.
Desde já agradeço.
Atenciosamente,
Alexandre.",,,Hidrossanitária > Hidráulica,,0.71,LSTM_BAIXA_CONF,Média
2024060090,Banheiro feminino,2024-06-12 09:48,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,75.44,,,,"-16.424036771315144, -39.13615281834591",,Gostaria de solicitar a realização de manutenção no primeiro box do banheiro feminino. Observamos que o vaso sanitário do primeiro box do banheiro feminino - pavilhão administrativo está solto. Desde já agradeço,Reparo em vaso sanitário do banheiro feminino; Complementar de Reparo em vaso sanitário do banheiro feminino,Reparo em vaso sanitário do banheiro feminino; Complementar de Reparo em vaso sanitário do banheiro feminino,Estrutura Predial > Pintura,,0.14,LSTM_BAIXA_CONF,Baixa
2024060092,Revitalização de pintura na sala barra velha,2024-06-12 10:36,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Pintura,,,,1006.18,,,,"-16.423822637563376, -39.13549260894328",,"Bom dia

nos dias 17, 18, 19 de junho haverá um evento dos Reitores no campus porto seguro, e um dos ambientes que será usado é sala barra velha.
necessito que seja liberado um material para esta recuperação de forma de urgência.

2 und latas de tinta branco GELO
5 und de fita crepe",Revitalização de pintura na sala barra velha,Revitalização de pintura na sala barra velha,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.3,LSTM_BAIXA_CONF,Baixa
2024060094,Fechamento de vão da quadra,2024-06-12 13:08,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,1750,,,,"-17.532979931742542, -39.7220601067383",,"Prezados,

A quadra do complexo 1 possui um vão entre o teto e o muro por onde bolas passam durante a prática de atividades, causando danos às residências vizinhas. Recebemos reclamações de 1 dos moradores que inclusive planeja nos levar à justiça caso continuem ocorrendo a passagem de bolas. Foto do vão em anexo. Solicito a instalação de tela de proteção que impressa a passagem de bolas pelo vão.",Fechamento lateral de vão de quadra - CPF,"Fazer fechamento lateral do vão de quadra, utilizando (itens inclusos):

- 70 m² (2 m x 35 m) de rede de proteção de nylon esportiva, 5x5 cm, para instalação lateral
- 60 m de arame reforçado
- 50 ganchos parafuso reforçado (tipo interrogação)","Estrutura Predial > Esquadrias, porta, portão e janelas",,0.88,LSTM_BAIXA_CONF,Baixa
2024060100,aplicação de película,2024-06-14 09:23,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,833.84,,,,"-14.788316740297745, -39.27483123836992",,"Prezados/as
COMAN/Dinfra/Propa
UFSB

Solicito, gentilmente, aplicação de película branco leitosa fosca (mesmo modelo instalado nos andares da Progeac, Proaf, etc) apenas nos vidros das janelas de correr da sala do(a) Pró-Reitor(a) de Administração, 2o andar da Reitoria. Por gentileza, ver imagem anexada com destaque para as janelas em questão.
Oportunamente, informo que não estarei em trabalho presencial nos dias 17 a 20 de junho, pois estarei participando de evento institucional no Campus de Porto Seguro. Caso seja possível, a instalação das películas pode ser realizada nesse período. Também poderá ser instalada em período conforme conveniência da Coman, sendo perfeitamente possível deslocamento de sala.
Desde já agradeço. Respeitosamente,

Profa. fran Silva",Aplicação de películas,Aplicação de películas,Hidrossanitária > Hidráulica,,0.98,LSTM,Baixa
2024060101,Pia entupida/Refeitório dos alunos,2024-06-14 09:57,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Pia entupida,
Local: Refeitório dos alunos",,,Climatização > Ar condicionado,,0.83,LSTM_BAIXA_CONF,Baixa
2024060106,treno do ar condicionado,2024-06-14 11:39,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Sala do Data Center com bastante agua saindo do dreno do ar condicionado.
1º Pavimento",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.25,LSTM_BAIXA_CONF,Baixa
2024060107,Troca de suporte de alcool em gel danificados,2024-06-14 15:06,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Troca de suporte de álcool em gel que foram identificados danificados pela equipe de manutenção.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.39,LSTM_BAIXA_CONF,Baixa
2024060108,Instalação de suportes para álcool em gel,2024-06-14 15:10,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Solicito instalação de suportes de álcool em gel nos corredores do NVGA, foram identificados pontos estratégicos na área administrativa que necessita da instalação.
Favor procurar André da equipe de limpeza do campus que ele irá disponibilizar os suportes para instalação, bem como apontar os locais onde deverão ser instalados os mesmos.",,,Manutenção Preventiva > Ar condicionado central,,0.98,LSTM,Baixa
2024060110,Manutenção Semestral - Ar condicionado - CPF - Anexo de Aulas,2024-06-17 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,6827.58,,,,"-17.53294195326467, -39.72258736378763",,"Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Anexo de Aulas do CPF.
Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT",Limpeza Geral/Manutenção Semestral dos Ar condicionados - Anexo de Aulas CPF        ,"Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Anexo de Aulas do CPF.

Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.",Manutenção Preventiva > Ar condicionado split,,0.97,LSTM,Baixa
2024060111,Manutenção Semestral - Ar condicionado - CPF - Bloco Administrativo,2024-06-17 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,6096.46,,,,"-17.533274716800296, -39.72248779186285",,"Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Bloco Adm. do CPF.
Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.",Limpeza Geral/Manutenção Semestral dos Ar condicionados - Bloco Administrativo  CPF        ,"""Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Bloco Administrativo do CPF.

Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.""",Manutenção Preventiva > Ar condicionado central,,0.97,LSTM,Baixa
2024060112,Manutenção Semestral - Ar condicionado - CPF - Bloco de Aulas 01,2024-06-17 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,2143.4,,,,"-17.53318988361887, -39.72242666524693",,"Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Bloco de Aulas 01 do CPF.
Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.",Limpeza Geral/Manutenção Semestral dos Ar condicionados - Bloco de Aulas 01  CPF        ,"Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no  Bloco de Aulas 01 do CPF.

Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.",Manutenção Preventiva > Ar condicionado central,,0.96,LSTM,Baixa
2024060113,Manutenção Semestral - Ar condicionado - CPF - Bloco de Aulas 02,2024-06-17 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,2543.33,,,,"-17.53318988361887, -39.72242666524693",,"Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Bloco Aulas 02 do CPF.
Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.",Limpeza Geral/Manutenção Semestral dos Ar condicionados - Bloco de Aulas 02  CPF        ,"""Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no  Bloco de Aulas 02 do CPF.

Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.""",Manutenção Preventiva > Ar condicionado split,,0.46,LSTM_BAIXA_CONF,Baixa
2024060114,Manutenção Semestral - Ar condicionado - CSC - Bloco de Serviços,2024-06-17 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,2428.33,,,,"-16.424307884397862, -39.136705238608734",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Bloco de Serviços do CSC. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Manutenção Semestral - Ar condicionado - CSC - Bloco de Serviços; Complementar de Manutenção Semestral - Ar condicionado - CSC - Bloco de Serviços,Manutenção Semestral - Ar condicionado - CSC - Bloco de Serviços; Complementar de Manutenção Semestral - Ar condicionado - CSC - Bloco de Serviços,Climatização > Ar condicionado,,1,LSTM,Baixa
2024060115,Manutenção Semestral - Ar condicionado - CPF - Bloco Docentes,2024-06-17 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,3446.9,,,,"-17.533083430502355, -39.72176480207475",,"Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Bloco Docentes do CPF.
Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.",Limpeza Geral/Manutenção Semestral dos Ar condicionados -Bloco Docentes  CPF        ,"""Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Bloco Docentes do CPF.

Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.""",Climatização > Ar condicionado,,1,LSTM,Baixa
2024060116,Manutenção Semestral - Ar condicionado - CPF - Laboratório CFCS,2024-06-17 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,2808.2799999999997,,,,"-17.534235850278133, -39.724091821208056",,"Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Laboratório do CFCS do CPF.
Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.",Limpeza Geral/Manutenção Semestral dos Ar condicionados - Laboratório CFCS CPF        ,"Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Laboratório CFCS do CPF.

Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.",Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2024060117,Manutenção Semestral - Ar condicionado - CSC - Laboratórios,2024-06-17 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,9110.91,,,,"-16.424310442233665, -39.1367972326299",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados nos laboratórios 1° ciclo do CSC. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Manutenção Semestral - Ar condicionado - CSC - Laboratórios,Manutenção Semestral - Ar condicionado - CSC - Laboratórios,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2024060118,Manutenção Semestral - Ar condicionado - CSC - Pav. Administrativo,2024-06-17 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,8388.55,,,,"-16.424036771315144, -39.13615281834591",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Bloco Adm. do CSC. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Manutenção Semestral - Ar condicionado - CSC - Pav. Administrativo,Manutenção Semestral - Ar condicionado - CSC - Pav. Administrativo,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2024060119,Manutenção Semestral - Ar Condicionado - CSC - Pav. de Convenções,2024-06-17 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,8048.65,,,,"-16.425315471783644, -39.1356215455011",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Pav. de Convenções do CSC. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Manutenção Semestral - Ar Condicionado - CSC - Pav. de Convenções,Manutenção Semestral - Ar Condicionado - CSC - Pav. de Convenções,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2024060120,Manutenção Semestral - Ar condicionado - CSC - Pav. de Feiras,2024-06-17 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,11637.98,,,,"-16.423058409985778, -39.136850127779546",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Pav. de Feiras do CSC. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Manutenção Semestral - Ar condicionado - CSC - Pav. de Feiras,Manutenção Semestral - Ar condicionado - CSC - Pav. de Feiras,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
