ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
2024060121,Manutenção Semestral - Ar condicionado - CSC - Pórtico,2024-06-17 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,3473.16,,,,"-16.423822637563376, -39.13549260894328",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Pórtico do CSC. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Manutenção Semestral - Ar condicionado - CSC - Pórtico,Manutenção Semestral - Ar condicionado - CSC - Pórtico,Climatização > Ar condicionado,,1,LSTM,Baixa
2024060122,Manutenção Semestral - Ar condicionado - CPF - Salas de Tutoria,2024-06-17 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,3858.12,,,,"-17.53486720606325, -39.72350064237744",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Anexo de Aulas do CPF. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT,Limpeza Geral/Manutenção Semestral dos Ar condicionados - Sala Tutoria CPF        ,"""Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados na Sala de Tutoria do CPF.

Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.""",Climatização > Ar condicionado,,1,LSTM,Baixa
2024060123,Manutenção Semestral - Ar condicionado - CPF - Salas Administrativas CFCS,2024-06-17 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,1854.6799999999998,,,,"-17.535087645298226, -39.72375232834426",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Anexo de Aulas do CPF. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT,Limpeza Geral/Manutenção Semestral dos Ar condicionados - Salas Administrativas CFCS CPF        ,"Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados na Salas Administrativas CFCS do CPF.

Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.",Climatização > Ar condicionado,,1,LSTM,Baixa
2024060124,Manutenção Semestral - Ar condicionado - CPF - Lab. Habilidades CFCS,2024-06-17 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,8286.1,,,,"-17.534235850278133, -39.724091821208056",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Laboratório de Habilidades do CFCS do CPF. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Limpeza Geral/Manutenção Semestral dos Ar condicionados - Lab. Habilidades  CPF        ,"Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Lab. Habilidades CFCS do CPF.

Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.",Elétrica > Instalações elétricas,,0.3,LSTM_BAIXA_CONF,Média
2024060126,Reparo em casa de bomba,2024-06-17 09:25,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,167.22,,,,"-17.534582646209113, -39.72461446135704",,"Prezados,

Solicito reparo em bloco de contato e auxiliar da casa de bombas do Núcleo Pedagógico do CPF.",Reparo em casa de bomba,Reparo em casa de bomba,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.16,LSTM_BAIXA_CONF,Baixa
2024060128,Fechamento da casa do gerador,2024-06-17 09:33,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.532979931742542, -39.7220601067383",,"Prezados,

A pedido do coordenador do CPF, solicito o fechamento da grade da casa do gerador com 2 chapas metálicas no local indicado.",,,Hidrossanitária > ETA / ETE,,0.53,LSTM_BAIXA_CONF,Baixa
2024060131,Manutenção da Bomba da Wetland e compra de uma Bomba Reserva,2024-06-17 11:08,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > ETA / ETE,,,,6889.73,,,,"-14.77147998352185, -39.23434744042999",,"Bom dia
Tudo bem?
Solicito a manutenção da Bomba da wetland e compra de uma bomba reserva para o sistema.
Modelo da Bomba:

TIPO: UNI 300T;
N° UI420 - 15271;
Qmax. 17 m³/h;
Hmax; 12,4 mca;
220 v.

segue imagem do modelo da bomba em anexo",Aquisição de bomba reserva para Wetland;  Manutenção da Bomba da Wetland,Aquisição de bomba reserva para Wetland;  Manutenção da Bomba da Wetland,Elétrica > Instalações elétricas,,0.9,LSTM_BAIXA_CONF,Baixa
2024060132,Instalação de tomada e ponto de rede.,2024-06-17 11:12,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados e gentis colegas;

Venho por meio deste solicitar a instalação de 1(uma) tomada e 1(um) ponto de rede na sala do PROCURADOR no 4º andar da reitoria.
O motivo desta solicitação, é por causa da mudança do layout na sala do Procurador.",,,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2024060133,Manutenção Semestral - Ar condicionado - CJA - Núcleo Pedagógico,2024-06-17 11:29,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,14373.79,,,,"-14.770309469288907, -39.23560995592077",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no NUPED do CJA. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Manutenção Semestral - Ar condicionado - CJA - Núcleo Pedagógico,Manutenção Semestral - Ar condicionado - CJA - Núcleo Pedagógico,Hidrossanitária > Hidráulica,,0.29,LSTM_BAIXA_CONF,Baixa
2024060136,vaso sanitário,2024-06-17 14:13,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Vaso sanitário do 4º pavimento se encontra entupido.,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente,,0.42,LSTM_BAIXA_CONF,Baixa
2024060137,Limpeza da Faixa Vegetal Circuvizinha da Área das Lagoas de Polimento da ETE do CJA,2024-06-17 15:15,Fechado,,,,Campus Jorge Amado,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,4082.8900000000003,,,,"-14.77147998352185, -39.23434744042999",,"Boa Tarde
Solicito a Limpeza da Faixa Vegetal Circuvizinha da Área das Lagoas de Polimento da ETE do CJA:
Neste serviço solicito a contratação dos seguintes serviços?

10 unidades de poda em altura de árvore com diâmetro de tronco maior de 60 cm;

98535/SINAPI
Poda em altura de árvore com diâmetro de tronco maior ou igual a 0,60 m. af_03/2024

10 unidades de Corte raso e recorte de árvore com diâmetro de tronco maior de 60 cm.

98531/SINAPI
Corte raso e recorte de árvore com diâmetro de tronco maior ou igual a 0,60 m. af_03/2024

Compra de peças e insumos para manutenção do Motoserra ( Motosserra* MT5200 da Terra Equipamentos de 52 cilindradas 2,5HP) da Universidade:

Óleo para lubrificação da corrente (Tipo de óleo para corrente: Específico para correntes de motosserra ou 20w40);
2 litros Óleo lubrificante para o motor 2 tempos para mistura;
20 l Gasolina;
Lima redonda e Lima Chata;
sabre RESERVA (Comprimento do : 18"" (45.5 cm) e 20"" (50,8 cm));
CORRENTE RESERVA (Modelo da corrente: TR5200 .325"" 058"").","Limpeza da Faixa Vegetal Circuvizinha da Área das Lagoas de Polimento da ETE do CJA; Material complementar para limpeza de faixa vegetal; Serviço de limpeza de terreno, com roçagem","Limpeza da Faixa Vegetal Circuvizinha da Área das Lagoas de Polimento da ETE do CJA; Material complementar para limpeza de faixa vegetal; Serviço de limpeza de terreno, com roçagem","Estrutura Predial > Esquadrias, porta, portão e janelas",,0.91,LSTM_BAIXA_CONF,Baixa
2024060138,Conserto Persiana - Sala Coordenação de Apoio Adm,2024-06-17 15:26,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Prezados Colegas,

a pedido da Coordenação de Apoio Adm, solicitamos conserto da persiana da sala da Coordenação de Apoio Adm.

Agradecimentos antecipados.

Atenciosamente,

Renan",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.46,LSTM_BAIXA_CONF,Baixa
2024060139,Troca de tampa de vaso sanitário,2024-06-17 15:53,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,157.92,,,,"-14.770883343840165, -39.23605772449692",,"Solicito a instalação de uma tampa para um dos vasos sanitários
Local: Banheiro masculino no pavilhão administrativo.",Troca de assento sanitário,Troca de assento sanitário,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.63,LSTM_BAIXA_CONF,Baixa
2024060140,Instalação de suporte para papel higênico,2024-06-17 15:55,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Instalar suporte para papel higiênico em uma das cabines
Local: Banheiro feminino térreo núcleo pedagógico",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.13,LSTM_BAIXA_CONF,Baixa
2024060141,Portaria,2024-06-17 16:33,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Favor verificar o ventilador da postaria da reitoria que parou de funcionar.,,,Estrutura Predial > Forro,,0.66,LSTM_BAIXA_CONF,Média
2024060143,Forro desabando + telhado quebrado?,2024-06-18 08:14,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Forro,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Bom dia, prezados colegas.

Gostaria de solicitar troca das placas do forro que está desabando após as últimas chuvas no Laboratório de Geologia e Paleontologia - LAGEOP. No local onde a placa cedeu, há goteiras e por isso solicito também manutenção no telhado.

Já agradeço a atenção

Tatiana Dadalto,
professora CFCAm coordenadora do LAGEOP",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,1,LSTM,Baixa
2024060144,Substituir pedra de piso e restaurar rejunte,2024-06-18 11:36,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,45.900000000000006,,,,"-14.788316740297745, -39.27483123836992",,"Rafael,
Trocar pedra de piso no 1o pavimento da reitoria, em frente ao elevador, e averiguar o rejunte da área em frente ao posto de trabalho do porteiro da reitoria, onde o rejunte está quebrado. Deve ser reaplicado.
Vou solicitar compra de rejunte acrílico na cor cinza platina pra recomposição de toda a área.
Deve ser retirado o rejunte existente com ferramenta apropriada.",Substituir pedra de piso e restaurar rejunte,Substituir pedra de piso e restaurar rejunte,Hidrossanitária > Bomba,,0.25,LSTM_BAIXA_CONF,Baixa
2024060146,Troca de cabeamento de bombas,2024-06-18 17:25,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Bomba,,,,1737.02,,,,"-16.424307884397862, -39.136705238608734",,"Prezados as bombas de agua gelada e agua natural por serem bombas de mais de 15 anos a mesmas estão apresentando um calor extremo nos fios. após verificação e monitoramento chegamos a seguinte relação de material a ser substituído para um melhor funcionamento com segurando do sistema de refreamento do campos porto seguro.

Material :

110m de cabo 10 mm 750v
2 un de disjuntor 32 A
2 und de rele térmico com ajuste ate 24 A
1Contatora de 25 A
1 und de rele térmico ate 10A
50 und de conector tipo Pino ate 10mm",Troca de cabeamento de bombas,Troca de cabeamento de bombas,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.46,LSTM_BAIXA_CONF,Média
2024060147,Assento para vaso sanitário,2024-06-18 19:55,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,355.32,,,,"-17.534828808942148, -39.72394543442796",,"Precisamos que sejam adquiridos nove assentos para vaso sanitário, em substituição de alguns que se encontram sem condições de uso.",Substituição de Assento para vaso sanitário,Substituição de Assento para vaso sanitário,Hidrossanitária > Hidráulica,,0.99,LSTM,Baixa
2024060148,Trocar mangueira de uma das pias do banheiro,2024-06-19 08:44,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,6.65,,,,"-14.770883343840165, -39.23605772449692",,"Trocar mangueira de uma das pias
Local: Banheiro masculino pavilhão administrativo
Procurar André da limpeza para identificar qual é a pia",Troca de engate de pia de banheiro,Troca de engate de pia de banheiro,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2024060149,Manutenção Semestral - Ar condicionado - CSC - Biblioteca,2024-06-17 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,1592.22,,,,"-16.424657613462742, -39.135949237122865",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Bloco de Serviços do CSC. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Manutenção Semestral - Ar condicionado - CSC - Biblioteca,Manutenção Semestral - Ar condicionado - CSC - Biblioteca,Climatização > Ar condicionado,,0.98,LSTM,Baixa
2024060151,ar condicionado,2024-06-19 13:48,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"O ar condicionado nao está gelando.
4º pavimento",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.91,LSTM_BAIXA_CONF,Baixa
2024060152,Ponto de rede,2024-06-19 13:51,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"O dois pontos de rede da sala do procurador não está funcionando
4º pavimento",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.46,LSTM_BAIXA_CONF,Baixa
2024060157,Mnutenção motor da tela de projeção Aud. Monte Pascoal,2024-06-20 17:40,Processando (planejado),,,,Campus Sosígenes Costa,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Prezados,

solicito menutenção do motor que aciona a tela de projeção do auditório monte pascoal.

At.te,",,,Hidrossanitária > Hidráulica,,0.99,LSTM,Média
2024060160,Substituição de válvula de pia do banheiro masculino,2024-06-25 08:08,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,34.75,,,,"-17.53318988361887, -39.72242666524693",,"Prezados,

Solicito substituição da válvula de uma das pias do banheiro masculino do bloco de aulas 1 que encontra-se danificada.",Válvula de lavatório para banheiro - CPF,Substituição de válvula de lavatório de banheiro masculino do pavilhão de aulas do CPF,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.85,LSTM_BAIXA_CONF,Média
2024060161,Reparo em portões da entrada do Complexo 1,2024-06-25 08:11,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,772.87,,,,"-17.532979931742542, -39.7220601067383",,"Prezados,

Solicito reparo nos portões de entrada do complexo 1. O portão do acesso dos carros necessita de reparo no trilho e nas roldanas. Já o portão de acesso dos pedestres necessita de reparo na fechadura.",Reparo em portões da entrada do Complexo 1 - CPF,"Reparo em fechadura, troca de roldana e emenda de trilho de portão",Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.58,LSTM_BAIXA_CONF,Baixa
2024060166,Fixação da tabela de Basquete,2024-06-25 12:07,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,112.8,,,,"-16.425315471783644, -39.1356215455011",,"Prezado Rodrigo,

Porderia por favor, Anexar melhor a tabela de basquete no Local onde a mesma se encontra? Esta caindo, pois aparenta soltar os parafusos de onde esta fixa. Por isso, peço que seja feito o reparo, pois corremos o risco de ter problema com acidente envolvendo a queda da mesma sobre alguém.

Agredeço,
Fabrício B. Zanchi",Fixação da tabela de Basquete,Fixação da tabela de Basquete,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,LSTM,Média
2024060170,Vidro da Janela quebrado,2024-06-25 16:02,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,80.45,,,,"-17.533274716800296, -39.72248779186285",,"Prezados,
Solicito a gentileza de providenciar a troca do vidro da janela da sala da TI, que soltou e quebrou. A janela danificada está comprometendo a segurança do ambiente.
Agradeço antecipadamente pela sua atenção.
Carlos",Instalação de vidro de janela - CPF,Instalação de vidro de janela no bloco administrativo do Campus Paulo Freire,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.86,LSTM_BAIXA_CONF,Baixa
2024060171,Moldura para fixação de Tela de Projeção,2024-06-25 20:33,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Prezados,

solicito confecção de moldura metálica (utilizar perfins metalicos retirados das salas cabrália) com rodízios para fixação de tela de projeção 305 x 229 cm, que será utilizada pelo campus para projeções nas varandas do campus.",Moldura para fixação de Tela de Projeção,Moldura para fixação de Tela de Projeção,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.19,LSTM_BAIXA_CONF,Baixa
2024060172,Solicitação de Cantoneiras para manutenção de mobiliários.,2024-06-26 08:52,Fechado,,,,Reitoria,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,75.5,,,,"-14.788316740297745, -39.27483123836992",,"Prezados(as);

Devido à mudança da reitoria para o centro da cidade, e de algumas mudanças de locais de setores e algumas mudanças de layouts realizadas internamente na reitoria nesses últimos anos, alguns armários e mesas apresentaram uma aberturas nos locais onde ficam os parafusos de sustentação dos bens em questão. Para evitar acidentes, venho por meio deste, solicitar a comprar de cantoneiras e parafusos.
Aproveito para informar que algumas mesas como da Procuradoria, Gabinete, Reitoria, Assessorias e Pró-reitorias. Tem um tampo de vidro muito pesado.

Segue em anexo a imagem da cantoneira com os parafusos.",Cantoneiras para mobiliário - Reitoria,Solicitação de cantoneiras para reforço de mobiliário,Elétrica > Iluminação,,0.34,LSTM_BAIXA_CONF,Baixa
2024060174,Manutenção Auditorio Pascoal 02 e 03,2024-06-26 09:08,Solucionado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Prezados,

conforme alinhamento com Pro-reitora (PROPA) solicito manutenção imediata para os Auditórios Pascoal 02 e 03:

Pintura;
Fórro;
Iluminação;
Tomadas;
Divisórias;
O que ocorrer;",Manutenção Auditorio Pascoal 02 e 03,Manutenção Auditorio Pascoal 02 e 03,Elétrica > Nobreak,,0.1,LSTM_BAIXA_CONF,Baixa
2024060175,nobreak,2024-06-26 10:05,Fechado,,,,Reitoria,,,,,Elétrica > Nobreak,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Nobreak na sala da PROAF do 2º Pavimento não esta segurando carga.
Na mesa de LUCE.
Nobreak liga e desliga.
Conserto ou substituição do mesmo.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.37,LSTM_BAIXA_CONF,Baixa
2024060178,Acabamento e pintura da janela instalada - (Sala de apoio),2024-06-26 14:13,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,383.6,,,,"-14.809436680601632, -39.27904921187019",,"Prezados, boa tarde.
Conforme orientado segue abertura de chamado para a pintura e acabamentos referente a janela instalada na sala de apoio da assistente operacional.
A área interna da sala a cor é a PALHA e na área externa a cor e BRANCO GELO",Acabamento e pintura da janela; Complementar de Acabamento e pintura da janela - CUNI Itabuna,"OBS: 3,6L de tinta na cor branco gelo
3,6L tinta na cor palha; Complementar de Acabamento e pintura da janela - CUNI Itabuna",Climatização > Ar condicionado,,0.72,LSTM_BAIXA_CONF,Baixa
2024060179,Ar- condicionado,2024-06-26 14:49,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados colegas, boa tarde!
Solicitamos, por favor, a verificação do ar-condicionado localizado na sala da Procuradoria Federal. Motivo: Ar- condicionado não está refrigerando.",,,Elétrica > Iluminação,,1,LSTM,Baixa
2024060180,Iluminação com refletor LED RGB,2024-06-26 15:38,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Favor colocar iluminação com refletor LED RGB na reitoria,Iluminação com refletor LED RGB - Reitoria,Aquisição de um refletor para a fachada da reitoria,Hidrossanitária > Hidráulica,,0.16,LSTM_BAIXA_CONF,Baixa
2024060181,caixa de gordura,2024-06-27 08:14,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Caixa de gordura da Copa do 1º pavimento está entupida.,,,Estrutura Predial > Forro,,0.94,LSTM_BAIXA_CONF,Baixa
2024060183,Fechamento das aberturas no forro,2024-06-27 20:57,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Forro,,,,2325.09,,,,"-17.534582646209113, -39.72461446135704",,"Prezados,

Solicito o fechamento dos espaços no forro entre as salas do Núcleo Pedagógico, de modo a melhorar o isolamento acústico nos ambientes. Serão necessários 60 placas de isopor e 9 sacos de gesso de 40 kg.",Fechamento das aberturas no forro; Fechamento das aberturas no forro; Complementar de Fechamento das aberturas no forro; Complementar de gesso para fechamento,"Fechamento das aberturas no forro; Fechamento das aberturas no forro; Complementar de Fechamento das aberturas no forro

OBS: Essa OSM cancela o item PLACA DE GESSO PARA FORRO, *60 X 60* CM, ESPESSURA DE 12 MM (SEM COLOCACAO) da OSM 286/2025; Complementar de gesso para fechamento",TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.53,LSTM_BAIXA_CONF,Média
2024060184,Reparo no ponto de rede e reforço na grade se surança do AP,2024-06-28 10:23,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Prezada equipe de manutenção.
Solicito reparos nos pontos de rede situados na sala de enfermagem (utilizado no computador da servidora Inês), nos pontos do CUNI Porto que alimentam os Access Point - AP do ADM e do colégio municipal. Solicito também ajuste na grade de segurança do AP que fica no corredor que interliga a área administrativa ao pavilhão de Feiras, pois da forma que está instalada é possível ter acesso ao AP por trás da grade.
Solicito também a substituição do AP do monte pascoal 1 (leste), já configurado pela TI, pois necessita de uma escada alta para realização da troca.
Att.,",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2024070001,Manutenção Preventiva Bimensal - Gerador 75 kVA - Reitoria,2024-07-01 01:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva bimensal do gerador de 75 kVA do Campus Sosígenes Costa conforme documento em anexo. Favor seguir roteiro conforme Anexo I, pág. 04 e 05. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.5,LSTM_BAIXA_CONF,Baixa
2024070002,Problemas com o acesso ao e-mail institucinal,2024-07-01 12:48,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Prezadxs senhorxs

Gostaria de solicitar auxílio com o acesso ao e-mail institucional. Sempre que vou fazer uso do e-mail acusa senha e usuário incorretos, refaço a senha por meio do help desk e consigo atualizar, mas quando retorno para abrir novamente ao e-mail acusa a mesma coisa. Isso já aconteceu inúmeras vezes desde que iniciei meu acesso. Eu havia reportado isso por meio de uma chamada, mas com o período de greve, não obtive retorno. Caso possam me ajudar com isso, fico grata. Caso não sejam vocês os responsáveis, peço, por gentileza, que me encaminhem para quem possa. Desde já, agradeço.
Att.
Professora Adriana Pesca",,,Manutenção Preventiva > Ar condicionado split,,0.65,LSTM_BAIXA_CONF,Baixa
2024070007,Manutenção Preventiva Mensal - Ar condicionado - Reitoria,2024-07-03 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado central,,0.92,LSTM_BAIXA_CONF,Baixa
2024070008,Manutenção Preventiva Mensal - Ar condicionado Central - CSC,2024-07-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva mensal do ar condicionado central do CSC de acordo ao arquivo em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"".
O acompanhamento deste chamado deve ser de acordo com as atividades descritas no ANEXO I .
O retorno destas atividades devem ser dados à Coordenação de Manutenção ou à Coordenação de Campus do CSC, de modo que a UFSB tenha ciência das atividades preventivas realizadas no equipamento.
Caso haja alguma necessidade de material(is) para manutenção corretiva, este(s) deverá(ão) ser solicitado(s) de imediato de modo que a aquisição seja o mais rápido possível.
O fechamento deste chamado está condicionado ao retorno deste documento.",,,Manutenção Preventiva > Ar condicionado central,,0.98,LSTM,Baixa
2024070009,Manutenção Preventiva Mensal - Ar Condicionado Central - CSC - Tratamento Químico Mensal da Água de Condensação,2024-07-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito tratamento químico de água de condensação de ar condicionado central. Este procedimento deverá acompanhar o documento em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"", com informações sobre o sistema de refrigeração no Item 7.
Os padrões técnicos a serem alcançados após o tratamento devem estar de acordo ao que consta no ANEXO IV do documento em anexo.
Após o tratamento, a UFSB deverá ser informada do serviço com a entrega de um relatório técnico informando sobre o processo.",,,Climatização > Ar condicionado,,0.72,LSTM_BAIXA_CONF,Baixa
2024070011,Ligar ar condicionado central,2024-07-03 08:15,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado central,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito que o Ar condicionado Central do Auditório Monte Pascola seja acionado para atender demanda de evento nos dias 04 e 05/07/2024.
Quanto ao horário a parti da 14hs até termino. Peço que seja programado colaborador para atender.",,,Instalação de Acessórios e Mobiliário > Placas de identificação,,0.14,LSTM_BAIXA_CONF,Média
2024070012,Reparo em Display de 10 Anos UFSB,2024-07-03 08:33,Fechado,,,,Campus Sosígenes Costa,,,,,Instalação de Acessórios e Mobiliário > Placas de identificação,,,,0,,,,"-16.423909554595376, -39.13629623502169",,Solicito Reparo no Display de !0 Anos da UFSB. O mesmo durante transporte para evento teve as soldas de sustenção danificadas e soltou parte da estrutura que necessita ser soldada novamente.,,,Hidrossanitária > Hidráulica,,0.81,LSTM_BAIXA_CONF,Baixa
2024070013,troca do filtro do bebedouro,2024-07-03 09:27,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,troca do filtro do 1º pavimento e 4º pavimento da copa.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.66,LSTM_BAIXA_CONF,Baixa
2024070014,troca da fechadura,2024-07-03 09:40,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,Troca da fechadura do armario da copa do 4º pavimento.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.18,LSTM_BAIXA_CONF,Baixa
2024070015,Troca de monitor,2024-07-03 09:40,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.424101724531493, -39.13626270686903",,"Prezados, solicito troca de monitor (Patrimônio: 2018007088) da mesa 89 da sala dos professores do CFCAM.
O equipamento parece ter queimado. Foi realizado o teste com o técnico de informática, Thiago, mesmo em outro local, e o monitor não apresenta funcionamento.",,,Climatização > Ar condicionado,,1,LSTM,Média
2024070017,Ar condicionado com defeito,2024-07-03 10:07,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Bom dia,
O aparelho de ar condicionado da sala principal do Laboratório Central de Biodiversidade está apresentando mensagem de erro E5. Gostaria de solicitar, por gentileza, a verificação do mesmo.
Grata!",,,Elétrica > Iluminação,,0.95,LSTM_BAIXA_CONF,Média
2024070019,Lâmpadas com defeito,2024-07-03 10:19,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,#N/A,,"Bom dia,
Gostaria de solicitar, por gentileza e havendo disponibilidade, a troca de algumas lâmpadas queimadas em espaços do CFCAf:

2 na secretaria;
1 na sala técnica;
1 no laboratório de tecnologia de produtos florestais;
4 no corredor.

Grata!",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2024070021,Ar Condicionado com problema (ERRO),2024-07-03 11:11,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Ar condicionado da sala de psicologia sem funcionar.,,,Climatização > Ar condicionado,,0.1,LSTM_BAIXA_CONF,Baixa
2024070028,Inspeção,2024-07-03 14:46,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Inspecionar o funcionamento dos aparelhos de ar condicionado, começando pelas salas de aula, visando o início das aulas dia 15/07/2024.",,,Hidrossanitária > Hidráulica,,0.32,LSTM_BAIXA_CONF,Média
2024070030,Substituição de ralos das pias,2024-07-03 15:43,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"A equipe de manutenção realizou a vistoria no refeitório dos estudantes para verificar decorrentes entupimentos que vinha acontecendo, foi identificado que será necessário realizar a troca do ralo de ambas as pias, pois o mesmo já não funciona.
Solicito aquisição e instalação de 2 ralos
Local: Refeitório dos alunos
ESSA DEMANDA É DE CARATER DE URGÊNCIA",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.19,LSTM_BAIXA_CONF,Baixa
2024070034,Necessidades do Cuni Posto da Mata,2024-07-03 16:35,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.886258737153273, -39.848623404456525",,"1- Consertar a fechadura da porta (será necessário uma nova)
2- Consertar o ventilador
3- Consertar tomadas que não funcionam
4- Levar duas lâmpadas",,,Elétrica > Iluminação,,0.13,LSTM_BAIXA_CONF,Baixa
2024070035,Cuni Medeiros Neto,2024-07-03 16:37,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Necessária a instalação de 4 lâmpadas .,,,Elétrica > Nobreak,,0.46,LSTM_BAIXA_CONF,Média
2024070037,substituição/ conserto de nobreak,2024-07-03 18:28,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Nobreak,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Boa noite, prezados.

Solicito avaliação e reparo/substituição de nobreak, SMS, 2016002976, situado na seção de laboratórios no complexo II, campus Paulo Freire, haja visto que, ao meu parecer, a bateria se findou e a sinalização sonora não se interrompe mais.

Cordialmente,",,,Climatização > Ar condicionado,,0.98,LSTM,Baixa
2024070038,Ar condicionado,2024-07-04 08:57,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Bom dia,
O ar condicionado da sala de Química da Madeira do Laboratório de Produtos Florestais do CFCAf está apresentando mensagem de erro E1. Gostaria de solicitar, por gentileza, a verificação do mesmo.
Grata!",,,Suprimentos / Apoio Técnico > Materiais,,0.09,LSTM_BAIXA_CONF,Média
2024070045,Solicitação de Areia Fina,2024-07-04 11:39,Fechado,,,,Campus Sosígenes Costa,,,,,Suprimentos / Apoio Técnico > Materiais,,,,922.02,,,,"-16.423909554595376, -39.13629623502169",,"Necessito da liberação de arei Fina para desenvolvimento de atividade de reparo em tampas de caixa recuperação de cravejamento e outras demandas que surgem no dia .

Favor liberar o seguinte material.

6 m³",Areia para serviços de reparo diversos; Complementar - Areia para serviços de reparo diversos,Areia para serviços de reparo diversos; Ordem de serviço complementar à OSM 320/2024,Manutenção Preventiva > Vistoria em Instalações,,0.22,LSTM_BAIXA_CONF,Baixa
2024070052,Verificação de Salas de Aulas,2024-07-04 15:54,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,1691.9,,,,"-16.423909554595376, -39.13629623502169",,"Prezados, Boa tarde!

Como o retorno das atividades acadêmicas programadas para o dia 15/07/2024, solicito verificação nas salas de aulas do campus e dos CUNIS, para conferir se as lampadas, tomadas, forros e toda estrutura fisica estão aptas e que as inconformidades sejam solucionadas para que as atividades de aulas possam ocorrrer naturalmente.",Verificação de Salas de Aulas,Verificação de Salas de Aulas,Manutenção Preventiva > Ar condicionado split,,0.55,LSTM_BAIXA_CONF,Baixa
2024070055,Manutenção Preventiva Mensal - Ar condicionado - CJA - Laboratório CEPLAC,2024-07-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,#N/A,,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.69,LSTM_BAIXA_CONF,Baixa
2024070056,Manutenção Preventiva Mensal - Ar condicionado - CJA - NUPED,2024-07-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.94,LSTM_BAIXA_CONF,Baixa
2024070057,Manutenção Preventiva Mensal - Ar condicionado - CJA - NVGA,2024-07-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.58,LSTM_BAIXA_CONF,Baixa
2024070058,Manutenção Preventiva Mensal - Ar condicionado - CJA - Auditório CEPLAC,2024-07-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.756130793820052, -39.23151429151042",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.92,LSTM_BAIXA_CONF,Baixa
2024070059,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco Administrativo,2024-07-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.95,LSTM,Baixa
2024070060,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco de Aulas 1,2024-07-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.98,LSTM,Baixa
2024070061,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco de Aulas 2,2024-07-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.94,LSTM_BAIXA_CONF,Baixa
2024070062,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco Docente,2024-07-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.98,LSTM,Baixa
2024070063,Manutenção Preventiva Mensal - Ar condicionado - CPF - Laboratório 1° Ciclo CFCS,2024-07-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.99,LSTM,Baixa
2024070064,Manutenção Preventiva Mensal - Ar condicionado - CPF - Pavilhão Anexo de Aulas,2024-07-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.66,LSTM_BAIXA_CONF,Baixa
2024070065,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão Administrativo,2024-07-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.86,LSTM_BAIXA_CONF,Baixa
2024070066,Manutenção Preventiva Mensal - Ar condicionado - CSC - Bloco de Serviços,2024-07-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.57,LSTM_BAIXA_CONF,Baixa
2024070067,Manutenção Preventiva Mensal - Ar condicionado - CSC - Espaço de Leitura,2024-07-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.81,LSTM_BAIXA_CONF,Baixa
2024070068,Manutenção Preventiva Mensal - Ar condicionado - CSC - Laboratórios,2024-07-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.94,LSTM_BAIXA_CONF,Baixa
2024070069,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão de Convenções,2024-07-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.83,LSTM_BAIXA_CONF,Baixa
2024070070,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão de Feiras,2024-07-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.82,LSTM_BAIXA_CONF,Baixa
2024070071,Manutenção Preventiva Mensal - Ar Condicionado - CSC - Pórtico,2024-07-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.76,LSTM_BAIXA_CONF,Baixa
2024070072,Manutenção Semestral - Ar condicionado - CJA - CFCA/CEPLAC,2024-07-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,#N/A,,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no CFCA/CEPLAC do CJA. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,Climatização > Ar condicionado,,0.88,LSTM_BAIXA_CONF,Baixa
2024070073,Manutenção Semestral - Ar condicionado - CJA - NVGA,2024-07-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no NVGA do CJA. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,Manutenção Preventiva > Ar condicionado split,,0.52,LSTM_BAIXA_CONF,Baixa
2024070074,Manutenção Preventiva Mensal - Ar condicionado - CPF - Laboratório de Habilidades,2024-07-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534583079307623, -39.723940092553796",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.55,LSTM_BAIXA_CONF,Baixa
2024070075,Manutenção Preventiva Mensal - Ar condicionado - CSC - LABMOL,2024-07-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.72,LSTM_BAIXA_CONF,Baixa
2024070076,Manutenção Preventiva Mensal - Ar condicionado - CPF - Clínica escola de Psicologia,2024-07-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.535306322127855, -39.72446535585202",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.65,LSTM_BAIXA_CONF,Baixa
2024070077,Manutenção Preventiva Mensal - Ar condicionado - CPF - Salas de Tutoria,2024-07-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53486720606325, -39.72350064237744",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Elevador,,0.99,LSTM,Baixa
2024070078,Manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Paulo Freire,2024-07-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Elevador,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Solicito manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Paulo Freire. Caso seja detectado alguma anomalia ou algum dos serviços não for concluído, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Hidrossanitária > Hidráulica,,0.15,LSTM_BAIXA_CONF,Baixa
2024070079,Descarga,2024-07-05 08:40,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,#N/A,,"Bom dia,
A descarga do banheiro masculino do laboratório de Biodiversidade Vegetal do CFCAf não está funcionando. Gostaria de solicitar, por gentileza, a verificação da mesma.
Grata!",,,Hidrossanitária > Hidráulica,,0.96,LSTM,Média
2024070083,vaso sanitário com vazamento,2024-07-05 11:28,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Infiltração,,,,36.88,,,,"-17.535306322127855, -39.72446535585202",,O vaso sanitário da psicologia está vasando agua em baixo solicito reparo por gentileza.,Reparo em vaso sanitário,Reparo em vaso sanitário,Climatização > Ar condicionado,,0.95,LSTM_BAIXA_CONF,Baixa
2024070084,AR CONDICIONADO NÃO FUNCIONA,2024-07-05 11:31,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados, bom dia!

Ar Condicionado da sala do Diretor da Diretoria de Ensino- Aprendizagem não funciona, necessita de reparo.

Atenciosamente,",,,Estrutura Predial > Forro,,0.44,LSTM_BAIXA_CONF,Baixa
2024070096,Problema no forro,2024-07-08 13:32,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Forro,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito a gentileza de enviar um profissional para avaliação e, se necessário, reparo do forro danificado.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.52,LSTM_BAIXA_CONF,Baixa
