ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
2024070097,Troca de fechadura de armário e instalação de porta papel,2024-07-08 13:39,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,15.27,,,,"-16.424310442233665, -39.1367972326299",,"Solicito a troca de fechadura de um armário baixo no Laboratório de Microbiologia. A fechadura soltou e por isso não está sendo possível trancar a porta. Dentro desse armário são armazenados itens que não podem devem ficar expostos a serem pegos por qualquer usuário.

Solicito instalação de um porta papel toalha próximo à Cabine de Biossegurança que fica dentro do Laboratório de Microbiologia.",Troca de fechadura de armário,Troca de fechadura de armário,Estrutura Predial > Forro,,0.72,LSTM_BAIXA_CONF,Baixa
2024070099,Forro,2024-07-08 14:32,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Forro,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Consertar o forro da biblioteca, por motivo que os gatos entram. Está caindo em cima dos livros.",,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.5,LSTM_BAIXA_CONF,Baixa
2024070104,Goteiras e vazamentos no Telhado das salas 07 e 08,2024-07-08 16:26,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-14.809436680601632, -39.27904921187019",,"Prezados, boa tarde.
Solicito visita para Manutenção no telhados das salas 07 e 08, nesse período chuvoso está apresentando goteiras e vazamentos.",,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.16,LSTM_BAIXA_CONF,Baixa
2024070105,Furos Balcões sala de aula,2024-07-08 16:38,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-14.809436680601632, -39.27904921187019",,"Prezados, boa tarde.
Solicito a abertura de alguns furos para passagem de fio na parte traseira nos balcões das salas de aula, são 3 balcões 1 em cada sala (07,08,09).",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.25,LSTM_BAIXA_CONF,Baixa
2024070110,sem internet,2024-07-09 09:22,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.788316740297745, -39.27483123836992",,servidor vinicius da PROAF está sem internet no ponto de rede do lado da mesa dele.,,,Elétrica > Iluminação,,1,LSTM,Baixa
2024070111,Lâmpadas queimadas,2024-07-09 09:46,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,#N/A,,"Bom dia,
O laboratório Central de Biodiversidade (CFCAf) está com cinco lâmpadas queimadas. Gostaria de solicitar, por gentileza, a substituição das mesmas.
Grata!",,,Climatização > Ar condicionado,,0.48,LSTM_BAIXA_CONF,Baixa
2024070138,Instalação de Ar condicionado,2024-07-10 08:47,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Instalar ar condicionado
sala 101",,,Climatização > Ar condicionado,,0.48,LSTM_BAIXA_CONF,Baixa
2024070139,Instalação de Ar condicionado,2024-07-10 08:48,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Instalar ar condicionado
sala 102",,,Manutenção Preventiva > Ar condicionado split,,0.8,LSTM_BAIXA_CONF,Baixa
2024070115,Limpeza Geral/Manutenção Semestral dos Ar condicionados - Internato CPF,2024-06-17 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,2027.14,,,,"-17.534582646209113, -39.72461446135704",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Internato. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Limpeza Geral/Manutenção Semestral dos Ar condicionados - Internato CPF,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Internato. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.82,LSTM_BAIXA_CONF,Baixa
2024070124,Solicito instalação de 1 Câmera IP Intelbras no teto/parede do Laborat,2024-07-09 11:38,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770309469288907, -39.23560995592077",,Solicito instalação de 1 Câmera IP Intelbras no teto/parede do Laboratório de Informática (antiga sala 109) do Núcleo Pedagógico.,,,Elétrica > Instalações elétricas,,0.81,LSTM_BAIXA_CONF,Baixa
2024070125,Extensão do microondas da Secretaria Executiva do CJA,2024-07-09 13:06,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados(as), vimos solicitar análise e, talvez, substituição do cabo de extensão que conecta o aparelho do microondas deste setor.
Aparentemente, não está funcionando, mas, a orientação que temos, é que é necessário o seu uso, acoplado ao transformador.

Grata.",,,Climatização > Ar condicionado,,0.83,LSTM_BAIXA_CONF,Baixa
2024070116,Limpeza Geral/Manutenção Semestral dos Ar condicionados - Núcleo Pedagógico CPF,2024-06-17 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534582646209113, -39.72461446135704",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Núcleo Pedagógico. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2024070117,Limpeza Geral/Manutenção Semestral dos Ar condicionados - Posto de Saúde CPF,2024-06-17 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,4164.3,,,,"-17.534582646209113, -39.72461446135704",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Posto de Saúde. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Limpeza Geral/Manutenção Semestral dos Ar condicionados - Posto de Saúde CPF,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Posto de Saúde. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.66,LSTM_BAIXA_CONF,Baixa
2024070123,Solicito a instalação de um ponto de rede na parte superior (teto ou p,2024-07-09 11:36,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770309469288907, -39.23560995592077",,Solicito a instalação de um ponto de rede na parte superior (teto ou parede) do laboratório de informática (antiga sala 109) do Núcleo Pedagógico.,,,Manutenção Preventiva > Ar condicionado split,,0.98,LSTM,Baixa
2024070118,Limpeza Geral/Manutenção Semestral dos Ar condicionados - CEAME CPF,2024-06-17 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,2584.56,,,,"-17.53509594844953, -39.723741633969354",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados na CEAME. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Limpeza Geral/Manutenção Semestral dos Ar condicionados - CEAME CPF,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados na CEAME. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Elétrica > Instalações elétricas,,0.41,LSTM_BAIXA_CONF,Baixa
2024070122,Solicito a remoção de 3 câmeras IP do espaço do antigo auditório para,2024-07-09 11:24,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770309469288907, -39.23560995592077",,Solicito a remoção de 3 câmeras IP do espaço do antigo auditório para realocação em outros locais.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.35,LSTM_BAIXA_CONF,Baixa
2024070121,Solicito com urgência a passagem de tubulação para acesso da fibra ópt,2024-07-09 11:20,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.784588690412658, -39.04431728226902",,"Solicito com urgência a passagem de tubulação para acesso da fibra óptica pela operadora nas dependências do CUNI Ilhéus.
Motivo:
A fibra foi partida na parte interna da escola, sem possibilidades de apuração de responsabilidade e urgência no restabelecimento da conectividade, tendo em vista o retorno das aulas no próximo dia 15/07.",,,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2024070119,Limpeza Geral/Manutenção Semestral dos Ar condicionados - Clínica Escola Psicologia CPF,2024-06-17 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,2878.2599999999998,,,,"-17.535306322127855, -39.72446535585202",,"Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados na Clínica Escola Psicologia do CPF.
Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.",Limpeza Geral/Manutenção Semestral dos Ar condicionados - Clínica Escola Psicologia CPF,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados na Clínica Escola Psicologia do CPF. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Estrutura Predial > Infiltração,,0.5,LSTM_BAIXA_CONF,Baixa
2024070128,Mictório vazando,2024-07-09 13:32,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-14.770883343840165, -39.23605772449692",,Local: Banheiro masculino próximo a biblioteca,,,Elétrica > Iluminação,,0.99,LSTM,Baixa
2024070129,Lâmpada queimada,2024-07-09 13:34,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Há uma lâmpada sem funcionar
Local: Em frente a sala de impressão na área administrativa.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.15,LSTM_BAIXA_CONF,Baixa
2024070130,Computador,2024-07-09 13:53,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.424101724531493, -39.13626270686903",,Venho solicitar um computador desktop com monitor para a sala de docentes do CFCAm,,,Elétrica > Iluminação,,0.99,LSTM,Média
2024070393,Substituição de lâmpadas queimadas,2024-07-29 15:46,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.53488871263804, -39.72388509091665",,"Prezados

Solicito a substituição de lâmpadas queimadas nos seguintes espaços:

Consultório 04 (Antiga sala de tutoria 04)
Recepção da Ceame

Favor, se possível, revisar a iluminação de todos os consultórios usados pela Ceame. Caso necessário, também proceder a substituição de eventual lâmpada queimada.

At.te",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.67,LSTM_BAIXA_CONF,Baixa
2024070136,Trocar cabo de rede,2024-07-09 16:26,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Remover o cabo de rede do ponto 13, do AP que fica no primeiro corredor das salas de aula e substituir por um outro. O cabo apresenta falhas na transmissão do sinal.",,,Elétrica > Nobreak,,0.1,LSTM_BAIXA_CONF,Baixa
2024070145,Troca de Baterias.,2024-07-10 14:54,Fechado,,,,Reitoria,,,,,Elétrica > Nobreak,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados e gentis colegas;

Venho por meio deste solicitar a troca de baterias de 10(dez) Nobreaks pertencentes a reitoria da UFSB. Segue abaixo os tombos dos equipamentos em questão.

2018007666
2018007653
2018008474
2018008638
2016003037
2018003039
2016003003
2016003027
2018007667
2018007700",,,Elétrica > Instalações elétricas,,1,LSTM,Baixa
2024070154,Instalação de tomadas de energia nas Salas de Aula Complexo 2,2024-07-11 14:40,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,371.2,,,,"-17.534828808942148, -39.72394543442796",,"Boa tarde prezados,
Em virtude de algumas salas de aula do complexo 2 só terem apenas 1 tomada para a TV, e as outras tomadas serem longe de onde ficam o computador e caixa de som, e também não temos extensões disponíveis para realizar a instalação dos equipamentos citados, solicitamos em caráter de urgência a instalação de novas tomadas de energia nas seguintes salas de aula:
A101
A102
A103
A104
A105
B102
B103
B104
C101
D101
D102
D103
D104

E101
E102
E103
Obrigado",Instalação de tomadas de energia nas Salas de Aula Complexo 2,Instalação de tomadas de energia nas Salas de Aula Complexo 2,Elétrica > Instalações elétricas,,0.19,LSTM_BAIXA_CONF,Baixa
2024070155,Instalação,2024-07-11 15:09,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Instalar tomadas nas 3 copas existentes no recém construído núcleo pedagógico, para que sejam instalados os eletroportáteis e eletrodomésticos.",,,Elétrica > Instalações elétricas,,0.68,LSTM_BAIXA_CONF,Baixa
2024070157,Instalação de tv na nova sala da UPT no Cuni Itamaraju,2024-07-11 16:01,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.036210913453534, -39.528234625528555",,"Instalar tv na parede.
Obs: Será necessário a aquisição do suporte para tv, pois não temos em estoque.",,,Manutenção Preventiva > Elevador,,0.93,LSTM_BAIXA_CONF,Baixa
2024070160,Manutenção preventiva mensal dos elevadores da Reitoria e Campus Jorge Amado,2024-07-12 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Elevador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva mensal dos elevadores do Campus Jorge Amado e Reitoria e plataforma elevatória da Reitoria. Caso seja detectado alguma anomalia ou algum dos serviços não for concluído, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Elétrica > Instalações elétricas,,0.89,LSTM_BAIXA_CONF,Baixa
2024070162,Instalação de tomada para ar condicionado.,2024-07-12 08:23,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,#N/A,,"Saudações!
Gostaria de solicitar a instalação de uma tomada para ar condicionado no laboratório de Proteção Florestal/Mirmecologia.
Após a troca do sistema elétrico do laboratório, um aparelho acabou ficando sem tomada para ser ligado.
Agradeço pelo seu tempo.
Atenciosamente,
Alexandre.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.41,LSTM_BAIXA_CONF,Baixa
2024070168,Abertura de Furos Para Passagem de Fiação,2024-07-12 11:08,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.809436680601632, -39.27904921187019",,"Prezados, bom dia.

Solicitamos abertura de furos na parte de traz em 03 armários baixos, localizados no CUNI Itabuna, para passagem de fios de equipamentos multimídia(computador, televisão...).",,,Elétrica > Iluminação,,0.86,LSTM_BAIXA_CONF,Baixa
2024070173,Lampadas queimadas.,2024-07-12 17:11,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.770309469288907, -39.23560995592077",,Solicito a substituição de 15 lâmpadas do térreo do núcleo pedagógico.,,,Elétrica > Iluminação,,1,LSTM,Baixa
2024070182,Iluminação insuficiente,2024-07-15 10:12,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,541.95,,,,"-14.770883343840165, -39.23605772449692",,"Solicito instalação de iluminação no pavilhão administrativo lado oposto a biblioteca.
Nas imediações da rotatória de veículos, fundo da sala técnica e sala dos coordenadores de cursos.
Foram instalados 12 computadores na sala dos coordenadores e não existe iluminação externa.
Qualquer dúvida entrar em contato.",Instalação de iluminação no pavilhão administrativo,Instalação de iluminação no pavilhão administrativo,Hidrossanitária > Hidráulica,,0.19,LSTM_BAIXA_CONF,Baixa
2024070184,Vazamento,2024-07-15 10:25,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Consertar vazamento na pia do banheiro feminino do bloco administrativo.,,,Elétrica > Iluminação,,0.17,LSTM_BAIXA_CONF,Baixa
2024070189,Instalação,2024-07-15 11:33,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.532979931742542, -39.7220601067383",,Instalar tomada na copa que os alunos utilizam.,,,Climatização > Ar condicionado,,1,LSTM,Baixa
2024070193,Instalação ar condicionado,2024-07-15 14:02,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,13917.59,,,,"-14.77147998352185, -39.23434744042999",,"Solicito a desinstalação dos aparelhos de ar condicionado das salas 205, 206 e 207 e reinstalação nas salas 105, 106 e 107",Instalação e manutenção em ar condicionados do Campus Jorge Amado,Instalação e manutenção em ar condicionados do Campus Jorge Amado,"Estrutura Predial > Esquadrias, porta, portão e janelas",,1,LSTM,Média
2024070195,Manutenção em miolo da porta do banheiro masculino do Laboratório NEA-PB,2024-07-15 15:21,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,189.72,,,,"-16.424310442233665, -39.1367972326299",,Não está sendo possível trancar a porta do banheiro masculino do Laboratório do Núcleo de estudos em Agroecologia e produção orgânica Pau Brasil (NEA-PB) em função de algum problema no miolo da fechadura novamente. Solicito manutenção.,Manutenção em miolo da porta do banheiro masculino do Laboratório NEA-PB; Substituição de fechadura,Manutenção em miolo da porta do banheiro masculino do Laboratório NEA-PB; Substituição de fechadura,Hidrossanitária > Hidráulica,,0.43,LSTM_BAIXA_CONF,Média
2024070197,Reparo em chuveiro de emergência,2024-07-15 15:39,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,47.46,,,,"-16.424310442233665, -39.1367972326299",,"Boa tarde.
Solicito reparo no chuveiro de emergência que fica e frente ao Laboratório de Biologia Molecular e Biotecnologia. Uma parte do lava olhos foi quebrada.",Reparo em chuveiro de emergência,Reparo em chuveiro de emergência,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.35,LSTM_BAIXA_CONF,Baixa
2024070200,solicitação de salas para a SNCT 2024,2024-07-15 17:00,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Boa tarde,
Gostaríamos de solicitar a reserva de 10 (dez) salas de aula para a realização das atividades da SNCT nos dias 22, 23 e 24 de outubro de 2024, nos turnos matutino, vespertino e noturno.
Cada atividade terá até 40 vagas disponíveis.
Precisamos de um kit multimídia (TV e caixa de som) em todas as salas. Se possível, gostaríamos que as salas fossem no térreo e, preferencialmente, equipadas com ar-condicionado.
Além disso, gostaríamos de reservar o laboratório de informática no dia e horário disponível entre os dias 22, 23 e 24 de outubro de 2024.
Agradecemos antecipadamente pela atenção e colaboração.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.45,LSTM_BAIXA_CONF,Baixa
2024070202,"Instalação de projetor - SL 109-B, Núcleo Pedagógico",2024-07-19 16:52,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Boa tarde,

A pedido da chefia do Setor de Operações de TIC, solicitamos, por gentileza, a instalação de 1 projetor na SL 109-B, Núcleo Pedagógico.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.46,LSTM_BAIXA_CONF,Baixa
2024070203,"Instalação de projetor - Laboratório de Matemática Computacional e Robótica, Núcleo Pedagógico",2024-07-19 16:54,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Boa tarde,

A pedido da chefia do Setor de Operações de TIC, solicitamos, por gentileza, a instalação de 1 projetor no Laboratório de Matemática Computacional e Robótica, Núcleo Pedagógico.",,,Elétrica > Instalações elétricas,,0.87,LSTM_BAIXA_CONF,Baixa
2024070204,"Caríssimos,  Solicito a remoção de todas as câmeras HIKVISION do Núcle",2024-07-19 17:22,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Caríssimos,
Solicito a remoção de todas as câmeras HIKVISION do Núcleo Pedagógico, para atualização de firmware e abertura de chamados para remoção de senha de administrador (não configuradas pela TI da UFSB) junto ao fabricante.
Na execução do serviço consultar algum técnico do setor, todas as câmeras deverão ser entregues do Setor de Operações de TIC.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.21,LSTM_BAIXA_CONF,Baixa
2024070207,Parafusar banco,2024-07-22 08:56,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770309469288907, -39.23560995592077",,Assento de um dos bancos do Laboratório está solto,,,Hidrossanitária > Hidráulica,,0.56,LSTM_BAIXA_CONF,Baixa
2024070208,Torneira vazando,2024-07-22 08:59,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Torneira vazando
Favor verificar
Local: Banheiro masculino no pavilhão administrativo",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.31,LSTM_BAIXA_CONF,Baixa
2024070219,Suporte para papel higiênico solto,2024-07-22 09:39,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Favor instalar suporte para papel higiênico em uma das cabines do banheiro.
O suporte está na cabine sobre um gancho.
Favor recolocar na parede",,,Hidrossanitária > Hidráulica,,0.55,LSTM_BAIXA_CONF,Baixa
2024070222,banheiro feminino do 1º andar com vazamento,2024-07-22 09:51,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,banheiro feminino do 1º andar com vazamento,,,Hidrossanitária > Hidráulica,,0.81,LSTM_BAIXA_CONF,Baixa
2024070224,banheiro feminino do 2 andar entupido,2024-07-22 09:53,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,banheiro feminino do 2 andar entupido,,,Hidrossanitária > Hidráulica,,0.18,LSTM_BAIXA_CONF,Média
2024070225,Defeito umidificadores,2024-07-22 09:56,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.755969187255209, -39.23160150191233",,"Prezado(a),
Solicito o conserto de dois umidificadores do Laboratório de Carcinologia e Biodiversidade Aquática, assim como o umidificador da sala de controle do Laboratório de Biodiversidade, localizados no CEPEC/CEPLAC.
Atenciosamente,",,,Hidrossanitária > Hidráulica,,0.97,LSTM,Baixa
2024070228,Conserto de torneira de pia da sala de Enfermagem,2024-07-22 10:09,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Prezados,
Solicito verificação da caída de água da torneira da sala de Enfermagem, pois está fraca. Suspeita-se de entrada de ar na torneira.",,,Hidrossanitária > Hidráulica,,0.49,LSTM_BAIXA_CONF,Baixa
2024070229,Instalação de Bebedouro,2024-07-22 10:17,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.44265860490599, -39.06925342154879",,Solicito a instalação de um bebedouro de torre no centro de cultura de Porto Seguro. Será retirado um dos bebedouros do pavilhão de feiras e levado para ser instado no Centro de Cultura de Porto Seguro.,,,Hidrossanitária > Hidráulica,,0.99,LSTM,Média
2024070230,Reparo em vaso sanitário do bloco docente,2024-07-22 10:59,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,72.57,,,,"-17.533083430502355, -39.72176480207475",,"Prezados,

Solicito substituição do reparo em um dos vasos sanitários do bloco docente, que encontra-se danificado.",Reparo em vaso sanitário do bloco docente,Reparo em vaso sanitário do bloco docente,Climatização > Ar condicionado,,0.93,LSTM_BAIXA_CONF,Baixa
2024070234,Ar condicionado pingando,2024-07-22 11:44,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Prezado,

O ar condicionado do Laboratório Anatomia da Madeira está pingando muito, escorrendo e molhando a bancada.

Cordialmente,

Débora Oliveira",,,Elétrica > Instalações elétricas,,0.82,LSTM_BAIXA_CONF,Baixa
2024070252,Instalação de tomadas,2024-07-22 17:16,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Boa tarde prezados,

Venho por meio deste solicitar a instalação de três tomadas na sala de acessibilidade do CJA, as mesmas serão utilizadas para a ligação do computador da sala utilizados pelos PCD's, uma TV e um outro equipamento que venha a necessitar ser ligado em um futuro próximo como, por exemplo, a impressora 3D que temos ou outro que precise.

Sabedor que terei dos prezados toda atenção ao meu pedido, desde já agradeço a mesma.

At, te.

Kerson Kleber Espínola Pereira
Chefe da seção de acessibilidade do CJA",,,Manutenção Preventiva > Quadros Elétricos,,0.99,LSTM,Baixa
2024070253,Manutenção Preventiva/Inspeção Semestral de Quadros de Energia do Painel Fotovoltaico  - Campus CJA,2024-07-23 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétricos e equipamentos do sistema fotovoltáico, conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02. É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,0.99,LSTM,Baixa
2024070254,Manutenção Preventiva/Inspeção Semestral de Quadros de Energia do Painel Fotovoltaico  - Campus Paulo Freire,2024-07-23 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito manutenção preventiva/inspeção dos quadros elétricos e equipamentos do sistema fotovoltáico, conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Climatização > Ar condicionado,,0.74,LSTM_BAIXA_CONF,Baixa
2024070278,Ar Condicionado,2024-07-23 09:40,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770883343840165, -39.23605772449692",,Solicito a revisão do ar condicionado da sala da coordenação,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.37,LSTM_BAIXA_CONF,Baixa
2024070279,Infiltração subestação,2024-07-23 09:41,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Verificar e corrigir a infiltração da subestação pentagonal do CJA,,,Elétrica > Iluminação,,0.75,LSTM_BAIXA_CONF,Baixa
2024070280,Iluminação terraço,2024-07-23 09:44,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.770309469288907, -39.23560995592077",,Solicito a troca das lâmpadas queimadas no terraço do NUPED,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.93,LSTM_BAIXA_CONF,Baixa
2024080202,Problema na fechadura do Laboratório de Paleontologia,2024-08-13 08:08,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.424310442233665, -39.1367972326299",,"A maçaneta da fechadura do Laboratório de Paleontologia soltou e também não está sendo possível destrancar a porta. A chave está girando o miolo, mas a porta não está destrancando. Solicito providências.",,,Estrutura Predial > Forro,,0.28,LSTM_BAIXA_CONF,Baixa
2024070288,Instalação de uma prateleira no teto,2024-07-23 12:38,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Forro,,,,0,,,,"-14.755969187255209, -39.23160150191233",,Instalação de uma prateleira no teto da entrada do CFCAF para instalação de experimento. O decano já autorizou.,,,Elétrica > Instalações elétricas,,0.89,LSTM_BAIXA_CONF,Baixa
2024070289,Tomadas não funcionam.,2024-07-23 13:04,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770309469288907, -39.23560995592077",,As tomadas do chão e da parede que ficam próximas a mesa do professor não estão funcionando. Solicito reparo.,,,Hidrossanitária > Hidráulica,,0.73,LSTM_BAIXA_CONF,Média
2024070291,Descarga Com defeito,2024-07-23 13:45,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,#N/A,,"Prezado,

A descarga dos banheiros feminino não está enchendo. ( Banheiro do corredor e banheiro do Herbário)

Cordialmente,

Débora Oliveira",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2024070296,Ar condicionado não funciona.,2024-07-23 14:25,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,581.4,,,,"-14.770309469288907, -39.23560995592077",,O ar condicionado que fica próximo a porta vermelha não liga.,Ar condicionado não funciona,Ar condicionado não funciona,Elétrica > Iluminação,,0.77,LSTM_BAIXA_CONF,Baixa
2024070298,Solicitação de Inclusão nos Informativos (listas de emails),2024-07-23 14:49,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Prezados,

Meu nome é Andersonn Magalhães de Oliveira , e sou docente na UFSB.
Venho por meio deste solicitar a inclusão do meu e-mail [ andersonn.magalhaes@ufsb.edu.br ] nas listas de distribuição dos informativos da nossa universidade.

Agradeço antecipadamente pela atenção e disposição em atender a esta solicitação. Atenciosamente,

Andersonn Magalhães de Oliveira
CFTCI / Engenharia de Transportes e Logística",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.18,LSTM_BAIXA_CONF,Baixa
2024070303,Passagem de cabo,2024-07-23 17:13,Fechado,,,,Campus Paulo Freire,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Passar um cabo de rede do rack localizado no corredor que possui banheiro, até a entrada da cozinha.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.48,LSTM_BAIXA_CONF,Baixa
2024070304,Suporte para 2 APs no 2º andar do Complexo 2,2024-07-23 17:18,Fechado,,,,Campus Paulo Freire,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Colocar suporte para 2 APs no corredor em frente aos gabinetes dos professores 1 e 2, no 2º andar do Complexo 2.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2024070328,Manutenção Preventiva Semestral - Gerador 75 kVA - CSC,2024-07-25 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito manutenção preventiva do gerador conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo II, página 06. As referências se encontram no anexo III do mesmo documento.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2024070329,Manutenção Preventiva Semestral - Gerador 170 kVA - CSC,2024-07-25 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,3170.7,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva do gerador conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo II, página 06. As referências se encontram no anexo III do mesmo documento.",Manutenção Preventiva Semestral - Gerador 170 kVA,Manutenção Preventiva Semestral - Gerador 170 kVA,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2024070330,Manutenção Preventiva Semestral - Gerador 55 kVA - CSC,2024-07-25 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva do gerador conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo II, página 06. As referências se encontram no anexo III do mesmo documento.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2024070331,Manutenção Preventiva Semestral - Gerador 55 kVA - CPF,2024-07-25 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,2322.27,,,,"-17.53335341230621, -39.72217542816204",,"Solicito manutenção preventiva do gerador conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo II, página 06. As referências se encontram no anexo III do mesmo documento.",Manutenção preventiva semestral do gerador - CPF,Manutenção preventiva semestral de acordo ao Procedimento Operacional Padrão,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2024070332,Manutenção Preventiva Semestral - Gerador 155 kVA - CSC,2024-07-25 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito manutenção preventiva do gerador conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo II, página 06. As referências se encontram no anexo III do mesmo documento.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2024070333,Manutenção Preventiva Semestral - Gerador 155 kVA - CJA,2024-07-25 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva do gerador conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo II, página 06. As referências se encontram no anexo III do mesmo documento.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.95,LSTM_BAIXA_CONF,Baixa
2024070334,Fachadura da porta da sala dos conselhos,2024-07-25 07:37,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Fachadura da porta da sala dos conselhos com defeito
4º pavimento",,,Elétrica > Instalações elétricas,,0.87,LSTM_BAIXA_CONF,Baixa
2024070338,Verificar tomada elétrica,2024-07-25 10:32,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.534582646209113, -39.72461446135704",,A tomada localizada próxima ao rack servidor na área técnica de TI próxima ao bloco A2/B2 do Núcleo Pedagógico (Complexo 2) não está funcionando.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.91,LSTM_BAIXA_CONF,Baixa
2024070339,Porta de vidro com problema,2024-07-25 10:36,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Duas portas de vidro de correr estão apresentando dificuldade para abrir e fechar, e muitas vezes estão ficando abertas.
Local : Sala de Reunião 1 e 2
Favor Verificar",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.71,LSTM_BAIXA_CONF,Média
2024070340,Copia de chave,2024-07-25 11:19,Fechado,,,,Campus Paulo Freire,,,,,Outros > Erro de chamado,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Solicito a substituição da chave da sala da secretaria executiva do prédio novo no segundo andar.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.67,LSTM_BAIXA_CONF,Baixa
2024070347,Tomada de cabo de rede para internet e telefone,2024-07-25 13:36,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Na sala do apoio administrativo, plug de rede precisando de ajuste, pois não esta funcionando.",,,Climatização > Ar condicionado,,0.93,LSTM_BAIXA_CONF,Baixa
2024070351,At condicionado não está gelando,2024-07-26 08:34,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Verificar o nosso ar condicionado, o mesmo não está gelando, só resfria. Na sala do apoio adm.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2024070352,Ar condicionado Pingando,2024-07-26 08:59,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Prezado,

O dreno do ar condicionado da entrada está pingando.

Cordialmente,

Débora Oliveira",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.34,LSTM_BAIXA_CONF,Baixa
2024070364,Porta emperrando,2024-07-26 13:31,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Porta arrastando no chão, com dificuldade para abrir e fechar.
Local: Sala 03
Favor verificar",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.94,LSTM_BAIXA_CONF,Baixa
2024070366,Trocar cabo de rede,2024-07-26 14:51,Fechado,,,,Campus Paulo Freire,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,975,,,,"-17.53488871263804, -39.72388509091665",,"Trocar o cabo de rede do ponto 17, localizado no Lab. 2 próximo a CEAME.",Trocar cabo de rede,Trocar cabo de rede,Elétrica > Iluminação,,0.64,LSTM_BAIXA_CONF,Baixa
2024070371,2° andar sem iluminação,2024-07-29 08:52,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"2° andar sem iluminação.
favor verificara a causa e corrigir.",,,Estrutura Predial > Infiltração,,0.19,LSTM_BAIXA_CONF,Baixa
2024070373,Infiltrações no telhado: condições Insalubre de trabalho com danos ao patrimônio da UFSB,2024-07-29 09:27,Fechado,,,,Reitoria,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,
Venho novamente relatar a situação da sala da Incubadora (3º andar) onde apresenta condições insalubres de trabalho. O telhado/laje apresenta infiltrações com ponto de goteiras. Esse fato é recorrente, porém nesse período de frio, umidade e de chuvas a situação tem se agravado. Hoje (29/07), cheguei para trabalhar e encontrei a sala com grande poça de água e goteiras sobre bens móveis e equipamentos eletrônicos e com cheiro de mofo no ambiente tornando-o insalubre, seguem imagens em anexo. Como dever de qualquer servidor e como responsável pela carga patrimonial dos bem nessa sala, relato a situação e solicito que sejam tomadas as devidas providências.

Estou colocando o a Coordenação de Patrimônio como observador por envolver o bens patrimoniados da instituição.

Atenciosamente,

Aline Rocha S. Santana
Gerente da ICT.",,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.3,LSTM_BAIXA_CONF,Baixa
2024070374,Solicitação de Reinstalação de Ponte para acesso ao Meliponário,2024-07-29 09:41,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados/as,
Bom dia! Por favor, solicito a reinstalação da ponte de acesso ao Meliponário Jardim das Meliponas do CJA. Peço agilidade a essa demanda, devido a atual falta de segurança ao atravessar o canal de drenagem. Essa demanda atenderá o público interno e externo (que estaremos recebendo para a realização de atividades nesse espaço em agosto).
Desde já agradeço.
Atenciosamente,
Profa. Rosane",,,Hidrossanitária > Hidráulica,,0.87,LSTM_BAIXA_CONF,Baixa
2024070383,Pia entupida,2024-07-29 13:20,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"No banheiro proximo ao laboratorio de zoologia pia entupida, por favor verificar.",,,Estrutura Predial > Infiltração,,0.23,LSTM_BAIXA_CONF,Baixa
2024070387,"Prezados   Boa tarde,  Solicito um manuntencao na laje e nas paredes d",2024-07-29 14:09,Fechado,,,,Reitoria,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados
Boa tarde,
Solicito um manuntencao na laje e nas paredes da sala da Diretoria de Pós-Gradução (DPG) , devido as chuvas tem causado, infiltraçao e pingueiras, a laje a as peredes estao cobertas de mofo, ficando o local acessivel a bacterias que causam crises alergicas.

Atenciosamente.",,,Elétrica > Instalações elétricas,,0.55,LSTM_BAIXA_CONF,Baixa
2024070391,Quadro elétrico para a lanchonete do Campus Jorge Amado,2024-07-29 15:29,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Solicito a instalação de um quadro elétrico exclusivo para os circuitos da lanchonete localizada no NVGA do CJA.
Atualmente, salvo engano, os circuitos da lanchonete estão conectados a um quadro elétrico situado atrás da mesma. Assim, sugerimos a instalação de um novo quadro elétrico ao lado do existente, transferindo os circuitos da lanchonete para este novo quadro.
O novo quadro elétrico deverá ser alimentado pelo quadro já existente. Essa instalação é necessária para permitir a medição isolada do consumo de energia da lanchonete, através da instalação de um medidor de energia dedicado no futuro.
Peço que seja informado o que é necessário para atendimento do serviço. Caso precise de componentes, favor informar aqui.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.73,LSTM_BAIXA_CONF,Baixa
2024070395,Rede de Logica definitiva do CUNI Eunapolis,2024-07-29 16:08,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-16.381244291782618, -39.589120860150686",,"Prezados(as),
Boa tarde!

Solicito a realização da rede de lógica definitiva do CUNI de Eunapolis na nova sede da escola. A mesmo foi realizada de forma provisória no momento da mudança da escola para o nova sede, com vista a não interomper as atividades de aulas no local. Visto que a mesmo se encontra de forma improvisada e a escola tem nos cobrado a adequação da rede com instação de eletrodutos e caixas com os pontos de conexão, solicito a elaboração e execução do projeto da rede de logica no CUNI Eunapolis.

Atensiosamente,",,,Climatização > Ar condicionado,,1,LSTM,Média
2024070427,"Boa tarde,     Gostaria de comunicar que o ar condicionado da sala par",2024-07-31 15:55,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,52.3,,,,"-14.788316740297745, -39.27483123836992",,"Boa tarde,

Gostaria de comunicar que o ar condicionado da sala parou de refrigerar.",Reparo em ar condicionado,Reparo em ar condicionado,Elétrica > Iluminação,,1,LSTM,Baixa
2024080002,Lâmpada queimada,2024-08-01 08:10,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito a troca das lâmpadas queimadas no laboratório.
Localizado no laboratório Interdisciplinar 2.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.94,LSTM_BAIXA_CONF,Média
2024080003,Maçaneta com defeito,2024-08-01 08:26,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,#N/A,,"Bom dia,
A maçaneta da porta do laboratório Central de Biodiversidade está com defeito. Gostaria de solicitar, por gentileza, a verificação da mesma.
Grata!",,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.29,LSTM_BAIXA_CONF,Baixa
2024080005,Goteira - Laboratório de Geoprocessamento e Gestão Costeira,2024-08-01 09:26,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Prezado(a).
Há uma goteira bem no meio da sala onde esta alocado Laboratório de Geoprocessamento e Gestão Costeira no Labotarório Interdisciplinar II. A goteira esta pingando por uma parte onde já não há mais forro e que recentemente passou por manutenção.
Solicito a cooperação do setor responsável para solucionarmos urgentemente esta situação, dado os equipamentos que estão presente no espaço em questão.
Atenciosamente.
Igor",,,Estrutura Predial > Forro,,0.31,LSTM_BAIXA_CONF,Baixa
2024080010,Troca de placa de forro no Laboratório de Botânica,2024-08-01 11:40,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Forro,,,,0,,,,"-16.424310442233665, -39.1367972326299",,Solicito a troca de uma placa de forro avariada com fungos nocivos que está localizada no Laboratório de Botânica.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,LSTM,Baixa
2024080011,miolo da fechadura emperando,2024-08-01 12:47,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,No 4º Pavimento da procuradoria na porta de vidro o miolo da fechadura com dificuldade para abrir e fechar tanto por dentro e por fora.,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.62,LSTM_BAIXA_CONF,Baixa
2024080018,Criação de ponto de rede no auditório do colégio municipal de Porto Seguro (não é o CUNI),2024-08-01 15:02,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,2140.41,,,,"-16.449880252377348, -39.064648619985995",,"Prezadas/os, boa tarde.
Venho solicitar instalação de Ponto de Rede no Auditório do Colégio Municipal para fins de Acessibilidade de aula para estudante surda. Serão realizadas interpretações de aulas via computador por Intérprete de Libras remoto. Então, faz-se necessário garantir acesso à internet para a efetiva realização das aulas para a estudante em questão.",Criação de ponto de rede no auditório do colégio municipal de Porto Seguro; Fornecimento de cabo cat 6,Criação de ponto de rede no auditório do colégio municipal de Porto Seguro; Fornecimento de cabo cat 6,Climatização > Ar condicionado central,,0.45,LSTM_BAIXA_CONF,Média
2024080021,Reparo em motores dos fancoil,2024-08-01 15:54,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado central,,,,2054.1800000000003,,,,"-16.425315471783644, -39.1356215455011",,"Boa tarde

prezados temos 3 motores que precisão de revisão",Serviço de reparo em bombas do fancoil - CSC,"Serviço de rebobinamento, destrava, troca de rolamentos e secagem dos motores do fancoils do ar condicionado central","Estrutura Predial > Esquadrias, porta, portão e janelas",,0.93,LSTM_BAIXA_CONF,Baixa
2024080022,Maçaneta da sala 02,2024-08-01 15:57,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Prezados, boa tarde!
Solicito reparo da maçaneta da porta da sala 02 do NP-CJA.

Att,
Emilly Mailli.",,,Hidrossanitária > Hidráulica,,0.72,LSTM_BAIXA_CONF,Média
2024080029,Mictorio do banheiro masculino,2024-08-02 09:22,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Esgoto,,,,53.62,,,,"-16.424036771315144, -39.13615281834591",,"Bom dia

Risco de queda do mictório masculino. necessário a substituição de parafuso de instalação.
necessário de liberação de OSM para troca de parafusos.",Reparo no mictório do banheiro masculino,Reparo no mictório do banheiro masculino,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.16,LSTM_BAIXA_CONF,Baixa
2024080038,Funcionamento,2024-08-02 13:43,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,

Solicito que seja verificado o funcionamento do ponto de telecomunicação CE088 localizado no DINFRA junto ao meu computador, pois o dispositivo não está funcionando corretamente.
Desde já, agradeço.

Saudações,",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.6,LSTM_BAIXA_CONF,Baixa
