ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
2024080040,Tampa de vaso sanitário solta,2024-08-02 14:03,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"A tampa do vaso sanitário de uma das cabines soltou
Local: Vestiário feminino Funcionário
Favor verificar!",,,Manutenção Preventiva > Ar condicionado central,,0.4,LSTM_BAIXA_CONF,Baixa
2024080052,Manutenção Preventiva Mensal - Ar condicionado Central - CSC,2024-08-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva mensal do ar condicionado central do CSC de acordo ao arquivo em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"".
O acompanhamento deste chamado deve ser de acordo com as atividades descritas no ANEXO I .
O retorno destas atividades devem ser dados à Coordenação de Manutenção ou à Coordenação de Campus do CSC, de modo que a UFSB tenha ciência das atividades preventivas realizadas no equipamento.
Caso haja alguma necessidade de material(is) para manutenção corretiva, este(s) deverá(ão) ser solicitado(s) de imediato de modo que a aquisição seja o mais rápido possível.
O fechamento deste chamado está condicionado ao retorno deste documento.",,,Manutenção Preventiva > Ar condicionado central,,0.97,LSTM,Baixa
2024080053,Manutenção Preventiva Mensal - Ar Condicionado Central - CSC - Tratamento Químico Mensal da Água de Condensação,2024-08-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito tratamento químico de água de condensação de ar condicionado central. Este procedimento deverá acompanhar o documento em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"", com informações sobre o sistema de refrigeração no Item 7.
Os padrões técnicos a serem alcançados após o tratamento devem estar de acordo ao que consta no ANEXO IV do documento em anexo.
Após o tratamento, a UFSB deverá ser informada do serviço com a entrega de um relatório técnico informando sobre o processo.",,,Climatização > Ar condicionado,,0.96,LSTM,Baixa
2024080055,Manutenção Preventiva Mensal - Ar condicionado - Reitoria,2024-08-05 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.99,LSTM,Baixa
2024080056,Manutenção Preventiva Mensal - Ar condicionado - CJA - Laboratório CEPLAC,2024-08-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,#N/A,,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.98,LSTM,Baixa
2024080057,Manutenção Preventiva Mensal - Ar condicionado - CJA - NUPED,2024-08-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.96,LSTM,Baixa
2024080058,Manutenção Preventiva Mensal - Ar condicionado - CJA - NVGA,2024-08-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.97,LSTM,Baixa
2024080059,Manutenção Preventiva Mensal - Ar condicionado - CJA - Auditório CEPLAC,2024-08-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.756130793820052, -39.23151429151042",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.99,LSTM,Baixa
2024080060,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco Administrativo,2024-08-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.99,LSTM,Baixa
2024080061,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco de Aulas 1,2024-08-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.99,LSTM,Baixa
2024080062,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco de Aulas 2,2024-08-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.99,LSTM,Baixa
2024080063,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco Docente,2024-08-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.98,LSTM,Baixa
2024080064,Manutenção Preventiva Mensal - Ar condicionado - CPF - Laboratório 1° Ciclo CFCS,2024-08-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.98,LSTM,Baixa
2024080065,Manutenção Preventiva Mensal - Ar condicionado - CPF - Pavilhão Anexo de Aulas,2024-08-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.97,LSTM,Baixa
2024080066,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão Administrativo,2024-08-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.99,LSTM,Baixa
2024080067,Manutenção Preventiva Mensal - Ar condicionado - CSC - Bloco de Serviços,2024-08-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.96,LSTM,Baixa
2024080068,Manutenção Preventiva Mensal - Ar condicionado - CSC - Espaço de Leitura,2024-08-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.98,LSTM,Baixa
2024080069,Manutenção Preventiva Mensal - Ar condicionado - CSC - Laboratórios,2024-08-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.91,LSTM_BAIXA_CONF,Baixa
2024080070,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão de Convenções,2024-08-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.99,LSTM,Baixa
2024080071,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão de Feiras,2024-08-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.99,LSTM,Baixa
2024080072,Manutenção Preventiva Mensal - Ar Condicionado - CSC - Pórtico,2024-08-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2024080073,Manutenção Preventiva Mensal - Ar condicionado - CPF - Laboratório de Habilidades,2024-08-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534583079307623, -39.723940092553796",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2024080074,Manutenção Preventiva Mensal - Ar condicionado - CSC - LABMOL,2024-08-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2024080075,Manutenção Preventiva Mensal - Ar condicionado - CPF - Clínica escola de Psicologia,2024-08-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.535306322127855, -39.72446535585202",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2024080076,Manutenção Preventiva Mensal - Ar condicionado - CPF - Salas de Tutoria,2024-08-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53486720606325, -39.72350064237744",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Elevador,,0.94,LSTM_BAIXA_CONF,Baixa
2024080077,Manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Paulo Freire,2024-08-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Elevador,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Solicito manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Paulo Freire. Caso seja detectado alguma anomalia ou algum dos serviços não for concluído, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Hidrossanitária > Hidráulica,,0.67,LSTM_BAIXA_CONF,Média
2024080079,Descarga Com defeito,2024-08-05 08:58,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,#N/A,,"Prezado,

As descargas dos dois banheiros não estão enchendo.

Cordialmente ,

Débora",,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.88,LSTM_BAIXA_CONF,Baixa
2024080083,Manutenção do telhado sobre a sala de docentes das Artes e Comunicação,2024-08-05 11:31,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-16.424036771315144, -39.13615281834591",,Informo que o telhado sobre a sala de docentes das Artes e Comunicação precisa de manutenção. Há mais de um ponto de goteiras conforme as imagens do forro enviadas em anexo.,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.61,LSTM_BAIXA_CONF,Baixa
2024080084,Criar 3 pontos de rede,2024-08-05 12:33,Fechado,,,,Campus Paulo Freire,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-17.886258737153273, -39.848623404456525",,"Criar 3 pontos de rede na nova sala de aula do CUNI em Posto da Mata. Um para o PC, outro para a TV e um para o AP.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.17,LSTM_BAIXA_CONF,Baixa
2024080085,Remover TV,2024-08-05 12:39,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Gostaria que a TV da sala 13 fosse retirada. Ela apresenta defeito e precisa de reparos. Guardar na sala de TI ou no almoxarifado.,,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2024080099,Manutenção Preventiva Bimensal - Quadros Elétricos de BT - Reitoria,2024-08-06 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.7,LSTM_BAIXA_CONF,Baixa
2024080100,Pontos de rede das ocas,2024-08-06 09:16,Pendente,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-16.42654858445351, -39.135574841004974",,"Solicito revisão dos pontos de rede que atendem as ocas.
Em testes realizados, todos apresentaram problemas.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.67,LSTM_BAIXA_CONF,Baixa
2024080103,Instalação de placas de inauguração,2024-08-06 09:41,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,73.2,,,,"-17.534582646209113, -39.72461446135704",,"Prezados,

Solicito a instalação das placas de inauguração do Núcleo Pedagógico do CPF. Ao total são 4 placas, que necessitaram de peças para fixação em parede de dry-wall.",Instalação de placas de inauguração,Instalação de placas de inauguração,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.34,LSTM_BAIXA_CONF,Baixa
2024080104,Instalação de cabeamento de lógica,2024-08-06 10:16,Fechado,,,,Campus Paulo Freire,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Prezados,

A pedido do coordenador do CPF, em complemento ao chamado 2024050104, solicito a instalação de pontos de rede de lógica nos seguintes locais:
Gabinetes 35 a 40;
Gabinetes de Coordenação de Colegiado e Pós-Graduação, ao lado da Secretaria Acadêmica;
Gabinetes do Decano e Vice-Decano, dentro da Secretaria Executiva.",,,Estrutura Predial > Forro,,0.15,LSTM_BAIXA_CONF,Baixa
2024080108,Chuva dentro da Oca das Artes,2024-08-06 11:58,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Forro,,,,0,,,,"-16.42654858445351, -39.135574841004974",,"Prezados,
Recebi a informação que está chovendo dentro da OcaLab - Laboratório das Artes Visuais neste momento, em cima das mesas de uso. Isso poderá danificar as mesas, que estão sendo usadas neste momento para aulas. Parece que não está em cima da TV e computador, mas isso pode mudar e causar um dano ainda maior.
Fico no aguardo e estou à disposição para eventuais esclarecimentos.

Grato,
Marcelo Wasem",,,Climatização > Ar condicionado,,1,LSTM,Média
2024080110,Controle de ar condicionado com defeito,2024-08-06 13:44,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,59.1,,,,#N/A,,"Prezado,

O controle do ar condicionado da sala de aula 03, da marca Eletrolux está com defeito precisando de substitui-lo.

Cordialmente,

Débora Oliveira",Controle de ar condicionado com defeito,Controle de ar condicionado com defeito,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.97,LSTM,Baixa
2024080111,"Prezados, boa tarde! Tudo bem?  Maçaneta da porta da sala de Represent",2024-08-06 14:29,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Prezados, boa tarde!
Tudo bem?
Maçaneta da porta da sala de Representações localizada nas Salas estudanti s está se desprendendo da porta, necessitando reparo.
Att,
Emilly Mailli.",,,Elétrica > Iluminação,,0.99,LSTM,Baixa
2024080116,"Prezado/a, boa tarde.  Solicito a verificação de uma lâmpada (lâmpada",2024-08-06 15:04,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Prezado/a, boa tarde.
Solicito a verificação de uma lâmpada (lâmpada não ascende) no gabinete que eu uso, local: núcleo pedagógico, segunda andar, Gabinete: 31 (sala Sebastião Rodrigo, Roberta e Karine.
atte.
Rodrigo",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.31,LSTM_BAIXA_CONF,Média
2024080117,Reparo em equipamento de transporte de material,2024-08-06 15:41,Fechado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,474.32,,,,"-14.77147998352185, -39.23434744042999",,Solicito reparo em equipamento de transporte de material.,Reparo em equipamento de transporte de material,Reparo em equipamento de transporte de material ,Climatização > Ar condicionado,,0.97,LSTM,Média
2024080123,Ar condicionado com defeito,2024-08-07 08:30,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Bom dia,
O aparelho de ar condicionado do laboratório de Química da Madeira está apresentando mensagem de erro ""E1"". Gostaria de solicitar, por gentileza, a verificação do mesmo.
Grata!",,,Elétrica > Instalações elétricas,,0.3,LSTM_BAIXA_CONF,Baixa
2024080125,Portao do estacionamento - Reitoria,2024-08-07 09:33,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Rafael, da uma olhada no Portão automático aqui do estacionamento. Veja qual o problema e relata, por gentileza",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2024080127,Ar condicionado no gabinete 27,2024-08-07 11:01,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Bom dia!
O ar condicionado no gabinete 27 não está funcionando. Poderiam, por favor, ajudar a resolver o problema?
Agradeço desde já!",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.74,LSTM_BAIXA_CONF,Baixa
2024080129,Conserto de porta de armário,2024-08-07 12:17,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Prezado(a)
Solicito conserto da porta do armário 05, do laboratório de Ciências I, localizado no campus Jorge Amado.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.89,LSTM_BAIXA_CONF,Baixa
2024080135,Ampliação de Rede Cabeada,2024-08-07 16:17,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,1172.56,,,,"-16.449880252377348, -39.064648619985995",,"Prezados,

Por conta da deficiência de salas no CSC, o colégio cedeu 02 salas para o CUNI Porto.
Sendo assim, solicito ao setor a ampliação da rede cabeada de internet, afim de abastecermos essas salas cedidas com rede de internet aos nossos discentes e docentes.",Ampliação de Rede Cabeada,Ampliação de Rede Cabeada,Climatização > Ar condicionado,,0.98,LSTM,Baixa
2024080136,Ar condicionado jorrando água,2024-08-08 07:18,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia,
Sala SSU, 1º Pavimento.
Água do ar condicionado parecendo uma cachoeira. molhando a sala.",,,Elétrica > Nobreak,,0.74,LSTM_BAIXA_CONF,Baixa
2024080138,Prezada (o)  O nobreak que utilizo no PC (patrimonio - 2018007284) na,2024-08-08 08:38,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Nobreak,,,,0,,,,"-16.424101724531493, -39.13626270686903",,"Prezada (o)
O nobreak que utilizo no PC (patrimonio - 2018007284) na sala dos docentes do CFCAm em minha mesa não está carregando mais, por isso solicito a troca do mesmo.

Att.

Andresa Oliva",,,Estrutura Predial > Infiltração,,0.41,LSTM_BAIXA_CONF,Baixa
2024080139,Infiltração no banheiro feminino,2024-08-08 08:49,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-14.770883343840165, -39.23605772449692",,Favor verificar uma Infiltração no banheiro feminino no pavilhão administrativo.,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.47,LSTM_BAIXA_CONF,Baixa
2024080148,Ponto de rede,2024-08-08 14:38,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Ponto de rede no 2º Pavimento, CE 167, Setor PROAF.",,,Estrutura Predial > Infiltração,,0.25,LSTM_BAIXA_CONF,Baixa
2024080159,Infiltração em gabinete,2024-08-08 17:17,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Prezados,

Solicito solução para infiltração no gabinete 31 do Núcleo Pedagógico.",,,Elétrica > Iluminação,,0.95,LSTM,Média
2024080160,Substituição de refletores da quadra,2024-08-08 17:26,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.532979931742542, -39.7220601067383",,"Prezados,

Solicito substituição de 2 refletores da quadra que encontram-se queimados.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.67,LSTM_BAIXA_CONF,Baixa
2024080176,Boa noite. Peço que criem para mim uma conta gmail para que possa util,2024-08-09 19:32,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-16.424101724531493, -39.13626270686903",,"Boa noite. Peço que criem para mim uma conta gmail para que possa utilizar a nuvem e também a proposição de chamadas de vídeo sem o limite de tempo para contas comuns. Caso seja necessário um pedido mais específico, peço orientação para tal.",,,Manutenção Preventiva > Elevador,,0.98,LSTM,Baixa
2024080179,Manutenção preventiva mensal dos elevadores da Reitoria e Campus Jorge Amado,2024-08-12 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Elevador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva mensal dos elevadores do Campus Jorge Amado e Reitoria e plataforma elevatória da Reitoria. Caso seja detectado alguma anomalia ou algum dos serviços não for concluído, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Climatização > Ar condicionado,,0.78,LSTM_BAIXA_CONF,Baixa
2024080184,vazamento do ar condicionado,2024-08-12 09:43,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Vazando agua pelo ar condicionado, Sala dos Terceirizados, 1º Pavimento.
Rogério",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.58,LSTM_BAIXA_CONF,Baixa
2024080187,Manutenção de estante de madeira para livros,2024-08-12 11:10,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção da estante de madeira localizada ao lado da portaria do Pavilhão Adminiatrativo: Lixar, retirar parafusos que estão perfurando as superfícies das prateleiras, envernizar e colocá-la na sala de docentes das Artes.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2024080190,ar condicionado com chiado forte,2024-08-12 12:03,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicitamos ajuda para verificar ar condicionado que está chiando na sala do Assessor de Relações Institucionais na Procuradoria.
Sabemos que o ar está com problema e não tem peça de reposição.
Gostaria que dessem uma olhada nesse barulho irritante para pelo menos funcionar a parte de ventilar do ar.",,,Hidrossanitária > Hidráulica,,0.83,LSTM_BAIXA_CONF,Baixa
2024080192,Bebedouro com Vazamento,2024-08-12 13:33,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Prezados, boa tarde!
Tudo bem?
Bebedouro ao lado da Recepção apresenta vazamento ininterrupto, precisando de reparos.
Att,
Emilly mailli.",,,Elétrica > Instalações elétricas,,0.09,LSTM_BAIXA_CONF,Média
2024080193,Substituição,2024-08-12 13:57,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"O cabo HDMI instalado para o uso do retroprojetor, na Sala 109 B do NP-CJA, não funciona. Solicito substituição.
Obs: Já há outro cabo HDMI para fazer a substituição na sala.",,,Hidrossanitária > Hidráulica,,0.98,LSTM,Média
2024080197,SIFÃO QUEBRADO,2024-08-12 15:28,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,15.97,,,,"-17.535306322127855, -39.72446535585202",,O SIFÃO DA PIA DO FUNDO DA PSICOLOGIA ESTÁ QUEBRADO SOLICITO REPARO.,Substituição de sifão,Substituição de sifão,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.94,LSTM_BAIXA_CONF,Média
2024080198,"Prezado,     Porta do Herbário com a fechadura quebrada.        Cordia",2024-08-12 15:30,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,#N/A,,"Prezado,

Porta do Herbário com a fechadura quebrada.

Cordialmente

Débora OLiveira",,,Climatização > Ar condicionado,,0.97,LSTM,Média
2024080211,Reparo em aparelho de ar condicionado,2024-08-13 12:13,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.534583079307623, -39.723940092553796",,"Prezados,

Solicito reparo em aparelho de ar condicionado do auditório do LAHA, que não está gelando",,,Elétrica > Instalações elétricas,,0.75,LSTM_BAIXA_CONF,Baixa
2024080222,Instalação de tomada,2024-08-14 09:50,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Prezados,

A pedido do coordenador do campus, solicito a instalação de um ponto de rede elétrica no gabinete 14.",,,Hidrossanitária > Hidráulica,,0.96,LSTM,Média
2024080224,Troca de reparo dos registros do vestiário do complexo 1,2024-08-14 09:56,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,80.86,,,,"-17.532979931742542, -39.7220601067383",,"Prezados,

Solicito a troca de reparos dos registros defeituosos no vestiário do complexo 1.",Troca de reparo dos registros do vestiário do complexo 1; Troca de reparo dos registros do vestiário do complexo 1,Troca de reparo dos registros do vestiário do complexo 1; Troca de reparo dos registros do vestiário do complexo 1,Hidrossanitária > Hidráulica,,0.91,LSTM_BAIXA_CONF,Média
2024080225,"Prezados,     Solicito a troca do reparo da torre de saída do vaso san",2024-08-14 10:09,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,72.57,,,,"-14.770309469288907, -39.23560995592077",,"Prezados,

Solicito a troca do reparo da torre de saída do vaso sanitário, sanitário masculino no pav. 2 do Núcleo Pedagógico, que encontra-se defeituoso.",Troca do reparo da torre de saída do vaso sanitário,Troca do reparo da torre de saída do vaso sanitário,Elétrica > Instalações elétricas,,0.22,LSTM_BAIXA_CONF,Baixa
2024080229,Instalação e test de equipamento,2024-08-14 14:33,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito, por gentileza, apoio da manutenção para instalação e testes de equipamentos para o laboratório da Engenharia Civil",,,Hidrossanitária > Hidráulica,,0.46,LSTM_BAIXA_CONF,Baixa
2024080231,Mictório obstruído,2024-08-14 16:53,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Prezados, boa tarde!
Tudo bem?
Mictório do banheiro masculino, ao lado da biblioteca, está obstruído devido a descartes indevidos de papéis higiênicos. Solicito reparo.
Att,
Emilly Mailli.",,,Estrutura Predial > Infiltração,,0.82,LSTM_BAIXA_CONF,Média
2024080237,Infiltração e vazamento significativo na laje da sala das Incubadoras em dias chuvosos,2024-08-16 08:55,Fechado,,,,Reitoria,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezado/a(s), bom dia!

Ocorre infiltração da água de chuva na laje e vazamento da mesma nas salas das incubadoras (Sala ligada à PROPPG, no 3. Andar), sendo que a situação vem se agravando a cada dia. Praticamente, não há mais espaço para as mesas com PCs, mesa comum, sofá e armário, porque a área de infiltração está ficando cada dia maior. Acredito, que em breve, a água irá descer para o andar debaixo, pq o pessoal da limpeza não tem dado conta de retirar a água e manter o piso seco. Fui informada que o mesmo ocorre em outras salas.
Att.
Valérie",Pintura em laje após reforma da cobertura,Serviço de pintura em teto do último pavimento a ser feito quando concluídos os trabalhos de reparo no telhado da reitoria. ,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.32,LSTM_BAIXA_CONF,Baixa
2024080238,Pintura na parede do terraço do núcleo pedagógico,2024-08-16 09:14,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770309469288907, -39.23560995592077",,Pintura no 3° andar do núcleo,,,Climatização > Ar condicionado,,1,LSTM,Média
2024080244,Reparo em  ar condicionado no corredor da sala dos conselhos,2024-08-16 10:11,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,156.48,,,,"-14.788316740297745, -39.27483123836992",,Solicito reparo no ar condicionado no corredor da Sala dos Conselhos.,Reparo em ar condicionado no corredor da sala dos conselhos,Reparo em ar condicionado no corredor da sala dos conselhos,Estrutura Predial > Infiltração,,0.21,LSTM_BAIXA_CONF,Baixa
2024080245,"Prezados colegas, bom dia!     Solicitamos, por favor, verificar o tet",2024-08-16 10:24,Fechado,,,,Reitoria,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados colegas, bom dia!

Solicitamos, por favor, verificar o teto do banheiro localizado na sala da reitora. Motivo: Mofo no teto e vazamento.

Obrigada!",,,Estrutura Predial > Infiltração,,0.44,LSTM_BAIXA_CONF,Baixa
2024080246,"Prezados/as  Bom dia,  Solicito uma reparaçao no teto da sala da Diret",2024-08-16 10:55,Fechado,,,,Reitoria,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados/as
Bom dia,
Solicito uma reparaçao no teto da sala da Diretoria Geral de pesquisa e Pós-Graduação, situado na PorPPG pois hoje pela manha a sala amanheceu cheia de agua, inclusive o mesa de computador da diretoria, o cpu , mause teclado e monitor ficaram , tendo que ser levado pelo setor de patrimonio para correr o risco de danificar ainda mais os aparelhos.

Atenciosamente,",,,Estrutura Predial > Infiltração,,0.44,LSTM_BAIXA_CONF,Baixa
2024080247,"Prezados/as  Bom dia,  Solicito uma reparaçao no teto da sala da Diret",2024-08-16 10:58,Fechado,,,,Reitoria,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados/as
Bom dia,
Solicito uma reparaçao no teto da sala da Diretoria Geral de pesquisa e Pós-Graduação, situado na PorPPG pois hoje pela manha a sala amanheceu cheia de agua, inclusive o mesa de computador da diretoria, o cpu , mause teclado e monitor ficaram todos molhados , tendo que ser levado pelo setor de patrimonio para nao correr o risco de danificar ainda mais os aparelhos.

Atenciosamente,",,,Instalação de Acessórios e Mobiliário > Placas de identificação,,0.18,LSTM_BAIXA_CONF,Baixa
2024080250,Placa de Identificação de seção ACESSIBILIDADE,2024-08-16 12:41,Fechado,,,,Campus Paulo Freire,,,,,Instalação de Acessórios e Mobiliário > Placas de identificação,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Devido a troca de sala, favor TRANSPOR a placa de indentificação ""Seção de Acessibilidade"" da atual localização e para a porta da sala 6, também identificada como Sala de Recursos Multifuncionais, logo abaixo da placa já existente. Grata",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2024080254,Ar condicionado não liga. Funcionava normalmente e parou de ligar.,2024-08-16 13:39,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Ar condicionado não liga. Funcionava normalmente e parou de ligar.

Localização: CAR - Coordenação de Arquitetura e Redes",,,Hidrossanitária > Hidráulica,,0.72,LSTM_BAIXA_CONF,Baixa
2024080256,Instalação de bebedouros PCD,2024-08-16 14:10,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Prezados,

Solicito a instalação de 2 bebedouros PCD no térreo do NP, no ponto de água e esgoto existente próximo aos banheiros. A instalação deve atender à NBR 9050.",,,Hidrossanitária > Hidráulica,,1,LSTM,Média
2024080257,Substituição de boias elétricas,2024-08-16 14:15,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,93.22,,,,"-17.534582646209113, -39.72461446135704",,"Prezados,

Solicito a substituição de duas boias elétricas do reservatório de água do NP.",Substituição de boias elétricas,Substituição de boias elétricas,Climatização > Ar condicionado,,0.99,LSTM,Média
2024080271,Ar condicionado com defeito,2024-08-19 09:18,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Bom dia,
O aparelho de ar condicionado do Laboratório de Química da Madeira está apresentando mensagem de erro ""E1"". Gostaria de solicitar, por gentileza, a verificação do mesmo.
Grata!",,,Hidrossanitária > Bomba,,0.25,LSTM_BAIXA_CONF,Média
2024080275,Falta de água,2024-08-19 10:53,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Bomba,,,,15643.599999999999,,,,#N/A,,"Bom dia,
Gostaria de solicitar, por gentileza, a verificação da bomba de distribuição de água no CEPEC, pois, estamos sem água nas torneiras no CFCAf.
Grata!",Manutenção corretiva em bomba de distribuição de água do CEPEC - CJA; Complementar de manutenção corretiva em bomba de distribuição de água do CEPEC - CJA; Fornecimento e instalação de bomba - CJA; Serviço complementar de Manutenção corretiva em bomba de distribuição de água do CEPEC - CJA; Fornecimento e instalação de quadro de comando para bombas,"- Inspeção técnica da bomba de distribuição de água.
- Identificação de possíveis falhas mecânicas, elétricas ou hidráulicas.
- Realização de reparos corretivos no equipamento, conforme necessidade.
- Testes para garantir o correto funcionamento e restabelecimento do fornecimento de água.
- Relatório final da manutenção realizada.; Complementar de manutenção corretiva em bomba de distribuição de água do CEPEC - CJA; - Preparar o local de instalação, incluindo a verificação da infraestrutura elétrica existente para garantir a compatibilidade com o equipamento trifásico.

- Instalar a bomba no sistema de abastecimento de água da edificação, garantindo que esteja firmemente posicionada e conectada corretamente às redes de alimentação e distribuição.

- Realizar os testes operacionais da bomba para assegurar seu funcionamento adequado, ajustando os parâmetros conforme necessário.; Serviço complementar de Manutenção corretiva em bomba de distribuição de água do CEPEC - CJA; Fornecimento e instalação de quadro de comando para bombas

OBS: Complementar à OSM 414/2024",Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.72,LSTM_BAIXA_CONF,Média
2024080277,BOM DIA!  A TV DA SALA 05 DO COMPLEXO I ESTÁ COM DEFEITO E A TELA FICA,2024-08-19 11:06,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"BOM DIA!
A TV DA SALA 05 DO COMPLEXO I ESTÁ COM DEFEITO E A TELA FICA TREMENDO O QUE DIFICULTA USÁ-LA. PODERIAM VER SE TEM CONSERTO OU TROCAR POR UM DATASHOW",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.6,LSTM_BAIXA_CONF,Média
2024080284,Matrícula não realizada devido a falha técnica,2024-08-19 16:59,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Boa tarde! Ontem realizei a matrícula on line do PPGCTA no SIGAA mas hoje fui verificar que a emissão de matrícula não foi realizada. Não sei o motivo . Pode ser falha técnica ou de conexão de internet . Favor solicito a realização de minha matrícula nas seguintes disciplinas : Orientação a dissertação II, e Seminário II (qualificação) . Minha matrícula é 2023100397 (mestrado PPGCTA ) mEU cpf : 795978901-00
Grata!!!!",,,Elétrica > Instalações elétricas,,0.32,LSTM_BAIXA_CONF,Baixa
2024080286,Manutenção ventilador da Guarita,2024-08-20 07:47,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Gostaria de solicitar o reparo do ventilador da guarita, o ventilador apresentou problemas e não está funcionando corretamente.
A guarita fica localizada no complexo 2 (CFCS)",,,Climatização > Ar condicionado,,0.92,LSTM_BAIXA_CONF,Baixa
2024080288,Ar condicionado vazando,2024-08-20 08:42,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Bom dia,
O aparelho de ar condicionado do Laboratório Central de Biodiversidade está com vazamento. Gostaria de solicitar, por gentileza, a verificação do mesmo.
Atenciosamente,",,,Área Externa e Ambiental > Poda de Árvore / Roçagem,,0.14,LSTM_BAIXA_CONF,Baixa
2024080295,Solicitação de retirada de árvore caída e drenagem do acesso ao Meliponário,2024-08-20 10:37,Fechado,,,,Campus Jorge Amado,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados colegas,
Bom dia! Por favor, solicito a retirada de uma árvore caída e a drenagem do acesso ao Meliponário. Justifico a urgência, pois precisamos oferecer segurança aos frequentadores do espaço. Estaremos recebendo público externo (crianças de 5 a 8 anos) e produtores rurais a partir da próxima semana. Após a manutenção do canal do entorno do CJA passou-se a acumular água no acesso ao meliponário.
Desde já agradeço.
Atenciosamente,
Rosane",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.43,LSTM_BAIXA_CONF,Baixa
2024080301,Verificação do ponto de internet,2024-08-20 18:27,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Desde sexta feira 16/08, o roteador que tem o sinal puxado do CIEPS parou de funcionar, ressaltando que no CIEPS a internet está funcionando normalmente.",,,Hidrossanitária > Hidráulica,,1,LSTM,Média
2024080302,Lavado no banheiro masculino,2024-08-20 18:42,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,664.3199999999999,,,,"-16.423909554595376, -39.13629623502169",,O banheiro masculino está com os lavabos sem funcionamento. Segue anexo para observação. Sendo necessário ao menos 1 estar em boas condições de uso.,Reparo no banheiro masculino; Complementar de reparo no banheiro masculino,Reparo no banheiro masculino; Complementar de reparo no banheiro masculino,Climatização > Ar condicionado,,0.92,LSTM_BAIXA_CONF,Média
2024080304,Ar Condicionado apresentando defeito,2024-08-20 19:39,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Prezados, boa noite!
Tudo bem?

Ar condicionado da marca Carrier localizado na sala 104 está com problemas para gelar (Às vezes não gela ou demora para gelar mesmo com porta e janelas fechadas). Favor, verificar.
Att,
Emilly Mailli.",,,Climatização > Ar condicionado,,0.97,LSTM,Média
2024080305,Ar Condicionado com defeito,2024-08-20 19:42,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Prezados, boa noite!
Tudo bem?
Um dos ar condicionados da marca Consul na sala 101 está apresentando problemas para ligar. Favor, verificar!

Att,
Emilly Mailli.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.76,LSTM_BAIXA_CONF,Baixa
2024080306,Manutenção Porta blindex,2024-08-21 08:30,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia prezados,
Entro em contato para informar que a porta de vidro (entrada proex) está ""pegando"" no chão quando abrimos e fechamos. Informo pois o atrito está aumentando tornando possivel alguma intercorrencia como trinca, quebra, etc.

Grata pela atenção.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.7,LSTM_BAIXA_CONF,Baixa
2024080317,Remover suporte para papel toalha,2024-08-21 11:09,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"A copa de alunos e copa de funcionários não faz mais uso de papel toalha, por isso solicito a remoção dos portas papéis da parede, pois o mesmo não está sendo utilizado.
Local: copa dos alunos e copa dos funcionários",,,Instalação de Acessórios e Mobiliário > Placas de identificação,,0.08,LSTM_BAIXA_CONF,Baixa
2024080327,Sinalização USO EXCLUSIVO CARRO OFICIAL,2024-08-21 17:04,Fechado,,,,Reitoria,,,,,Instalação de Acessórios e Mobiliário > Placas de identificação,,,,1743.54,,,,"-14.788316740297745, -39.27483123836992",,"Prezados/as responsáveis

Após autorização do Gabinete da Reitoria e em alinhamento com os colaboradores da Portaria e Setor de Transportes da Dirad/Propa, solicito gentilmente sinalização (pintura no chão ou instalação de placas) no estacionamento de carros da Reitoria (imagem anexada).
Especificamente, se possível, seria interessante demarcar as 5 vagas de carros e sinalizar (placa ou pintura no chão), em cada uma, com os dizeres EXCLUSIVO PARA CARRO OFICIAL .
Vale destacar que não foi tomada nenhuma decisão sobre as motos e bicicletas de servidores(as) e colaboradores(as) estacionadas na parte lateral/atrás da Reitoria, entendimento permanece como está.
Em caso de dúvidas, estou à disposição.
Obrigada
Profa. fran Silva",Sinalização de vagas para veículos oficiais,Sinalização de vagas para veículos oficiais,Hidrossanitária > Hidráulica,,0.98,LSTM,Baixa
2024080332,Remoção de filtro de água no Laboratório Interdisciplinar 02,2024-08-22 09:22,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.424310442233665, -39.1367972326299",,Solicito remoção do filtro instalado no Laboratório Interdisciplinar 02 entre a parede e o filtro de ultrapurificação. O equipamento não está funcionando e o vazamento está provocando derramamento de água sobre os armários do laboratório.,,,Elétrica > Iluminação,,1,LSTM,Baixa
2024080334,Susbstiuição de lâmpadas de refletores no fundo dos Laboratórios de Ciências,2024-08-22 09:27,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.424310442233665, -39.1367972326299",,Dois refletores situados no fundo dos Laboratórios Interdisciplinares de Ciências estão com as lâmpadas queimadas. Solicito substituição.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.6,LSTM_BAIXA_CONF,Baixa
2024080335,Instalação de porta papel toalha no Laboratórios de Microbiologia,2024-08-22 09:35,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.424310442233665, -39.1367972326299",,Solicito instalação de um porta papel toalha no Laboratório de Microbiologia.,,,Elétrica > Instalações elétricas,,0.4,LSTM_BAIXA_CONF,Baixa
2024080340,Instalação de pontos de lógica e elétrica no CUNI Itamaraju,2024-08-22 10:26,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.036210913453534, -39.528234625528555",,"Prezados,

Solicito instalação de pontos de elétrica e lógica em sala cedida à UFSB no CUNI Itamaraju. Serão necessário ao menos 2 pontos de lógica. A quantidade de pontos de elétrica ainda está a definir.",,,Hidrossanitária > Hidráulica,,0.9,LSTM_BAIXA_CONF,Baixa
2024080346,Torneira com Vazamento,2024-08-22 15:10,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Gostaria de solicitar a troca de uma torneira que está apresentando vazamento. A situação tem persistido, e o vazamento tem se intensificado, causando desperdício de água.
Localizada ao lado da guarita do complexo 2.",,,Hidrossanitária > Hidráulica,,0.59,LSTM_BAIXA_CONF,Baixa
2024080347,Trocar cifão da pia,2024-08-22 15:15,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Solicito troca do cifão da pia que está vazando
Local : Banheiro feminino no administrativo",,,Hidrossanitária > Hidráulica,,0.84,LSTM_BAIXA_CONF,Baixa
2024080348,Trocar cifão da pia de cozinha,2024-08-22 15:16,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Solicito troca do cifão da pia que está vazando
Local : Copa dos funcionários",,,Elétrica > Instalações elétricas,,0.21,LSTM_BAIXA_CONF,Baixa
2024080356,Troca de câmera de segurança,2024-08-22 20:17,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Uma das câmeras de monitoramento do Complexo I - Posicionada no lado direito - na visão de quem está entrando no campus (com foco no corredor administrativo), precisa ser trocada por uma que está na sala da coordenação de TI (com fonte).",,,Climatização > Ar condicionado,,1,LSTM,Média
