ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
2024080358,ar condicionado no gabinete 27,2024-08-23 08:15,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,1343.07,,,,"-17.534582646209113, -39.72461446135704",,"Bom dia! O ar condicionado no gabinete 27 não está funcionando. Poderiam, por favor, ajudar a resolver o problema? Agradeço desde já!",Reparo em aparelhos de ar condicionado,Reparo em aparelhos de ar condicionado,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.58,LSTM_BAIXA_CONF,Baixa
2024080361,Problema com computadores da sala de professores do CFCHS,2024-08-23 09:29,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.424101724531493, -39.13626270686903",,"Prezadxs colegas
Venho informar que estamos tendo muita dificuldade em trabalhar na sala de professores do CFCHS tendo em vista:

a falta de estações de computador
dos 5 ou 6 computadores existentes, 3 ou 4 não estão funcionando

Por esse motivo, as vezes há mais professores do que máquina, o que impossibilita o trabalho.

Fico á diposição",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.13,LSTM_BAIXA_CONF,Baixa
2024080366,Pintura e checagem de cobertura pav adm,2024-08-23 13:42,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Prezados,

solicito pintura da coluna central do pav adm do CSC, solicito ainda verificação da cobertura em policabornato, que indica possivel vazamento que gerou a infiltração que danificou a pintura da respectiva coluna.

At.te,",,,Elétrica > Instalações elétricas,,0.98,LSTM,Baixa
2024080370,Instalação de tomada no terraço,2024-08-23 15:27,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Instalar uma tomada no terraço

Local: Próximo onde era a antiga copa dos funcionários",,,Hidrossanitária > Hidráulica,,0.98,LSTM,Baixa
2024080371,Instalação de torneira no terraço,2024-08-23 15:27,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,218.13,,,,"-14.770883343840165, -39.23605772449692",,"Instalar uma torneira no terraço

Local: Próximo onde era a antiga copa dos funcionários",Instalação de torneira no terraço,Instalação de torneira no terraço,Elétrica > Iluminação,,0.99,LSTM,Baixa
2024080374,Lâmpadas não acendem,2024-08-23 20:47,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito reparo das lâmpadas na entrada principal da biblioteca, algumas não estão acendendo, deixando o corredor muito escuro para os traseuntes.",,,Hidrossanitária > Hidráulica,,0.52,LSTM_BAIXA_CONF,Baixa
2024080398,Descarga com problema,2024-08-26 16:14,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,#N/A,,"Prezado,

A descarga do banheiro feminino não está enchendo.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.24,LSTM_BAIXA_CONF,Baixa
2024080400,Solicitação de expositores para Exposição Fotográfica,2024-08-26 19:16,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Boa Noite.
Solicitamos expositores para Exposição Fotográfica, que será realizada pela Docente Ândrea Carla Dalmolin, durante a SNCT, 22, 23 e 24/10/2024, nos três turnos.
Agradecemos.",,,Hidrossanitária > Bomba,,0.4,LSTM_BAIXA_CONF,Média
2024080384,Problema na Bomba de Água Potável da Reitoria,2024-08-26 10:06,Fechado,,,,Reitoria,,,,,Hidrossanitária > Bomba,,,,203.31,,,,"-14.788316740297745, -39.27483123836992",,"Gostaríamos de informar que a bomba de água potável da Reitoria está apresentando problemas de funcionamento, o que tem impactado negativamente o fornecimento de água no prédio. Considerando a importância vital desse equipamento para o bom andamento das atividades, solicitamos uma avaliação técnica urgente para identificar a causa do problema e propor a solução mais adequada.
Contamos com a colaboração para que o assunto seja tratado com a devida prioridade.",Reparo na bomba de água potável da Reitoria,Reparo na bomba de água potável da Reitoria,Climatização > Ar condicionado,,0.11,LSTM_BAIXA_CONF,Baixa
2024080385,Furto de condensadora,2024-08-26 10:14,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,

Informo que, devido à ocorrência de furto de condensadora, solicito que seja feito a colocação de outra condensadora no lugar da que foi furtada. Segue em anexo botem de ocorrência e fotos do sinistro. Em tempo, solicito a colocação de refletor na lateral direita do prédio, local relatado como de pouca iluminação pelos vigilantes.

Atenciosamente,",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.79,LSTM_BAIXA_CONF,Baixa
2024080391,Instalação de tampa do vaso sanitário do banheiro masculino do Laboratório NEA-PB,2024-08-26 11:57,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"A tampa do vaso sanitário do banheiro masculino do Laboratório NEA-PB estava quebrada e foi removida. Solicito a instalação de outra tampa, pois a ausência de tampa contribui significativamente para proliferação de agentes patológicos em função da distância e velocidade com a qual a descarga lança microorganismos por meio de gotículas de água ejetadas do vaso.",,,Elétrica > Iluminação,,0.99,LSTM,Baixa
2024080393,Lâmpadas com problema,2024-08-26 12:14,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solícito a verificação das lâmpadas que pararam de acender.
Localizado no laboratório Interdisciplinar 1 e guarita, ambos no complexo 2.",,,Climatização > Ar condicionado,,0.97,LSTM,Baixa
2024080408,Consertar o ar condicionado do Laboratório de Ecotoxicologia-CEPEC-CEPLAC,2024-08-27 10:39,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.755969187255209, -39.23160150191233",,Bom dia! Espero que esteja bem. Venho por meio deste solicitar o conserto do ar condicionado do Laboratório de Ecotoxicologia no CEPEC/CEPLAC. Agradeço. Atenciosamente.,,,Elétrica > Instalações elétricas,,0.85,LSTM_BAIXA_CONF,Baixa
2024080416,Remoção das tomadas do piso,2024-08-27 13:27,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito remoção das tomadas do piso e nivelamento do mesmo.

Segue em anexo foto",,,Estrutura Predial > Forro,,0.21,LSTM_BAIXA_CONF,Baixa
2024080419,Retirada do mofo e pintura do teto,2024-08-27 15:07,Fechado,,,,Reitoria,,,,,Estrutura Predial > Forro,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados colegas, boa tarde!

Solicitamos, por favor, a retirada do mofo e a pintura do banheiro localizado na sala da reitora. Como mitigação, até que a reforma do telhado possa ser realizada, conforme sugerido e indicado pela equipe de manutenção.

Certos dos acolhimento, agradecemos.

Respeitosamente,
Iris Lima",,,Estrutura Predial > Infiltração,,0.18,LSTM_BAIXA_CONF,Baixa
2024080420,Impermeabilização,2024-08-27 15:33,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Impermeabilizar algumas salas do núcleo pedagógico que estão expostas às chuvas, como o gabinete 1 e a sala do professor Gilson.",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.38,LSTM_BAIXA_CONF,Baixa
2024080421,Retirada e instalação,2024-08-27 15:38,Fechado,,,,Campus Paulo Freire,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-17.53318988361887, -39.72242666524693",,Retirar 3 quadros de MDF das salas de aula e instalar quadros de vidro.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.47,LSTM_BAIXA_CONF,Baixa
2024080422,Transformador para impressora 127 v,2024-08-27 15:44,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,#N/A,,"Caros,
solicito gentilmente um transformador para instalação de uma impressora no Laboratório Satélite de Biodiversidade vegetal - Herbário CEPEC adquirida através de projeto.
Com atenção,
Jomar - 73 99115 7115",,,Climatização > Ar condicionado,,0.98,LSTM,Baixa
2024080426,Ar condicionado,2024-08-28 08:27,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Bom dia,
O aparelho de ar condicionado do laboratório Central de Biodiversidade está apresentando mensagem de erro ""E5"". Gostaria de solicitar, por gentileza, a verificação do mesmo.
Grata!",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.45,LSTM_BAIXA_CONF,Baixa
2024080432,Instalação infraestrutura elétrica salas novas,2024-08-28 10:40,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito a instalação de tomadas e luminárias nas novas salas do NUPED,,,Elétrica > Instalações elétricas,,0.88,LSTM_BAIXA_CONF,Baixa
2024080434,Instalação de uma tomada dupla,2024-08-28 11:12,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito a instalação de uma tomada dupla
Local: Sala 05",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.7,LSTM_BAIXA_CONF,Baixa
2024080435,Instalação de ponto de rede,2024-08-28 11:13,Fechado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito instalação de ponto de rede
Local: Sala 05",,,Elétrica > Iluminação,,0.99,LSTM,Baixa
2024080437,Troca da lâmpadas queimadas,2024-08-28 14:17,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Necessidade de troca de lâmpadas queimadas no laboratório de zoologia e ecologia e coleção zoológica.
Há inúmeras lâmpadas queimadas que prejudicam o desenvolvimento de atividades de pesquisa pelo fato do laboratório ficar escuro logo no início da tarde.",,,Elétrica > Instalações elétricas,,0.41,LSTM_BAIXA_CONF,Baixa
2024080440,Ponto de Eletrica e Lógica para alimentação de AP,2024-08-28 14:53,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Prezados,

considerando a reforma das salas Cabrália solicito instalação de ponto de elétrica a lógica:
01 sala Cabrália 02 no teto;
01 Auditorio Monte Pascoal 02 no teto;",,,Hidrossanitária > Hidráulica,,0.41,LSTM_BAIXA_CONF,Baixa
2024080441,Manutenção sanitário,2024-08-28 15:00,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Conserto da privada do procurador.,,,Hidrossanitária > Hidráulica,,0.15,LSTM_BAIXA_CONF,Baixa
2024080442,Desentupimento,2024-08-28 15:37,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534582646209113, -39.72461446135704",,Desentupir 3 banheiros no núcleo pedagógico.,,,"Segurança contra Incêndio > Sistemas de combate a incêndio (extintores, hidrantes)",,0.12,LSTM_BAIXA_CONF,Baixa
2024080443,"A pedido da Coordenação de Gestão de Bens Móveis, solicito instalação",2024-08-28 15:42,Fechado,,,,Campus Paulo Freire,,,,,"Segurança contra Incêndio > Sistemas de combate a incêndio (extintores, hidrantes)",,,,381.32,,,,"-17.53335341230621, -39.72217542816204",,"A pedido da Coordenação de Gestão de Bens Móveis, solicito instalação de um extintor no espaço onde fica o depósito de patrimônio do Campus Paulo Freire.",Instalação de um extintor no espaço onde fica o depósito de patrimônio,Instalação de um extintor no espaço onde fica o depósito de patrimônio,Elétrica > Instalações elétricas,,0.53,LSTM_BAIXA_CONF,Baixa
2024080444,Tomada,2024-08-28 15:45,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.534582646209113, -39.72461446135704",,Instalar tomada na sala de apoio institucional.,,,Elétrica > Iluminação,,0.4,LSTM_BAIXA_CONF,Baixa
2024080451,Sala 208 sem iluminação,2024-08-28 20:22,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Prezados, boa noite!
Sala 208 ficou sem iluminação total durante aula, favor verificar.

Att,
Emilly Mailli.",,,Hidrossanitária > Hidráulica,,0.86,LSTM_BAIXA_CONF,Baixa
2024080452,Manutenção sanitário feminino 4° pavilhão,2024-08-29 07:42,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,O primeiro box do banheiro feminino do 4° pavilhão a descarga não enche nem ta descendo água.,,,Climatização > Ar condicionado,,0.55,LSTM_BAIXA_CONF,Baixa
2024080466,Manutenção do Ar-Condicionado,2024-08-29 16:54,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,34.41,,,,"-17.534235850278133, -39.724091821208056",,"Gostaria de solicitar a manutenção do ar-condicionado do Setor de laboratórios, pois o equipamento parou de funcionar.
Localização: Setor de laboratórios no complexo 2.",Manutenção do Ar-Condicionado,Manutenção do Ar-Condicionado,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2024090001,Manutenção Preventiva Bimensal - Gerador 75 kVA - Reitoria,2024-09-02 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva bimensal do gerador de 75 kVA do Campus Sosígenes Costa conforme documento em anexo. Favor seguir roteiro conforme Anexo I, pág. 04 e 05. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Hidrossanitária > Hidráulica,,0.9,LSTM_BAIXA_CONF,Baixa
2024090002,Descarga vasando água,2024-09-02 08:08,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Há uma descarga em uma das cabines do banheiro feminino que a água está continuamente vazando e descendo direto pelo vaso, ocasionando desperdício de água.

Favor verificar!",,,Hidrossanitária > Hidráulica,,0.8,LSTM_BAIXA_CONF,Baixa
2024090003,Bebedouro entupido,2024-09-02 08:10,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Bebedouro no Térreo está entupido
Local: Próximo a mesa do vigilante",,,Climatização > Ar condicionado,,0.98,LSTM,Baixa
2024090007,Ar condicionada sala da Coordenação,2024-09-02 10:10,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770883343840165, -39.23605772449692",,O ar condicionado da sala da coordenação do campus não se mantém ligado. Favor verificar.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.31,LSTM_BAIXA_CONF,Baixa
2024090008,Recomposição tampa concreto,2024-09-02 10:12,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770883343840165, -39.23605772449692",,Solicito a recomposição da tampa de concreto localizada no NVGA,,,Hidrossanitária > Hidráulica,,0.97,LSTM,Baixa
2024090011,Conserto da torneira do bebedouro da Ceame,2024-09-02 10:43,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.53509594844953, -39.723741633969354",,"Prezados,
A torneira do bebedouro usada pelos pacientes da Ceame quebrou. Solicito, se possível, o conserto.

At.te",,,Climatização > Ar condicionado,,0.98,LSTM,Média
2024090014,Reparo em aparelho de ar condicionado,2024-09-02 11:06,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Prezados,

Solicito reparo em aparelho do ar condicionado do Gabinete 29 do Núcleo Pedagógico.",,,Elétrica > Instalações elétricas,,0.14,LSTM_BAIXA_CONF,Baixa
2024090015,Instalação,2024-09-02 11:10,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Instalar pontos de energia no laboratório de saúde coletiva que fica no térreo.
Obs: Será montada nessa sala um laboratório de informática.",,,Elétrica > Instalações elétricas,,0.14,LSTM_BAIXA_CONF,Baixa
2024090016,Instalação,2024-09-02 11:15,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Auditório:
Estender fios de energia da sala de controle até o palco, para que seja possível o uso de microfones com fio.",,,Elétrica > Instalações elétricas,,0.7,LSTM_BAIXA_CONF,Média
2024090017,Substituição de bloco de contato e auxiliar da casa de bombas,2024-09-02 11:08,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,237.88,,,,"-17.534582646209113, -39.72461446135704",,"Prezados,

Solicito substituição do bloco de contato e auxiliar da casa de bombas do Núcleo Pedagógico.", Substituição de bloco de contato e auxiliar da casa de bombas, Substituição de bloco de contato e auxiliar da casa de bombas,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2024090021,Ar condicionado com ruído forte.,2024-09-02 14:34,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Conserto do ar condicionado com que está com ruído alto.,,,Hidrossanitária > Hidráulica,,0.96,LSTM,Baixa
2024090023,Vazamento na parte inferior da pia do sanitário masculino do 3º andar.,2024-09-02 15:42,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Vazamento na parte inferior da pia do sanitário masculino do 3º andar.,,,Manutenção Preventiva > Ar condicionado central,,0.9,LSTM_BAIXA_CONF,Baixa
2024090026,Manutenção Preventiva Mensal - Ar condicionado Central - CSC,2024-09-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva mensal do ar condicionado central do CSC de acordo ao arquivo em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"".
O acompanhamento deste chamado deve ser de acordo com as atividades descritas no ANEXO I .
O retorno destas atividades devem ser dados à Coordenação de Manutenção ou à Coordenação de Campus do CSC, de modo que a UFSB tenha ciência das atividades preventivas realizadas no equipamento.
Caso haja alguma necessidade de material(is) para manutenção corretiva, este(s) deverá(ão) ser solicitado(s) de imediato de modo que a aquisição seja o mais rápido possível.
O fechamento deste chamado está condicionado ao retorno deste documento.",,,Manutenção Preventiva > Ar condicionado central,,0.99,LSTM,Baixa
2024090027,Manutenção Preventiva Mensal - Ar Condicionado Central - CSC - Tratamento Químico Mensal da Água de Condensação,2024-09-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito tratamento químico de água de condensação de ar condicionado central. Este procedimento deverá acompanhar o documento em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"", com informações sobre o sistema de refrigeração no Item 7.
Os padrões técnicos a serem alcançados após o tratamento devem estar de acordo ao que consta no ANEXO IV do documento em anexo.
Após o tratamento, a UFSB deverá ser informada do serviço com a entrega de um relatório técnico informando sobre o processo.",,,Manutenção Preventiva > Ar condicionado split,,0.83,LSTM_BAIXA_CONF,Baixa
2024090028,Manutenção Preventiva Mensal - Ar condicionado - Reitoria,2024-09-03 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Posto de trabalho > Contratação de Posto de trabalho,,0.36,LSTM_BAIXA_CONF,Média
2024090033,Substutição de posto de trabalho - CJA,2024-09-03 09:39,Fechado,,,,Campus Jorge Amado,,,,,Posto de trabalho > Contratação de Posto de trabalho,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Substituir posto de Almoxarife por Eletricista,Contratação de pessoal - CJA,"Substituição de posto de trabalho no Campus Jorge Amado

Retirar posto de trabalho de Almoxarife (mês) e substituir por Eletricista (mês)

Assim que for contratado o posto de eletricista, o posto de almoxarife será cancelado o que emitido e não finalizado",Elétrica > Instalações elétricas,,0.1,LSTM_BAIXA_CONF,Baixa
2024090035,Instalação de duas bombas periféricas na área de experimentação em Aqu,2024-09-03 10:35,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Instalação de duas bombas periféricas na área de experimentação em Aquicultura do GPCBio no CJA.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.45,LSTM_BAIXA_CONF,Baixa
2024090036,"Prezados, bom dia!     Após nossos cumprimento, solicitamos, por favor",2024-09-03 10:41,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados, bom dia!

Após nossos cumprimento, solicitamos, por favor, retirada de mofo e realização de pintura da sala da reitora; Realização da troca de local do suporte para papel toalha, localizado no banheiro da reitora.

Obrigada!

Respeitosamente",,,Estrutura Predial > Infiltração,,0.66,LSTM_BAIXA_CONF,Baixa
2024090039,MUDANÇA DE LUGAR DO PORTA PAPEL DO BANHEIRO,2024-09-03 11:01,Fechado,,,,Reitoria,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-14.788316740297745, -39.27483123836992",,MUDANÇA DE LUGAR DO PORTA PAPEL TOALHA DO BANHEIRO DA REITORA EM VIRTUDE DA INFILTRAÇÃO.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.75,LSTM_BAIXA_CONF,Baixa
2024090040,"Porta ""empenada""",2024-09-03 12:54,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia. Solicito reparo para a porta da Diretoria de Percursos Acadêmicos da Progeac. A porta está desalinhada com o caixão, de maneira que o abrir/fechar torna-se difícil. Grato.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.39,LSTM_BAIXA_CONF,Baixa
2024090044,Recolocar assento de um dos bancos do laboratório,2024-09-03 15:22,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Um dos bancos do laboratórios de expressões gráficas está com o assento solto, correndo risco de algum aluno ou professor cair.
Favor verificar",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.83,LSTM_BAIXA_CONF,Baixa
2024090048,Vedação das janelas da sala do data center e telecom,2024-09-03 19:15,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,
Solicito a vedação hermética das janelas da sala do Data Center e da sala de Telecom. Essa vedação se faz necessária para proteger os equipamentos presentes no data center contra água e poeira. Além de manter a eficiência dos sistemas de resfriamento, economizando energia e reduzindo os custos operacionais.",,,Manutenção Preventiva > Nobreak,,0.15,LSTM_BAIXA_CONF,Baixa
2024090049,Solicitação de Manutenção Preventiva dos Nobreaks do Data Center,2024-09-03 19:19,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Nobreak,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,
Solicito a realização de uma manutenção preventiva nos dois nobreaks de grande porte localizados no data center.
Serviços Solicitados:

Verificação completa dos sistemas internos dos nobreaks.
Testes de baterias para avaliar a integridade e capacidade.
Revisão das conexões elétricas.
Limpeza interna dos nobreaks para evitar acúmulo de poeira.
Testes de carga para garantir que os nobreaks estão operando dentro das especificações.

Preferência de Agendamento: Solicito que a manutenção seja realizada em um horário que cause o mínimo de interrupção nas operações do data center. Por favor, indicar as opções disponíveis para agendamento.
Documentação: Ao final do serviço, solicito um relatório detalhado das verificações e ajustes realizados, incluindo quaisquer recomendações de substituição de peças ou ajustes futuros.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.15,LSTM_BAIXA_CONF,Baixa
2024090050,Prezados  Solicito a instalação de uma câmera de videomonitoramento de,2024-09-03 19:24,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados
Solicito a instalação de uma câmera de videomonitoramento dentro do data center, para acompanhamento remoto do funcionamento dos equipamentos e situações adversas, tais como: falha do ar condicionado e entrada de água, como já aconteceu anteriormente.
Temos uma câmera dentro da sala do almoxarifado da CAR (antiga Dastic) que pode ser removida e instalada dentro do data center.
É importante que a câmera seja instalada de modo que não filme a equipe de TI que trabalha na sala, garantindo a privacidade dos mesmos.
Caso não seja possível, sugerimos a instalação de uma película nas portas de vidro do data center.",,,Hidrossanitária > Hidráulica,,1,LSTM,Média
2024090052,Manutenção de registro da torneira do banheiro feminino do NEA,2024-09-04 10:47,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,142.83,,,,"-16.424310442233665, -39.1367972326299",,"Bom dia.

Solicito manutenção de registro da torneira do banheiro feminino do NEA.",Substituição de torneira de pia de banheiro,Substituição de torneira de pia de banheiro,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.56,LSTM_BAIXA_CONF,Média
2024090065,Tampa do vaso sanitário quebrada,2024-09-04 14:16,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Há uma tampa quebrada em uma das cabines do banheiro masculino
Local: Banheiro Masculino na administração próximo ao DML",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.83,LSTM_BAIXA_CONF,Baixa
2024090070,Maçaneta - Setor de Almoxarifado,2024-09-04 15:37,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Boa tarde,
Solicito conserto da maçaneta da porta de entrada do Setor de Almoxarifado.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.65,LSTM_BAIXA_CONF,Baixa
2024090076,Fechar Fissura da parede,2024-09-04 21:00,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Prezados, boa noite!
Tudo bem?
Cobra pequena foi localizada se abrigando dentro da fissura na parede do auditório, favor, fechar para que não se torne abrigo contínuo de outras cobras ou demais animais que apresente alguma periculosidade para os alunos que utilizam o auditório e outras pessoas que por ali passem
Att,
Emilly Mailli.",,,Climatização > Ar condicionado,,0.88,LSTM_BAIXA_CONF,Baixa
2024090077,Manutenção Preventiva Mensal - Ar condicionado - CJA - Laboratório CEPLAC,2024-09-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,#N/A,,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.96,LSTM,Baixa
2024090078,Manutenção Preventiva Mensal - Ar condicionado - CJA - NUPED,2024-09-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.98,LSTM,Baixa
2024090079,Manutenção Preventiva Mensal - Ar condicionado - CJA - NVGA,2024-09-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.97,LSTM,Baixa
2024090080,Manutenção Preventiva Mensal - Ar condicionado - CJA - Auditório CEPLAC,2024-09-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.756130793820052, -39.23151429151042",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.92,LSTM_BAIXA_CONF,Baixa
2024090081,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco Administrativo,2024-09-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.92,LSTM_BAIXA_CONF,Baixa
2024090082,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco de Aulas 1,2024-09-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.64,LSTM_BAIXA_CONF,Baixa
2024090083,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco de Aulas 2,2024-09-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.9,LSTM_BAIXA_CONF,Baixa
2024090084,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco Docente,2024-09-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.86,LSTM_BAIXA_CONF,Baixa
2024090085,Manutenção Preventiva Mensal - Ar condicionado - CPF - Laboratório 1° Ciclo CFCS,2024-09-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.93,LSTM_BAIXA_CONF,Baixa
2024090086,Manutenção Preventiva Mensal - Ar condicionado - CPF - Pavilhão Anexo de Aulas,2024-09-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.87,LSTM_BAIXA_CONF,Baixa
2024090087,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão Administrativo,2024-09-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.82,LSTM_BAIXA_CONF,Baixa
2024090088,Manutenção Preventiva Mensal - Ar condicionado - CSC - Bloco de Serviços,2024-09-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.95,LSTM,Baixa
2024090089,Manutenção Preventiva Mensal - Ar condicionado - CSC - Espaço de Leitura,2024-09-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.98,LSTM,Baixa
2024090090,Manutenção Preventiva Mensal - Ar condicionado - CSC - Laboratórios,2024-09-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.99,LSTM,Baixa
2024090091,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão de Convenções,2024-09-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.99,LSTM,Baixa
2024090092,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão de Feiras,2024-09-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.98,LSTM,Baixa
2024090093,Manutenção Preventiva Mensal - Ar Condicionado - CSC - Pórtico,2024-09-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.99,LSTM,Baixa
2024090094,Manutenção Preventiva Mensal - Ar condicionado - CPF - Laboratório de Habilidades,2024-09-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534583079307623, -39.723940092553796",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.96,LSTM,Baixa
2024090095,Manutenção Preventiva Mensal - Ar condicionado - CSC - LABMOL,2024-09-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2024090096,Manutenção Preventiva Mensal - Ar condicionado - CPF - Clínica escola de Psicologia,2024-09-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.535306322127855, -39.72446535585202",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.99,LSTM,Baixa
2024090097,Manutenção Preventiva Mensal - Ar condicionado - CPF - Salas de Tutoria,2024-09-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53486720606325, -39.72350064237744",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Elevador,,0.92,LSTM_BAIXA_CONF,Baixa
2024090098,Manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Paulo Freire,2024-09-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Elevador,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Solicito manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Paulo Freire. Caso seja detectado alguma anomalia ou algum dos serviços não for concluído, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Elétrica > Iluminação,,0.92,LSTM_BAIXA_CONF,Baixa
2024090099,Solicito 2 refletores para a entrada das salas do Cuni Ibicaraí.,2024-09-05 07:23,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,308.78000000000003,,,,"-14.870897256276933, -39.594953067425706",,Solicito 2 refletores para a entrada das salas do Cuni Ibicaraí.,Fornecimento de refletores para CUNI Ibicaraí,Fornecimento de refletores para CUNI Ibicaraí,Hidrossanitária > Hidráulica,,0.57,LSTM_BAIXA_CONF,Baixa
2024090101,Banheiro masculino,2024-09-05 08:25,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,#N/A,,"Bom dia,
A pia do banheiro masculino do Herbário/CFCAf está com vazamento. Gostaria de solicitar, por gentileza, a verificação da mesma.
Grata!",,,"Segurança contra Incêndio > Sistemas de combate a incêndio (extintores, hidrantes)",,0.14,LSTM_BAIXA_CONF,Baixa
2024090105,Vazamento rede de hidrante,2024-09-05 10:23,Fechado,,,,Campus Jorge Amado,,,,,"Segurança contra Incêndio > Sistemas de combate a incêndio (extintores, hidrantes)",,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Foi constatado um vazamento na rede de hidrante próximo ao NUPED, favor verificar",,,Hidrossanitária > Hidráulica,,0.98,LSTM,Baixa
2024090119,Cano da torneira com vazamento,2024-09-05 15:53,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Uma das torneiras do banheiro feminino está com vazamento
Local: Banheiro feminino no bloco administrativo próximo a DML",,,Climatização > Ar condicionado,,0.99,LSTM,Média
2024090120,Ar condicionado com defeito.,2024-09-05 16:05,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Ao ligar o condicionado, dia 04/09/2024, ele funcionou alguns minutos, e depois parou, e não está funcionando.",,,Climatização > Ar condicionado,,0.89,LSTM_BAIXA_CONF,Baixa
2024090121,Manutenção Em Condicionador de Ar,2024-09-05 16:05,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Prezados, boa tarde.
Solicitamos manutenção no aparelho de ar condicionado, do Setor de Secretaria, que não está refrigerando.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2024090122,Mnautenção Em Condicionador de Ar,2024-09-05 16:12,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,54.37,,,,"-14.770883343840165, -39.23605772449692",,"Prezados, boa tarde.

Solicitamos manutenção em aparelho de ar condicionado, do Setor de Apoio Administrativo, que não está refrigerando.",Mnautenção Em Condicionador de Ar,Mnautenção Em Condicionador de Ar,Outros > Erro de chamado,,0.26,LSTM_BAIXA_CONF,Baixa
2024090125,Configuração do computador,2024-09-05 17:33,Fechado,,,,Campus Paulo Freire,,,,,Outros > Erro de chamado,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Prezado,
Não consigo fazer o login no computador do gabinete, localizado na mesa de menor tamanho ao lado da porta. Ao tentar acessar aparece a informação que o domínio não está disponível...Solicito a configuração... do mesmo.
Desde já agradeço.",,,Manutenção Preventiva > Poços artesianos,,0.31,LSTM_BAIXA_CONF,Baixa
2024090130,Limpeza Anual de poços artesianos - CJA 01,2024-09-06 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Poços artesianos,,,,4107.29,,,,"-14.77147998352185, -39.23434744042999",,"Solicito limpeza do poço artesiano localizado na área externa do CJA
Seguir as seguintes instruções:
1 - Realizar limpeza e desinfecção completa do poço, incluindo a remoção de sedimentos acumulados no fundo do poço.;
2 -Verificar a condição das bombas submersas, realizando a substituição de peças ou a lubrificação conforme necessário;
3 - Realizar testes de eficiência das bombas e verificar o estado das tubulações internas, reparando eventuais danos ou desgastes;",Limpeza Anual de poços artesianos - CJA 01; Limpeza Anual de poços artesianos - CJA 01,Limpeza Anual de poços artesianos - CJA 01; Solicito limpeza do poço artesiano localizado na área externa do CJA,Manutenção Preventiva > Poços artesianos,,0.27,LSTM_BAIXA_CONF,Baixa
2024090131,Limpeza Anual de poços artesianos - CJA 02,2024-09-06 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Poços artesianos,,,,4107.29,,,,"-14.77147998352185, -39.23434744042999",,"Solicito limpeza do poço artesiano localizado na área externa do CJA
Seguir as seguintes instruções:
1 - Realizar limpeza e desinfecção completa do poço, incluindo a remoção de sedimentos acumulados no fundo do poço.;
2 -Verificar a condição das bombas submersas, realizando a substituição de peças ou a lubrificação conforme necessário;
3 - Realizar testes de eficiência das bombas e verificar o estado das tubulações internas, reparando eventuais danos ou desgastes;",Limpeza Anual de poços artesianos - CJA 02; Limpeza Anual de poços artesianos - CJA 02,"Limpeza Anual de poços artesianos - CJA 02; Solicito limpeza do poço artesiano localizado na área externa do CJA
",Manutenção Preventiva > Poços artesianos,,0.27,LSTM_BAIXA_CONF,Baixa
2024090132,Limpeza Anual de poços artesianos - CJA 03,2024-09-06 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Poços artesianos,,,,4107.29,,,,"-14.77147998352185, -39.23434744042999",,"Solicito limpeza do poço artesiano localizado na área externa do CJA
Seguir as seguintes instruções:
1 - Realizar limpeza e desinfecção completa do poço, incluindo a remoção de sedimentos acumulados no fundo do poço.;
2 -Verificar a condição das bombas submersas, realizando a substituição de peças ou a lubrificação conforme necessário;
3 - Realizar testes de eficiência das bombas e verificar o estado das tubulações internas, reparando eventuais danos ou desgastes;",Limpeza Anual de poços artesianos - CJA 03; Limpeza Anual de poços artesianos - CJA 03,"Limpeza Anual de poços artesianos - CJA 03; Solicito limpeza do poço artesiano localizado na área externa do CJA
",Manutenção Preventiva > Poços artesianos,,0.33,LSTM_BAIXA_CONF,Baixa
2024090133,Limpeza Anual de poços artesianos - CSC P1,2024-09-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Poços artesianos,,,,4199.28,,,,"-16.422665621158817, -39.136300233483034",,"Solicito limpeza do poço artesiano localizado no canteiro central do CSC
Seguir as seguintes instruções:
1 - Realizar limpeza e desinfecção completa do poço, incluindo a remoção de sedimentos acumulados no fundo do poço.;
2 -Verificar a condição das bombas submersas, realizando a substituição de peças ou a lubrificação conforme necessário;
3 - Realizar testes de eficiência das bombas e verificar o estado das tubulações internas, reparando eventuais danos ou desgastes;",Limpeza Anual de poços artesianos - CSC P1; Limpeza Anual de poços artesianos - CSC P1,Limpeza Anual de poços artesianos - CSC P1; Solicito limpeza do poço artesiano localizado no canteiro central do CSC,Manutenção Preventiva > Poços artesianos,,0.34,LSTM_BAIXA_CONF,Baixa
2024090134,Limpeza Anual de poços artesianos - CSC P2,2024-09-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Poços artesianos,,,,5479.44,,,,"-16.422665621158817, -39.136300233483034",,"Solicito limpeza do poço artesiano localizado no canteiro central do CSC
Seguir as seguintes instruções:
1 - Realizar limpeza e desinfecção completa do poço, incluindo a remoção de sedimentos acumulados no fundo do poço.;
2 -Verificar a condição das bombas submersas, realizando a substituição de peças ou a lubrificação conforme necessário;
3 - Realizar testes de eficiência das bombas e verificar o estado das tubulações internas, reparando eventuais danos ou desgastes;",Limpeza Anual de poços artesianos - CSC P2; Limpeza Anual de poços artesianos - CSC P2; Complementar de Limpeza Anual de poços artesianos - CSC P2; Acréscimo para poço,Limpeza Anual de poços artesianos - CSC P2; Solicito limpeza do poço artesiano localizado no canteiro central do CSC; Complementar de Limpeza Anual de poços artesianos - CSC P2; Acréscimo para poço,Manutenção Preventiva > Poços artesianos,,0.32,LSTM_BAIXA_CONF,Baixa
2024090135,Limpeza Anual de poços artesianos - Dique da ESARM,2024-09-06 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Poços artesianos,,,,0,,,,"-14.755969187255209, -39.23160150191233",,"Solicito limpeza do poço artesiano localizado na área externa do CJA/CEPLAC
Seguir as seguintes instruções:
1 - Realizar limpeza e desinfecção completa do poço, incluindo a remoção de sedimentos acumulados no fundo do poço.;
2 -Verificar a condição das bombas submersas, realizando a substituição de peças ou a lubrificação conforme necessário;
3 - Realizar testes de eficiência das bombas e verificar o estado das tubulações internas, reparando eventuais danos ou desgastes;",Limpeza Anual de poços artesianos - Dique da ESARM,"Solicito limpeza do poço artesiano localizado na área externa do CJA/CEPLAC
",Elétrica > Instalações elétricas,,0.8,LSTM_BAIXA_CONF,Baixa
2024090147,Instalação de tomadas,2024-09-09 09:38,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.534582646209113, -39.72461446135704",,Instalar tomadas nas cozinhas coletivas do primeiro e segundo piso.,,,Manutenção Preventiva > Quadros Elétricos,,0.75,LSTM_BAIXA_CONF,Baixa
2024090148,Instalação,2024-09-09 09:44,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,36.79,,,,"-17.534582646209113, -39.72461446135704",,"Instalar quadros nas paredes das salas. C203, C201, C202, C204, B201,B204, B203.",Instalação de quadros em salas de aula,Instalação de quadros em salas de aula,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.24,LSTM_BAIXA_CONF,Baixa
2024090161,Instalação,2024-09-09 15:53,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.534582646209113, -39.72461446135704",,Instalar insulfilm nas janelas do núcleo pedagógico.,,,Climatização > Ar condicionado,,0.98,LSTM,Baixa
