ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
2024090162,Ar condicionado ruídos,2024-09-09 16:11,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados, boa tarde!

Solicitamos, por favor, verificar ar condicionado localizado no hall do gabinete da reitoria. O equipamento está apresentado ruídos semelhantes a quebra de gelo.

Agradecemos.

Respeitosamente,
Iris",,,Climatização > Ar condicionado,,0.66,LSTM_BAIXA_CONF,Baixa
2024090168,Conserto sistema ventilação e ar-condicionado,2024-09-09 22:49,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Boa tarde,
Gostaria de solicitar o conserto do sistema de ventilação/exaustão da sala de mergulho do Lecomar, assim como o ar-condicionado da sala de triagem do Lecomar, que deixou de esfriar.
At.te
Fabiana",,,Climatização > Ar condicionado,,0.99,LSTM,Média
2024090171,Prezados/as  Solicito o reparo no ar condicionado da sala da Diretoria,2024-09-10 09:13,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados/as
Solicito o reparo no ar condicionado da sala da Diretoria geral localizada na ProPPG, pois o mesmo nao quer ligar.
Atenciosamente.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.82,LSTM_BAIXA_CONF,Média
2024090173,Instalação de porta papel higiênico / Dispense de sabão e substituição de tampa de vasos sanitários,2024-09-10 09:47,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,78.96,,,,"-17.533274716800296, -39.72248779186285",,"Prezados,

Solicito a instalação de porta papel higiênicos e dispense de sabão nos banheiros. (Esses itens já foram adquiridos, necessário só a instalação)

Solicito a substituição de 02 tampas de vasos sanitários do banheiro feminino do Complexo 1.

At.te",Substituição de assento sanitário,Substituição de assento sanitário,Hidrossanitária > Hidráulica,,0.98,LSTM,Baixa
2024090174,Pia solta e encanamento vazando na Oca das Artes,2024-09-10 09:56,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.42654858445351, -39.135574841004974",,"Prezados,
A Oca das Artes possui uma pia que neste momento se encontra solta do suporte. Além disso o cano que dá escoamento para a parte de fora está quebrado, fazendo com que toda a água e resíduos de tinta vazem para o chão da mesma.
Solicito reparo com certa urgência, pois na 5a.feira tenho uma aula onde precisarei da pia.
Aproveito para dizer que a pia instalada na parte de fora da outra Oca (do Corpo) também não está com a parte de baixo funcionando.
Grato desde já,
Marcelo Wasem",,,Climatização > Ar condicionado,,0.9,LSTM_BAIXA_CONF,Média
2024090175,Reparo em aparelho de ar condicionado,2024-09-10 10:10,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.52982821753484, -39.76094790418552",,"Prezados,

Solicito reparo em aparelho de ar condicionado do conforto da UMMI, que encontra-se com vazamento de água.",,,Elétrica > Iluminação,,0.15,LSTM_BAIXA_CONF,Média
2024090176,Substituição de refletor,2024-09-10 10:11,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.535306322127855, -39.72446535585202",,"Prezados,

Solicito substituição de refletor da clínica escola de psicologia, que encontra-se queimado.",,,Elétrica > Iluminação,,0.15,LSTM_BAIXA_CONF,Baixa
2024090196,Solicitação de retirada de ventiladores da OCA ACC,2024-09-11 11:45,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.42654858445351, -39.135574841004974",,"Prezados,
Preciso realizar uma filmagem na parte interna da OCA do ACC e a mesma está com ventiladores instalados no teto. Preciso da retirada destes ventiladores e dos lustres do teto para a atividade.(por uma questão visual)",,,Climatização > Ar condicionado,,0.97,LSTM,Baixa
2024090186,Ar condicionado vasando água,2024-09-10 14:19,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Reparo do Ar condicionada na sala dos terceirizados fazando água.,,,Hidrossanitária > Hidráulica,,0.99,LSTM,Média
2024090187,Torneira vazando,2024-09-10 15:10,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,47.46,,,,"-14.770309469288907, -39.23560995592077",,"O cifrão da pia do DML está vazando muita água, favor verificar
Local: DML no térreo",Reparo em torneira vazando,Reparo em torneira vazando,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.34,LSTM_BAIXA_CONF,Média
2024090193,Reparo no portão 02 da Reitoria,2024-09-11 10:13,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito reparo no portão 02 da Reitoria que, segundo relato do Sr. Jorge, da portaria, o motor do portão parece ""fraco"", demorando para correr tanto para abrir quanto para fechar e qualquer sujeira no trilho faz o mesmo parar.
Peço que verifique a necessidade da troca do motor ou algum ajuste para melhorar o fluxo de abertura e fechamento do portão em questão.",,,Hidrossanitária > Hidráulica,,0.93,LSTM_BAIXA_CONF,Baixa
2024090195,Solicitação de revisão da parte hidráulica que fornece água para meliponário,2024-09-11 10:42,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados colegas,
Bom dia! É necessária a irrigação das plantas conduzidas nos canteiros localizados no entorno do meliponário do CJA. O cultivo é parte prática do Componente Curricular (CC) de Produção Vegetal, ministrado por mim e conduzido por discentes matriculados no CC e bolsistas de projetos de pesquisa desenvolvidos no local.
Já foi realizada a instalação de uma torneira próxima ao Meliponário Jardim das Meliponas, porém raramente chega água. Sabemos da existência dos registros que precisam ser abertos, fazermos essa ação, mas água não chega na torneira. Desta forma, venho solicitar que seja verificado esse problema, pois as plantas precisam ser irrigadas, muitas vezes, 3 vezes ao dia.
Desde já agradeço.
Atenciosamente,
Rosane",,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.53,LSTM_BAIXA_CONF,Baixa
2024090199,Manutenção do telhado do meliponário,2024-09-11 13:01,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados,
Boa tarde! Estava no Meliponário Jardim das Meliponas hoje pela manhã e percebi que os ganchos que prendem o telhado estão se soltando e quando venta algumas telhas estão levantando. Por favor, peço que o telhado seja reparado com urgência, pois é um local de grande transito de discentes diariamente. Inclusive vou orientar a turma para não ir no meliponário hoje a tarde. Porém, amanhã é necessário acessa-lo para fazer a alimentação das abelhas.
Desde já agradeço.
Atenciosamente,
Rosane",,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.19,LSTM_BAIXA_CONF,Baixa
2024090207,Placas de sinalização,2024-09-11 15:48,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito a confecção de 6 placas de sinalização de transito, tendo por medida 80 cm de altura por 1,2 m de largura. Sendo que duas ficarão no mesmo lugar, mostrando sentido contrário.",,,Manutenção Preventiva > Elevador,,0.85,LSTM_BAIXA_CONF,Baixa
2024090210,Manutenção preventiva mensal dos elevadores da Reitoria e Campus Jorge Amado,2024-09-12 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Elevador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva mensal dos elevadores do Campus Jorge Amado e Reitoria e plataforma elevatória da Reitoria. Caso seja detectado alguma anomalia ou algum dos serviços não for concluído, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Hidrossanitária > Hidráulica,,0.2,LSTM_BAIXA_CONF,Baixa
2024090211,Troca de filtro,2024-09-12 08:34,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.53141331853135, -39.755891048013446",,Trocar o filtro do bebedouro que fica no conforto dos estudantes.,,,Climatização > Ar condicionado,,0.96,LSTM,Baixa
2024090215,Ar-condicionado da Sala de Recursos Multifuncionais,2024-09-12 10:32,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.426141435445587, -39.135649217286215",,Bom dia! O ar-condicionado da sala de recursos multifuncionais não está ligando. Verifiquei se estava ligado na tomada e estava.,,,Elétrica > Nobreak,,0.15,LSTM_BAIXA_CONF,Baixa
2024090228,Solicitação de criação de Contas de E-mail,2024-09-12 20:08,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Nobreak,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Tendo em vista a criação do Espaço Colaborar e sua rotina de funcionamento, necessitamos que sejam criados um e-mail institucional: espaco.colaborar@ufsb.edu.br e uma conta institucional Google: daniel.pinheiro@gfe.ufsb.br (imagino que seja assim).
Conforme sinalizado aos colegas do departamento de TI agora a noite, solicito a criação destas contas por estar o
responsável pelo espaço no momento.

Agradeço antecipadamente.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.94,LSTM_BAIXA_CONF,Baixa
2024090235,Rede wireless para o restaurante,2024-09-13 14:55,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,100.72,,,,"-16.423058409985778, -39.136850127779546",,"Prezada equipe de manutenção,
Devido a mudança na posição do restaurante, para área externa do pavilhão, a rede wireless ficou sem uma boa cobertura, o que tem dificultado os usuário do restaurante para pagamentos com PIX.
Diante deste cenário, solicito que seja colocado um ponto de rede e de energia, em um local alto e com grande, próximo ao restaurante do pavilhão de feiras, para colocarmos um Access Point.
Obs.: O ponto de energia é necessário, pois o Access Point que possuímos está com defeito na entrada POE.
Att.,",Rede wireless para o restaurante,Rede wireless para o restaurante,Hidrossanitária > Hidráulica,,0.26,LSTM_BAIXA_CONF,Baixa
2024090236,Cuba de pia solta,2024-09-13 15:08,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770309469288907, -39.23560995592077",,A cuba da pia da lanchonete do campus está solta,,,Climatização > Ar condicionado,,0.55,LSTM_BAIXA_CONF,Média
2024090240,Defeito no ar-condicionado,2024-09-16 08:59,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia. O ar-condicionado da PROPLAN continua com o problema de pingar e molhar as mesas.
Gostaria por gentileza de uma solução.
Obrigada.",,,Hidrossanitária > Hidráulica,,0.82,LSTM_BAIXA_CONF,Baixa
2024090249,Vazamento em banheiro masculino - Andar da PROPA,2024-09-16 11:44,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito verificação de possível vazamento em vaso sanitário localizado no banheiro masculino do 2º andar (Andar da PROPA).,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.87,LSTM_BAIXA_CONF,Baixa
2024090250,Solicitação de Instalação de Quadro Branco _Lab. Expressões Gráficas,2024-09-16 11:49,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Bom dia,

Gostaria de solicitar a instalação de Quadro Branco no Laboratório de Expressões Gráficas, CJA. Para a viabilização e facilitação das aulas de desenho técnicos que ocorrem no laboratório.

Atenciosamente.",,,Outros > Erro de chamado,,0.45,LSTM_BAIXA_CONF,Baixa
2024090251,Solicitação de Mesa e bancos _Lab. Expressões Gráficas,2024-09-16 11:52,Fechado,,,,Campus Jorge Amado,,,,,Outros > Erro de chamado,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Bom dia,

Gostaria de solicitar mais uma Mesa de trabalhos com bancos no Laboratório de Expressões Gráficas, CJA, no modelo existente. Para a viabilização e facilitação das aulas de desenho técnicos que ocorrem no laboratório.

Atenciosamente.",,,Área Externa e Ambiental > Manutenção área externa / meio ambiente,,0.19,LSTM_BAIXA_CONF,Baixa
2024090256,Compra de Insumos para limpeza das áreas externas do CJA,2024-09-16 14:22,Fechado,,,,Campus Jorge Amado,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Bom dia
Solicito a compra dos seguintes insumos para limpeza das áreas externas do CJA:

20 litros de herbicida;
corrente para o MotoSerra.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2024090263,"Prezados,     O ar-condicionado não está refrigerando, e no periodo da",2024-09-16 15:40,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,

O ar-condicionado não está refrigerando, e no periodo da tarde a sala fica muito quente.",,,Hidrossanitária > Hidráulica,,0.9,LSTM_BAIXA_CONF,Baixa
2024090267,Entupimento do tanque,2024-09-16 16:35,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.42654858445351, -39.135574841004974",,"Prezados,
O engate do cano de escoamento foi consertado e parou de vazar.
Entretanto tivemos um problema de entupimento da água, que não baixava. No outro dia pude ver que ela desceu, mas não está própria para o uso. O fluxo da torneira também está pequeno, tanto da torneira de dentro da oca quanto de fora (da Oca do Corpo).
Ficarei grato se puderem verificar.
Att,
Marcelo",,,Elétrica > Instalações elétricas,,0.93,LSTM_BAIXA_CONF,Baixa
2024090268,Solicitação de tomadas para gabinete 18 - complexo 2,2024-09-16 16:39,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.534582646209113, -39.72461446135704",,Solicitamos a instalação de 2 pontos de tomada no Gabinete 15 - Complexo 2.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.22,LSTM_BAIXA_CONF,Baixa
2024090281,Solicitação,2024-09-17 13:05,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,

Por conta da claridade da janela ficar de frente para o computador atrapalhando a visibilidade da tela solicito a alteração do local da mesa e mudança do local do quadro de avisos.",,,Elétrica > Iluminação,,1,LSTM,Baixa
2024090284,Melhorar a Iluminação da área comum do Pav. Adm,2024-09-17 17:30,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,249.66,,,,"-16.424036771315144, -39.13615281834591",,"Prezados,

solcito melhoria da iluminação da área comum do Pav. Administrativo.

At.te,",Melhoria da iluminação da área comum do Pav. Administrativo.; Melhorar a Iluminação da área comum do Pav. Adm,"Melhoria da iluminação da área comum do Pav. Administrativo.; Melhorar a Iluminação da área comum do Pav. Adm

OBS: Essa OSM Cancela a OSM 028/2025",Climatização > Ar condicionado,,0.96,LSTM,Média
2024090286,Ar Condicionado apresentando defeito,2024-09-17 19:32,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Prezados, boa noite!
Tudo bem?
Ar condicionado da sala 01 está apresentando defeitos, com episódios que demora para gelar ou se quer gela, de acordo com professores e alunos. Favor, verificar!

Att,
Emilly Mailli.",,,Elétrica > Iluminação,,0.85,LSTM_BAIXA_CONF,Média
2024090287,Exaustor parou de funcionar,2024-09-18 09:16,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,388.71,,,,"-14.788316740297745, -39.27483123836992",,Solicito troca de um exaustor da sala do Data Center que está sem funcionar.,Substituição de exaustor; Substituição de exaustor,Substituição de exaustor; Substituição de exaustor,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.97,LSTM,Média
2024090295,Verificação da Fechadura,2024-09-18 17:11,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,36.75,,,,"-17.534235850278133, -39.724091821208056",,"Gostaria de solicitar a verificação da fechadura do Laboratório Morfofuncional. A fechadura apresenta problemas ao ser trancada/destrancada.
Localizado no corredor dos consultórios médicos.",Substituição de fechadura,Substituição de fechadura,Climatização > Ar condicionado,,0.61,LSTM_BAIXA_CONF,Baixa
2024090296,Ar condicionado,2024-09-19 08:25,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Bom dia,
O aparelho de ar condicionado da sala principal do laboratório Central de Biodiversidade está apresentando mensagem de erro ""E5"". Gostaria de solicitar, por gentileza, a verificação do mesmo.
Grata!",,,Estrutura Predial > Infiltração,,0.2,LSTM_BAIXA_CONF,Baixa
2024090301,Aumento de Capacidade/Espaço e-mail institucional,2024-09-19 10:54,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Olá! Tendo em vista a importância das comunicações realizadas via email institucional, solicito que seja ampliada a capacidade da minha caixa. Apesar de regularmente apagar conteúdos irrelevantes, neste momento, estou impossibilitado de receber novas mensagens o que tem gerado transtornos.

Agradeço antecipadamente a agilidade no atendimento desta demanda.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.3,LSTM_BAIXA_CONF,Baixa
2024090303,Troca do despenser de sabão liquido,2024-09-19 14:58,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.535306322127855, -39.72446535585202",,Solicito a troca do despenser de sabão liquido do banheiro da psicologia. O que está no local apresenta defeito(vazamento do produto). Desde já agradeço.,,,Hidrossanitária > Hidráulica,,0.14,LSTM_BAIXA_CONF,Baixa
2024090306,Requerimento de material,2024-09-19 15:49,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados, boa tarde!
Tudo bem?
Todas as mangueiras de irrigação da área externa da UFSB encontram-se com vazamento, pois foram danificadas durante a roçagem. De acordo com o chefe da manutenção Antônio, precisa-se de 30 CAPs e 20 torneiras para solucionar o problema.
Favor, verificar.

Att,
Emilly Mailli.",,,Estrutura Predial > Forro,,0.45,LSTM_BAIXA_CONF,Baixa
2024090308,"Retirar Cupim do Forro e realizar Limpeza - Sala 3,6 x 3,6 m ESARM/CEPLAC/CFCAf",2024-09-19 19:18,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Forro,,,,0,,,,#N/A,,"ESARM/CEPLAC/CFCAf - Sala do prof. Rafael Noronha - Barracão de Máquinas
Retirar Cupim do Forro e realizar Limpeza do forro ou Troca de Forro - Sala 3,6 x 3,6 m ESARM.
Qualquer dúvida estou a disposição.
At.te,
Rafael Noronha",,,Estrutura Predial > Forro,,0.51,LSTM_BAIXA_CONF,Baixa
2024090309,"Substituir Forro - Sala 3,6 x 3,6 m ESARM/CEPLAC/CFCAf",2024-09-19 19:25,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Forro,,,,0,,,,#N/A,,"Substituir Forro - Sala 3,6 x 3,6 m ESARM/CEPLAC/CFCAf
ESARM - Sala do prof. Rafael Noronha - Barracão de Máquinas
Qualquer dúvida estou a disposição.
At.te,
Rafael Noronha
(73) 99983-3001",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.91,LSTM_BAIXA_CONF,Baixa
2024090310,"Pintar as 4 paredes (altura 3m)  - Sala 3,6 x 3,6 m ESARM/CEPLAC/CFCAf",2024-09-19 19:30,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,#N/A,,"Pintar as 4 paredes (altura 3m) - Sala 3,6 x 3,6 m ESARM/CEPLAC/CFCAf
ESARM - Sala do prof. Rafael Noronha - Barracão de Máquinas
Qualquer dúvida estou a disposição.
At.te,
Rafael Noronha
(73) 99983-3001",,,Elétrica > Instalações elétricas,,0.98,LSTM,Baixa
2024090311,Instalar tomada de energia 220 volts para CPU na sala na Sala do prof. Rafael Noronha - Barracão de Máquinas ESARM/CEPLAC/CFCAf,2024-09-19 19:33,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,#N/A,,"Instalar tomada de energia 220volts para CPU na Sala do prof. Rafael Noronha - Barracão de Máquinas ESARM/CEPLAC/CFCAf
Qualquer dúvida estou a disposição.
At.te,
Rafael Noronha
(73) 99983-3001",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.94,LSTM_BAIXA_CONF,Baixa
2024090312,Ponto de rede (crimpar cabo) para CPU na Sala do prof. Rafael Noronha - Barracão de Máquinas ESARM/CEPLAC/CFCAf,2024-09-19 19:37,Fechado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,#N/A,,"Ponto de rede (crimpar cabo) para CPU na Sala do prof. Rafael Noronha - Barracão de Máquinas ESARM/CEPLAC/CFCAf.
Qualquer dúvida estou a disposição.
At.te,
Rafael Noronha
(73) 99983-3001",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.35,LSTM_BAIXA_CONF,Baixa
2024090323,Manutenção de armário e estante,2024-09-20 14:17,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Manutenção das prateleiras na sala da biblioteca e instalar proteção na lateral das prateleiras de livros.
Mais orientações no local.",,,Elétrica > Instalações elétricas,,0.61,LSTM_BAIXA_CONF,Média
2024090345,Substituição de disjuntor com defeito no Pav. de Convenções,2024-09-23 14:23,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,343.48,,,,"-16.425315471783644, -39.1356215455011",,"Solicito substituição de disjunto de 125 A do Pavilhão de Convenções.
Motivo: Está com problema (desarmando).",Troca de disjuntor,Troca de disjuntor,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.26,LSTM_BAIXA_CONF,Baixa
2024090357,Placa de ferro solta,2024-09-24 13:37,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770309469288907, -39.23560995592077",,"A porta do banheiro feminino para PCD no térreo está com uma placa de ferro solta.
Segue em anexo imagem
Local: Sanitário PCD feminino no térreo
Pavilhão de aula",,,Climatização > Ar condicionado,,0.56,LSTM_BAIXA_CONF,Baixa
2024090360,Problema (recorrente) com Ar Condicionado,2024-09-24 15:25,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Venho, por meio deste chamado, sinalizar mais uma vez problema com o ar condicionado da sala de psicologia do NVGA no Campus Jorge Amado. Provavelmente é a quarta ou quinta chamada que será aberta em um período de tempo razoável, o que me faz pensar que talvez fosse mais interessante a troca do aparelho do que a tentativa de conserto.

Aparentemente o ar condicionado, vale aqui destacar que é um aparelho antigo (provavelmente já utilizado no Campus Jorge Amado ainda no distrito de Ferradas), está sem GÁS. Desde ontem desliga sozinho e aparece a mensagem ""EC"".

Infelizmente existe urgência na resolução em virtude de ser impossível (do ponto de vista da legalidade) realizar atendimentos com a janela e/ou portas abertas.

Atenciosamente",,,Climatização > Ar condicionado,,0.53,LSTM_BAIXA_CONF,Baixa
2024090364,Revisão das evaporadoras e condensadoras do Data center,2024-09-25 09:56,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"revisão das evaporadores, condensadoras e recarga de gás",,,Hidrossanitária > Hidráulica,,0.36,LSTM_BAIXA_CONF,Baixa
2024090365,Vazamento em Tubulação,2024-09-25 10:04,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Prezados, bom dia.

Solicitamos reparo em tubulação, localizada próxima ao Setor de Apoio Administratrivo, que está com vazamento.",,,Hidrossanitária > Hidráulica,,1,LSTM,Média
2024090367,Torneira da copa da Ceame danificada,2024-09-25 11:17,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,50.83,,,,"-17.53488871263804, -39.72388509091665",,"Prezados,

Solicito, se possível, a substituição da torneira danificada que está na copa da Ceame.

At.te",Substituição da Torneira da copa da CEAME,Substituição da Torneira da copa da CEAME,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,LSTM,Média
2024090370,Reparo em portão do campo de futebol,2024-09-25 14:36,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,329.98,,,,"-17.532979931742542, -39.7220601067383",,"Prezados,

Solicito reparo no portão ao fundo do campo de futebol, que encontra-se danificado.",Reparo em portão do campo de futebol,Reparo em portão do campo de futebol,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,LSTM,Média
2024090371,Reparo em fechadura,2024-09-25 14:39,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,152.97,,,,"-17.534583079307623, -39.723940092553796",,"Prezados,

Solicito reparo em fechadura do consultório 1 do LAHA que encontra-se danificada.",Substituição de fechadura,Substituição de fechadura,Hidrossanitária > Hidráulica,,0.99,LSTM,Média
2024090373,Reparo em sifão do banheiro masculino,2024-09-25 14:46,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,15.97,,,,"-17.53318988361887, -39.72242666524693",,"Prezados,

Solicito reparo em um dos sifões do banheiro masculino do bloco de aulas 1 que encontra-se danificado.",Substituição de sifão do banheiro masculino,Substituição de sifão do banheiro masculino,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.26,LSTM_BAIXA_CONF,Baixa
2024090379,recuperação de e-mail da coordenação do BIH,2024-09-26 09:02,Fechado,,,,Campus Paulo Freire,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Prezados colegas,
Sou o Prof. Elizardo Scarpati Costa, novo coordenador do BIH. Venho através desse solicitar a recuperação da e-mail do curso: bi.humanidades.cpf@ufsb.edu.br

Em anexo segue a portaria

Cordialmente,

Elizardo.",,,Hidrossanitária > Hidráulica,,0.85,LSTM_BAIXA_CONF,Média
2024090383,Banheiro,2024-09-26 10:43,Fechado,,,,Reitoria,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,78.96,,,,"-14.788316740297745, -39.27483123836992",,Favor repor os assentos sanitários com tampa do banheiro feminino do 2º andar.,Substituição de assentos sanitários,Substituição de assentos sanitários,Hidrossanitária > Hidráulica,,0.23,LSTM_BAIXA_CONF,Baixa
2024090385,Manutenção sanitário,2024-09-26 10:51,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Sanitário do segundo pavimento entupido o PNE.,,,Elétrica > Sistema Fotovoltaico (FV),,0.11,LSTM_BAIXA_CONF,Baixa
2024090388,Retirada de Aparelhos do Medidores do Sistema Fotovoltaico,2024-09-26 13:26,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Sistema Fotovoltaico (FV),,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezado Antônio,

Conforme diálogo estabelecido, solicito que os seguintes equipamentos de medição do sistema fotovoltaico seja retirados e encaminhados para a Reitoria, a saber:

Núcleo Pedagógico

Número de Série - FABA8512D4EE;

NVGA

Número de Série - FABA7FF433E3;
Número de Série - FABAE4DB6305;

Desde já, agradeço.

Saudações,",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,LSTM,Baixa
2024090391,Porta com a esquadria solta,2024-09-26 14:54,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Uma das portas vermelhas do laboratório de artes está com a lateral completamente solta, correndo risco de desabar
Local: Laboratório de Artes, Térreo
Verificar com o funcionário da sala 05, qual é a porta.",,,Hidrossanitária > Hidráulica,,0.55,LSTM_BAIXA_CONF,Baixa
2024090399,SOLICITAÇÃO TOMADA DUPLA - GABINETE 8,2024-09-27 10:08,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534582646209113, -39.72461446135704",,SOLICITAÇÃO TOMADA DUPLA - GABINETE 8,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.18,LSTM_BAIXA_CONF,Baixa
2024090410,Pintura de parede,2024-09-30 09:38,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,#N/A,,"Prezado,
A parede do corredor está suja, precisando de pintura.

Cordialmente.

Débora Oliveira",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.95,LSTM,Baixa
2024090412,Porta de Vidro,2024-09-30 10:42,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Porta de vidro arrastando no chão, 2º Pavimento, PROEX.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.71,LSTM_BAIXA_CONF,Baixa
2024090416,Auxílio para instalação de plugin de Edição de Vídeo,2024-09-30 14:10,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Boa tarde! Gostaria de um técnico para autorizar a instalação de um plugin de edição de vídeo. Desde já, agradecido",,,Climatização > Ar condicionado,,0.49,LSTM_BAIXA_CONF,Baixa
2024090420,Manutenção do ar condicionado,2024-09-30 16:09,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.423909554595376, -39.13629623502169",,O ar-condicionado da sala dos professores do CFCAM só está ventilando.,,,Hidrossanitária > Hidráulica,,0.92,LSTM_BAIXA_CONF,Baixa
2024100002,Vazamento de água,2024-10-01 07:48,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,
Gostaríamos de informar que foi identificado um vazamento de água no sistema de encanamento.
#54dfb936-d9d62df8-66fbd2bdcea6b1.36350386#",,,Climatização > Ar condicionado,,1,LSTM,Média
2024100004,Concerto do ar-condicionado.,2024-10-01 10:05,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,322.2,,,,"-14.788316740297745, -39.27483123836992",,"Venho por meio dessa solicitação, informa sobre o ar condicionado da ARI que parou de funcionar pedimos por gentileza que possa vim verificar o que ouve com o mesmo.

Desde já agradeço.",Reparo em condensadora de ar condicionado,Ar condicionado de 18 mil BTU's apresentou vazamento de gás da condensadora,Hidrossanitária > Hidráulica,,0.48,LSTM_BAIXA_CONF,Baixa
2024100005,Banheiro PNE com vazamento,2024-10-01 10:25,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito reparo em vazamento no banheiro PNE do segundo andar da Reitoria (andar da PROPA).
OBS: Procurar Sandra para maiores informações.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.27,LSTM_BAIXA_CONF,Baixa
2024100008,Salas do CJA para o CONEX,2024-10-01 11:00,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"O VI CONEX, Congresso de Extensão da UFSB, será realizado entre 21 e 25 de outubro de 2024 nos 3 campi, em paralelo com o 10º CIPCI - Congresso de Iniciação a Pesquisa, Criação e Inovação da UFSB; a 21ª SNCT - Semana Nacional de Ciência e Tecnologia; e a EXPOBAP, apresentação anual dos resultados da Bolsa de Apoio à Permanência.
A programação já foi montada e precisamos alocar as salas do CJA para realização das atividades.
As atividades estão disponíveis no documento:
https://docs.google.com/document/d/14P_Vrah8aOQfrtEX0Mo_frn5c8ssf5JDoNP9Sf9g3as/edit?usp=sharing
Desde já agradeço em nome da Comissão Organizadora do VI CONEX.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.96,LSTM,Média
2024100011,Reparo em fechadura,2024-10-01 13:45,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,94.61,,,,"-17.533274716800296, -39.72248779186285",,"Prezados,
Solicito reparo em fechadura da Secad, que encontra-se defeituosa.",Reparo em fechadura,Reparo em fechadura,Hidrossanitária > Hidráulica,,0.15,LSTM_BAIXA_CONF,Média
2024100012,Reparo em caixa acoplada,2024-10-01 13:49,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Prezados,

Solicito reparo em caixa acoplada do sanitário pne, bloco A, primeiro pavimento, que encontra-se defeituosa. Será necessário a compra de um parafuso conforme imagem em anexo.",,,Estrutura Predial > Forro,,0.51,LSTM_BAIXA_CONF,Baixa
2024100019,forro do teto do banheiro danificado,2024-10-02 10:53,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Forro,,,,0,,,,"-16.423822637563376, -39.13549260894328",,O teto do banheiro da sala da psicologia está sem parte do forro.,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.29,LSTM_BAIXA_CONF,Baixa
2024100020,tampa do vaso sanitario,2024-10-02 10:56,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-16.423822637563376, -39.13549260894328",,"o vaso sanitário está sem a tampa,
#54dfb936-d9d62df8-66fd50b658d5c8.08528168#",,,Manutenção Preventiva > Ar condicionado central,,0.82,LSTM_BAIXA_CONF,Baixa
2024100030,Manutenção Preventiva Mensal - Ar condicionado Central - CSC,2024-10-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva mensal do ar condicionado central do CSC de acordo ao arquivo em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"".
O acompanhamento deste chamado deve ser de acordo com as atividades descritas no ANEXO I .
O retorno destas atividades devem ser dados à Coordenação de Manutenção ou à Coordenação de Campus do CSC, de modo que a UFSB tenha ciência das atividades preventivas realizadas no equipamento.
Caso haja alguma necessidade de material(is) para manutenção corretiva, este(s) deverá(ão) ser solicitado(s) de imediato de modo que a aquisição seja o mais rápido possível.
O fechamento deste chamado está condicionado ao retorno deste documento.",,,Manutenção Preventiva > Ar condicionado central,,0.95,LSTM_BAIXA_CONF,Baixa
2024100031,Manutenção Preventiva Mensal - Ar Condicionado Central - CSC - Tratamento Químico Mensal da Água de Condensação,2024-10-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito tratamento químico de água de condensação de ar condicionado central. Este procedimento deverá acompanhar o documento em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"", com informações sobre o sistema de refrigeração no Item 7.
Os padrões técnicos a serem alcançados após o tratamento devem estar de acordo ao que consta no ANEXO IV do documento em anexo.
Após o tratamento, a UFSB deverá ser informada do serviço com a entrega de um relatório técnico informando sobre o processo.",,,Manutenção Preventiva > Ar condicionado split,,0.9,LSTM_BAIXA_CONF,Baixa
2024100032,Manutenção Preventiva Mensal - Ar condicionado - Reitoria,2024-10-03 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.98,LSTM,Baixa
2024100035,Retirada do Ar condicionado da antiga UMMI e instalação na nova maternidade,2024-10-03 12:34,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Prezados,

A antiga UMMI foi desativada com a abertura da nova maternidade municipal. Com isso, precisamos fazer a desinstalação do Ar condicionado que funcionava no conforto da UFSB na antiga UMMI.

Após isso, precisamos levá-lo para a nova maternidade (Hospital Municipal Sagrada Família) e realizar a instalação do mesmo na sala da UFSB da nova maternidade.

At.te",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.97,LSTM,Baixa
2024100044,Manutenção na porta de vidro da PROEX,2024-10-04 09:06,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção na porta de vidro da PROEX.
Motivo: A mesma está emperrando e difícil de abrir.",,,Climatização > Ar condicionado,,0.94,LSTM_BAIXA_CONF,Alta
2024100045,"Prezados bom dia !  Teve uma queda de energia , poré o ar condicionado",2024-10-04 09:10,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados bom dia !
Teve uma queda de energia , poré o ar condicionado aqui da sala, nao liga e nem desliga solicito o rejuste do mesmo .
obrigada.",,,Manutenção Preventiva > Hidráulica,,0.58,LSTM_BAIXA_CONF,Baixa
2024100051,Limpeza Semestral - Reservatórios - Reitoria,2024-10-05 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito limpeza dos reservatórios inferiores e superiores, localizados na Reitoria da UFSB. Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2024100052,Manutenção Preventiva Bimensal - Quadros Elétricos de BT - Reitoria,2024-10-05 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Ar condicionado split,,0.95,LSTM,Baixa
2024100053,Manutenção Preventiva Mensal - Ar condicionado - CSC - LABMOL,2024-10-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.92,LSTM_BAIXA_CONF,Baixa
2024100055,Manutenção Preventiva Mensal - Ar condicionado - CJA - Laboratório CEPLAC,2024-10-07 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,#N/A,,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.79,LSTM_BAIXA_CONF,Baixa
2024100056,Manutenção Preventiva Mensal - Ar condicionado - CJA - NUPED,2024-10-07 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.74,LSTM_BAIXA_CONF,Baixa
2024100057,Manutenção Preventiva Mensal - Ar condicionado - CJA - NVGA,2024-10-07 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.78,LSTM_BAIXA_CONF,Baixa
2024100058,Manutenção Preventiva Mensal - Ar condicionado - CJA - Auditório CEPLAC,2024-10-07 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.756130793820052, -39.23151429151042",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.75,LSTM_BAIXA_CONF,Baixa
2024100059,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco Administrativo,2024-10-07 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.55,LSTM_BAIXA_CONF,Baixa
2024100060,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco de Aulas 1,2024-10-07 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.65,LSTM_BAIXA_CONF,Baixa
2024100061,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco de Aulas 2,2024-10-07 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.58,LSTM_BAIXA_CONF,Baixa
2024100062,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco Docente,2024-10-07 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.52,LSTM_BAIXA_CONF,Baixa
2024100063,Manutenção Preventiva Mensal - Ar condicionado - CPF - Laboratório 1° Ciclo CFCS,2024-10-07 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.73,LSTM_BAIXA_CONF,Baixa
2024100064,Manutenção Preventiva Mensal - Ar condicionado - CPF - Pavilhão Anexo de Aulas,2024-10-07 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.71,LSTM_BAIXA_CONF,Baixa
2024100065,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão Administrativo,2024-10-07 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.6,LSTM_BAIXA_CONF,Baixa
2024100066,Manutenção Preventiva Mensal - Ar condicionado - CSC - Bloco de Serviços,2024-10-07 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.81,LSTM_BAIXA_CONF,Baixa
2024100067,Manutenção Preventiva Mensal - Ar condicionado - CSC - Espaço de Leitura,2024-10-07 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.78,LSTM_BAIXA_CONF,Baixa
2024100068,Manutenção Preventiva Mensal - Ar condicionado - CSC - Laboratórios,2024-10-07 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.82,LSTM_BAIXA_CONF,Baixa
2024100069,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão de Convenções,2024-10-07 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.56,LSTM_BAIXA_CONF,Baixa
2024100070,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão de Feiras,2024-10-07 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.44,LSTM_BAIXA_CONF,Baixa
2024100071,Manutenção Preventiva Mensal - Ar Condicionado - CSC - Pórtico,2024-10-07 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.62,LSTM_BAIXA_CONF,Baixa
2024100072,Manutenção Preventiva Mensal - Ar condicionado - CPF - Laboratório de Habilidades,2024-10-07 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534583079307623, -39.723940092553796",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.8,LSTM_BAIXA_CONF,Baixa
