ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
2024100073,Manutenção Preventiva Mensal - Ar condicionado - CPF - Clínica escola de Psicologia,2024-10-07 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.535306322127855, -39.72446535585202",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.76,LSTM_BAIXA_CONF,Baixa
2024100074,Manutenção Preventiva Mensal - Ar condicionado - CPF - Salas de Tutoria,2024-10-07 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53486720606325, -39.72350064237744",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Elevador,,0.99,LSTM,Baixa
2024100075,Manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Paulo Freire,2024-10-07 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Elevador,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Solicito manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Paulo Freire. Caso seja detectado alguma anomalia ou algum dos serviços não for concluído, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.9,LSTM_BAIXA_CONF,Baixa
2024100079,"Prezados, bom dia!     Solictamos, por favor, verificar a porta de vid",2024-10-07 09:05,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados, bom dia!

Solictamos, por favor, verificar a porta de vidro localizada na entrada do Gabinete da Reitoria.",,,Climatização > Ar condicionado,,0.76,LSTM_BAIXA_CONF,Baixa
2024100080,"Prezados, bom dia!     Solicitamos, por favor, verificar o ar condicon",2024-10-07 09:08,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados, bom dia!

Solicitamos, por favor, verificar o ar condiconado localizado na sala de vidro/ Gabinete da reitoria.
Não está resfriando adequadamente.

Obrigada!",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.9,LSTM_BAIXA_CONF,Baixa
2024100084,Porta de vidro,2024-10-07 10:51,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia,
Porta de vidro arrastando no chão
2º pavimento, PROGEAC, porta de vidro",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2024100085,"Prezados,  Bom dia ,     O ar condicionado da sala da Pró-Reitoria est",2024-10-07 10:54,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,
Bom dia ,

O ar condicionado da sala da Pró-Reitoria esta inclinado para frente , ou seja caindo no lugar onde senta a professora Maria do Carmo, e esta caindo agua dentro dele por conta da inclinaçao , solicito a manuntenção com urgencia.

Atenciosamante,",,,Climatização > Ar condicionado,,0.45,LSTM_BAIXA_CONF,Média
2024100087,Mais um exaustor apresentou defeito,2024-10-07 12:59,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Boa tarde! Um exaustor do data-center, dessa vez da primeira sala, apresentou defeito e está inoperante. Precisamos realizar a troca. Favor manter contato com Manfred ou Solano no setor de suporte para agendar troca.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.72,LSTM_BAIXA_CONF,Baixa
2024100092,salas pro VI CONEX no CJA,2024-10-07 15:20,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Boa tarde.
Solicitamos alocação de salas e espaços para a realização do VI CONEX no CJA.
Segue programação:
https://docs.google.com/document/d/14P_Vrah8aOQfrtEX0Mo_frn5c8ssf5JDoNP9Sf9g3as/edit?usp=sharing

Grato

Paulo Magalhães
Coordenação de Gestão da Extensão",,,Climatização > Ar condicionado,,0.97,LSTM,Baixa
2024100093,Ar-condicionado com problemas,2024-10-07 15:23,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"O ar-condicionado da sala da Secretaria executiva CJA não está gelando.
Mesmo se colocar na temperatura 18°, modo turbo, a sala não fica devidamente resfriada.

Grata.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.43,LSTM_BAIXA_CONF,Baixa
2024100096,Serviços de rede,2024-10-07 16:55,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Prezada equipe de manutenção,
Solicito a remoção dos racks rede aberto (salas 106 e 107) e a remoção dos cabos de telefonia (sala 107) e de rede Cat 5 (salas 106 e 107), legado do centro de convenções.
Remanejar os poucos pontos de cabos ativos do rack aberto para o rack fechado (salas 106 e 107).
Remanejar o ponto de rede wireless, no corredor leste cabrália, situado no pavilhão do monte pascoal, para a sala monte pascoal 3.
Qualquer dúvida estou a disposição.
Att.,",,,Manutenção Preventiva > Iluminação,,0.83,LSTM_BAIXA_CONF,Baixa
2024100100,Inspeção Luminária de emergência - Reitoria,2024-10-08 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento.
Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Climatização > Ar condicionado,,0.94,LSTM_BAIXA_CONF,Baixa
2024100104,Manutenção no ar condicionado da Coordenação de Manutenção,2024-10-08 10:31,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção no aparelho de ar condicionado da Coordenação de Manutenção.
Motivo: Mesmo em menores temperaturas, não está gelando adequadamente.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.5,LSTM_BAIXA_CONF,Baixa
2024100111,Instalar Suporte da TV,2024-10-08 13:35,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Prezados, precisamos que seja colocado um suporte na TV do laboratório para que a TV seja reposicionada a cima dos monitores.",,,Climatização > Ar condicionado,,0.97,LSTM,Baixa
2024100115,Verificação do Ar-Condicionado do Laboratório,2024-10-08 14:41,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Gostaria de solicitar uma verificação no ar-condicionado do laboratório, pois ele não está funcionando corretamente. Estamos enfrentando problemas com a temperatura, que está se mantendo elevada mesmo com o aparelho ligado.
Ar-condicionado localizado no laboratório Interdisciplinar 1, na sala técnica 1.",,,Posto de trabalho > Contratação de Posto de trabalho,,0.91,LSTM_BAIXA_CONF,Baixa
2024100116,Postos de trabalho CJA,2024-10-08 14:59,Fechado,,,,Campus Jorge Amado,,,,,Posto de trabalho > Contratação de Posto de trabalho,,,,219541.31,,,,"-14.77147998352185, -39.23434744042999",,"Postos de trabalho CJA após repactuação, incluindo verbas devidas de medições anteriores.",Postos de trabalho CJA ; Postos de trabalho CJA ; Postos de trabalho CJA - COMPLEMENTAR,"Postos de trabalho CJA ; Postos de trabalho CJA, em complemento à OS 479/2024.
Cancelado posto de trabalho de almoxarife.; Complementar de posto de trabalho para a quantidade faltante dos meses de dezembro 1,32 meses e janeiro (10/11/2025), 2,52 meses",Posto de trabalho > Contratação de Posto de trabalho,,0.96,LSTM,Baixa
2024100117,Postos de trabalho Reitoria,2024-10-08 15:00,Fechado,,,,Reitoria,,,,,Posto de trabalho > Contratação de Posto de trabalho,,,,52148.19000000001,,,,"-14.788316740297745, -39.27483123836992",,"Postos de trabalho Reitoria após repactuação, incluindo verbas devidas de medições anteriores.",Postos de trabalho Reitoria,Postos de trabalho Reitoria,Posto de trabalho > Contratação de Posto de trabalho,,0.95,LSTM_BAIXA_CONF,Baixa
2024100118,Postos de trabalho CSC,2024-10-08 15:01,Fechado,,,,Campus Sosígenes Costa,,,,,Posto de trabalho > Contratação de Posto de trabalho,,,,230331,,,,"-16.423909554595376, -39.13629623502169",,"Postos de trabalho CSC após repactuação, incluindo verbas devidas de medições anteriores.",Postos de trabalho CSC,Postos de trabalho CSC,Posto de trabalho > Contratação de Posto de trabalho,,0.93,LSTM_BAIXA_CONF,Baixa
2024100119,Postos de trabalho CPF,2024-10-08 15:02,Fechado,,,,Campus Paulo Freire,,,,,Posto de trabalho > Contratação de Posto de trabalho,,,,71216.67000000001,,,,"-17.53335341230621, -39.72217542816204",,"Postos de trabalho CPF após repactuação, incluindo verbas devidas de medições anteriores.",Postos de trabalho CPF,Postos de trabalho CPF,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,LSTM,Média
2024100123,Janela de vidro quebrada.,2024-10-08 15:39,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,580.98,,,,"-14.770883343840165, -39.23605772449692",,"Prezados,
Gostaria de solicitar a substituição do vidro da janela localizada na Sala de Reunião 02, NVGA .
Agradeço pela atenção.",Substituição de vidro quebrado,Substituição de vidro quebrado,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.28,LSTM_BAIXA_CONF,Baixa
2024100138,Janela,2024-10-10 11:39,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770883343840165, -39.23605772449692",,Fecho da janela da sala de Raquel com defeito.,,,Climatização > Ar condicionado,,0.68,LSTM_BAIXA_CONF,Baixa
2024100144,Ar da manutenção,2024-10-10 14:59,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Aparelho de ar da sala de manutenção vazando água em 9/10/2024.,,,Elétrica > Instalações elétricas,,0.22,LSTM_BAIXA_CONF,Baixa
2024100145,Instalar Câmera,2024-10-10 15:16,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados
Solicito a instalação de uma câmera dentro da sala de Almoxarifado da sala da CAR (antiga Dastic).
A câmera se encontra no setor de suporte ao usuário, favor pegar com Manfred ou Solano.
A instalação dessa câmera é para repor a que havíamos retirado para colocar no data center.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.15,LSTM_BAIXA_CONF,Baixa
2024100146,Sem acesso ao SIGAA,2024-10-10 15:29,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Olá!
Não estou conseguindo acessar o SIGAA, neste caso, gostaria de saber como posso estar postando as notas do semestre?

No caso, sou estudante (Especialização em Agroecologia e Educação do Campo) e professora (LIArtes) na UFSB, não sei se isso está dando algum problema, pois fui contratada em 08/08 e até o momento não consigo acessar o sistema.

Agradeço desde já,
Rachel Azoubel Lima de Melo
Professora Substituta LIArtes",,,Elétrica > Iluminação,,0.99,LSTM,Baixa
2024100153,LÂMPADAS QUEIMADAS,2024-10-11 09:52,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.532979931742542, -39.7220601067383",,LÂMPADAS QUEIMADAS- SALAS DE AULAS,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.45,LSTM_BAIXA_CONF,Baixa
2024100157,Suporte para sabão solto,2024-10-11 11:23,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Instalar suporte para sabão
Local: Vestiário masculino de funcionários",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.61,LSTM_BAIXA_CONF,Baixa
2024100158,Instalar 2 suportes para sabão,2024-10-11 11:25,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Instalara 2 suportes para sabão
Local: Copa de estudantes",,,Elétrica > Instalações elétricas,,0.99,LSTM,Baixa
2024100169,Pontos de Tomada - temporario,2024-10-13 17:30,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,172.04,,,,"-16.423909554595376, -39.13629623502169",,"Prezados,

Do dia 21 ao dia 25 estaremos recebendo a SNCT, Conex, Congresso de Pesquisa, Feira de Profissões e ExpoBAP, eventos promovidos pela UFSB na primeira semana do Semestre 2024.2. Teremos exposições, palestras, minicursos, outros. As atividades demandarão uso de equipamentos que necessitarão de alimentação eletrica.

Solicitamos a disposição de pontos de tomadas nos espaços delimitados pelos Professores solicitantes. Para melhor avaliação da demanda solicito que a área de manutenção (Encarregado residente) faça contato com a servidora Paula Lopes do Setor de Operações de TIC e Multimidia para o detalhamento.",Ponto de tomada,Ponto de tomada,Manutenção Preventiva > Elevador,,0.86,LSTM_BAIXA_CONF,Média
2024100170,Manutenção preventiva mensal dos elevadores da Reitoria e Campus Jorge Amado,2024-10-14 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Elevador,,,,2611.42,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva mensal dos elevadores do Campus Jorge Amado e Reitoria e plataforma elevatória da Reitoria. Caso seja detectado alguma anomalia ou algum dos serviços não for concluído, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",Manutenção preventiva mensal dos elevadores da Reitoria e Campus Jorge Amado,Substituição de placa de segurança defeituosa,Hidrossanitária > Hidráulica,,0.98,LSTM,Baixa
2024100173,Retorno da agua da pia pelo ralo do laboratório de triagem do LECOMAR,2024-10-14 10:11,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito que a equipe de manutenção do campus possa verificar o laboratório de Triagem do LECOMAR. A água da pia está retornando pelo ralo e seria bom alguém verificar antes que a situação piore.
At.te
Fabiana",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.14,LSTM_BAIXA_CONF,Baixa
2024100178,Laboratório de informática,2024-10-14 11:38,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.534582646209113, -39.72461446135704",,Instalar bancadas para computadores que serão utilizados no laboratório de informática (atual sala de saúde coletiva).,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.18,LSTM_BAIXA_CONF,Baixa
2024100179,Manutenção dos Pontos de Rede,2024-10-14 13:08,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-16.449880252377348, -39.064648619985995",,"Prezados,
Foi realizado a instalação dos pontos de Rede nas salas 07 e 08 do Cuni Porto Seguro, porém não estão funcionando. Com a iminência do retorno das aulas e a utilização do espaço para o próximo semestre, solicito em caráter de urgência a manutenção desses pontos.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.59,LSTM_BAIXA_CONF,Baixa
2024100181,Instalação de 25 novos suportes para papel no NUPED,2024-10-14 13:55,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito instalação desses novos suportes em caráter de urgência, os suportes estão em posse de André da limpeza.
Local: Pavilhão de aulas
Prazo: p/ dia 22/10",,,Climatização > Ar condicionado,,0.48,LSTM_BAIXA_CONF,Média
2024100184,Substituição do exaustor,2024-10-14 15:54,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,410.94,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,
Solicito a substituição do exaustador da sala do Telecom (anterior a do Data Center) que queimou com a última falta de energia.
Esse exaustor é imprescendível para mantermos a temperatura na sala onde ficam os equipamentos da telefonia.",Substituição do exaustor,Substituição do exaustor,Manutenção Preventiva > Iluminação,,0.95,LSTM,Baixa
2024100186,Inspeção Luminária de emergência - CJA Núcleo de Vivência,2024-10-15 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Manutenção Preventiva > Iluminação,,0.95,LSTM,Baixa
2024100187,Inspeção Luminária de emergência - CJA Núcleo Pedagógico,2024-10-15 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Manutenção Preventiva > Iluminação,,0.91,LSTM_BAIXA_CONF,Baixa
2024100188,Inspeção Luminária de emergência - CJA CFCAF,2024-10-15 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,#N/A,,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Manutenção Preventiva > Iluminação,,0.95,LSTM,Baixa
2024100189,Inspeção Luminária de emergência - CSC PAV. Administrativo,2024-10-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Manutenção Preventiva > Iluminação,,0.95,LSTM,Baixa
2024100190,Inspeção Luminária de emergência - CSC Passarelas e Biblioteca,2024-10-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-16.425354655485283, -39.13588987981452",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Manutenção Preventiva > Iluminação,,0.9,LSTM_BAIXA_CONF,Baixa
2024100191,Inspeção Luminária de emergência - CSC Bloco de serviços,2024-10-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Manutenção Preventiva > Iluminação,,0.95,LSTM,Baixa
2024100192,Inspeção Luminária de emergência - CSC PAV. Convenções,2024-10-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Manutenção Preventiva > Iluminação,,0.96,LSTM,Baixa
2024100193,Inspeção Luminária de emergência - CSC PAV. Feiras,2024-10-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Manutenção Preventiva > Iluminação,,0.95,LSTM_BAIXA_CONF,Baixa
2024100194,Inspeção Luminária de emergência - CSC PORTICO,2024-10-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Manutenção Preventiva > Iluminação,,0.96,LSTM,Baixa
2024100195,Inspeção Luminária de emergência - CSC LABORATÓRIOS,2024-10-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Manutenção Preventiva > Iluminação,,0.98,LSTM,Baixa
2024100196,Inspeção Luminária de emergência - CPF COMPLEXO 1 PAV. DOCENTE,2024-10-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Manutenção Preventiva > Iluminação,,0.98,LSTM,Baixa
2024100197,Inspeção Luminária de emergência - CPF COMPLEXO 1 BLOCO AULAS E ANEXO AULAS,2024-10-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Manutenção Preventiva > Iluminação,,0.98,LSTM,Baixa
2024100198,Inspeção Luminária de emergência - CPF COMPLEXO 1 PAV. ADMINISTRATIVO,2024-10-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Manutenção Preventiva > Iluminação,,0.98,LSTM,Baixa
2024100199,Inspeção Luminária de emergência - CPF COMPLEXO 2 LABORATÓRIOS,2024-10-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Manutenção Preventiva > Iluminação,,0.98,LSTM,Baixa
2024100200,Inspeção Luminária de emergência - CPF COMPLEXO 2 SALA DE TUTORIA,2024-10-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-17.53486720606325, -39.72350064237744",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Manutenção Preventiva > Iluminação,,0.98,LSTM,Baixa
2024100201,Inspeção Luminária de emergência - CPF COMPLEXO 2 LAB. DE HABILIDADES,2024-10-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-17.534583079307623, -39.723940092553796",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Manutenção Preventiva > Iluminação,,0.98,LSTM,Baixa
2024100202,Inspeção Luminária de emergência - CPF COMPLEXO 2 ADM CFCS,2024-10-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-17.535087645298226, -39.72375232834426",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Manutenção Preventiva > Iluminação,,0.98,LSTM,Baixa
2024100203,Inspeção Luminária de emergência - CPF COMPLEXO 2 CEAME,2024-10-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-17.53509594844953, -39.723741633969354",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Manutenção Preventiva > Iluminação,,0.98,LSTM,Baixa
2024100204,Inspeção Luminária de emergência - CPF COMPLEXO 2 CLÍNICA ESCOLA PSICOLOGIA,2024-10-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-17.535306322127855, -39.72446535585202",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Manutenção Preventiva > Iluminação,,0.98,LSTM,Baixa
2024100205,"Inspeção Luminária de emergência - CPF COMPLEXO 2 LAPPSI, LAB. CIÊNCIA DADOS, ClÍNICA PSICOLOGIA",2024-10-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-17.535270301457683, -39.724452176761616",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Manutenção Preventiva > Iluminação,,0.97,LSTM,Baixa
2024100206,Inspeção Luminária de emergência - CPF POSTOS DE SAÚDE,2024-10-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Manutenção Preventiva > Iluminação,,0.96,LSTM,Baixa
2024100207,Inspeção Luminária de emergência - CPF INTERNATOS,2024-10-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Climatização > Ar condicionado,,0.98,LSTM,Baixa
2024100210,Ar condicionado da vice-reitoria,2024-10-15 09:53,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados/Prezadas,
Bom dia!

Por gentileza, verificar o ar condicionado da vice-reitoria que está apresentando mau funcionamento.

Atenciosamente,
Miame",,,Climatização > Ar condicionado,,1,LSTM,Média
2024100212,Ar condicionado parou de funcionar,2024-10-15 16:17,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,581.4,,,,"-17.534582646209113, -39.72461446135704",,"Boa tarde,

Gostaria de solicitar o conserto do ar condicionado pois o mesmo não está funcionando. Meu gabinete é o 15.

Caroline Caputo",Reparo em ar condicionado,Reparo em ar condicionado,Elétrica > Iluminação,,0.96,LSTM,Baixa
2024100215,TROCA DE LÂMPADAS DA SALA DE SECRETARIA CFCS,2024-10-16 07:46,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.535087645298226, -39.72375232834426",,TROCA DE LÂMPADAS DA SALA DE SECRETARIA CFCS,,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2024100216,"Prezados/as  Bom dia,  O ar condicionado da sala da pró-reitora, volto",2024-10-16 08:18,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados/as
Bom dia,
O ar condicionado da sala da pró-reitora, voltou a molhar, solicito o reparo no mesmo pois a sala ficou cheia de agua ontem .

Atenciosamente.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.9,LSTM_BAIXA_CONF,Média
2024100217,Assento de vaso sanitário quebrado,2024-10-16 09:57,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,173.2,,,,"-14.770309469288907, -39.23560995592077",,"Um dos assentos em uma das cabines do banheiro feminino está com a tampa (assento) quebrada.
Favor trocar",Substituição de assentos sanitários,"Substituição de assentos sanitários

OBS: Os assentos são referentes aos chamados 2024100217, 2024100219, 2024100218 e 2024100224",Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.47,LSTM_BAIXA_CONF,Média
2024100218,Tampa de vaso sanitário quebrada,2024-10-16 10:01,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"A tampa do vaso sanitário de uma das cabines do banheiro masculino está quebrada
Local: Banheiro masculino no pavilhão administrativo
Favor trocar",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.73,LSTM_BAIXA_CONF,Média
2024100219,Tampa do vaso sanitário quebrada - Banheiro feminino,2024-10-16 10:02,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"A tampa do vaso sanitário de uma das cabines do banheiro feminino está quebrada
Local: Banheiro feminino no pavilhão administrativo
Favor trocar",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2024100221,Solicitação de ar condicionado no Hospital Municipal Sagrada Família (HMSF),2024-10-16 11:07,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,1027.32,,,,"-17.52982821753484, -39.76094790418552",,"Prezados,

Com a recente inauguração do Hospital Municipal Sagrada Família, o serviço da antiga UMMI foi transferido para o primeiro.
Com isso, os internatos de medicina da UFSB em Ginecologia e em Obstetrícia e a residência médica em Obstetrícia foram também migrados para lá.
Na UMMI, a UFSB possuía uma sala que era usada para conforto médico dos internos e residentes equipada com beliches, computadores e ar condicionado.
No novo hospital, a UFSB também foi contemplada, via COAPES, com uma sala com banheiro para ser usada como conforto para os internos e residentes.
A maioria dos itens já foram alocados no novo espaço, r estando agora a instalação do ar condicionado no novo espaço.
O ar condicionado a ser instalado será o que foi retirado da sala antiga da UMMI (caso a capacidade em Btus atenda) e, atualmente, está guardado no almoxarifado da equipe de manutenção (entrar em contato com Andersom - líder da equipe de manutenção do CPF).
Para maiores informações, a equipe da HMSF colocou a disposição o celular 73 999204778 (Jefersom).
Portanto, solicito a instalação do ar condicionado no novo espaço.",Manutenção e instação de ar condicionado no Hospital Municipal Sagrada Família,Manutenção e instação de ar condicionado no Hospital Municipal Sagrada Família,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.37,LSTM_BAIXA_CONF,Média
2024100224,Assento de vaso sanitário quebrado,2024-10-16 13:08,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Favor verificar a tampa do vaso sanitário
Local: Vestiário masculino Funcionário",,,Climatização > Ar condicionado,,0.24,LSTM_BAIXA_CONF,Baixa
2024100225,Desinstalação,2024-10-16 15:13,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Providenciar empresa para realizar a desinstação dos ar condicionados do pavilhão docente:

2 aparelhos de 12.000
5 aparelhos de 18.000
2 aparelhos de 30.000

A empresa deve fazer a remoção recuperando o gás para ser reinstalado.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2024100226,Instalação de ar condicionado,2024-10-16 16:05,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,4777.7,,,,"-17.53294195326467, -39.72258736378763",,"Instalação de um ar condicionado de 30000 Btus que será desinstalado do pavilhão docente, em lugar do de 48000 que apresentou defeito.
Apresentar distância de tubulação necessária, se for preciso, para compra. Se possível aproveitar a tubulação existente, melhor.",Instalação de ar condicionado,Instalação de ar condicionado,Climatização > Ar condicionado,,0.26,LSTM_BAIXA_CONF,Baixa
2024100227,Instalação de ar condicionado,2024-10-16 16:14,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Instalar ar condicionado de 12000 BTUs que será retirado do pavilhão docente, para atender ao vice-decanato.
O aparelho com defeito deve ser devolvido ao patrimônio.",,,Climatização > Ar condicionado,,0.26,LSTM_BAIXA_CONF,Baixa
2024100228,Instalação de ar condicionado,2024-10-16 16:20,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Instalação de ar condicionado de 18.000 na recepção do decanato do complexo 1, dos que serão desinstalados do pavilhão docente.
O aparelho com defeito deve ser entregue ao almoxarifado.",,,Estrutura Predial > Infiltração,,0.27,LSTM_BAIXA_CONF,Baixa
2024100229,"Vazamento de água, aparentemente do tubo de ar condicionado",2024-10-16 16:30,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Há um vazamento no teto
Local: Sala dos DECANOS
Favor verificar",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.19,LSTM_BAIXA_CONF,Baixa
2024100237,Solicitação de roçagem do entorno do meliponário,2024-10-17 17:13,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Prezados/as Colegas,
Boa tarde! Por favor, solicito a roçagem do entorno do meliponário do CJA. Justifico a urgência, pois no próximo dia 24/10 (quinta-feira), durante o Congresso de extensão da UFSB, a Equipe Abelha irá ofertar 3 atividades com visita ao meliponário, inclusive uma atividade será conduzida com 50 crianças com idade entre de 3 e 5 anos de idade. Fico à disposição para quaisquer esclarecimentos e desde já agradeço.
Atenciosamente,
Rosane",,,Elétrica > Iluminação,,0.95,LSTM_BAIXA_CONF,Baixa
2024100238,"Lâmpadas, apagadores, fiação elétrica",2024-10-17 18:34,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,359.01,,,,"-16.423909554595376, -39.13629623502169",,"Fiação dos ventiladores das salas 17 e 14 estão danificadas. Segue foto para observação.

Sala 14 esta sem energia nas tomadas.

Banheiro masculino está com o apagador quebrado e sem lâmpada.",Serviços elétricos em salas de aula,Serviços elétricos em salas de aula,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.95,LSTM_BAIXA_CONF,Média
2024100239,Fechadura das salas,2024-10-17 18:37,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,1361.8999999999999,,,,"-16.423909554595376, -39.13629623502169",,"Fechaduras das salas 18, 13, 10 e 16 estão danificadas, sem a maçaneta, quando a porta bate, só é possível abrir por fora com auxílio de um objeto.",Reparo em portas de salas de aula,Reparo em portas de salas de aula,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.66,LSTM_BAIXA_CONF,Baixa
2024100241,Suporte p/ papel higiênico solto,2024-10-18 09:43,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Favor verificar o suporte para papel higiênico em uma das cabines que está caindo, não está ficando fixo na parede.
Favor reinstalar
Local Banheiro feminino no térreo",,,Climatização > Ar condicionado,,0.98,LSTM,Baixa
2024100244,Solicita Ligar Ar Condicionado - Auditório Monte Pascoal - SNCT - 2024,2024-10-18 15:02,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Prezados Colegas, boa tarde.

Por favor, solicitamos climatização / ar condicionado para o Auditório Monte Pascoal 02 + Salas Cabrália no período da SNCT, entre 21 e 25 de outubro de 2024.

Atenciosamente,

Renan",,,Estrutura Predial > Forro,,0.42,LSTM_BAIXA_CONF,Baixa
2024100247,Troca de forro e manutenção no telhado do Laboratório de Química,2024-10-21 08:07,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Forro,,,,0,,,,"-16.424310442233665, -39.1367972326299",,Informo que uma placa de gesso caiu no Laboratório de Química e outra ao lado da que caiu está bastante molhada. Solicito substituição e manutenção no telhado.,,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2024100249,Ar Condicionado pingando sobre móveis,2024-10-21 09:54,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito manutenção no ar condicionado mais próximo da porta da ACS. Ele está pingando sobre os móveis e não pode ser ligado por conta disso.,,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2024100251,Manutenção no ar-condicionado do Herbário,2024-10-21 13:45,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,Solicito manutenção no ar-condicionado do Herbário. O equipamento apresentou um barulho estranho e não está funcionando.,,,Hidrossanitária > Hidráulica,,0.62,LSTM_BAIXA_CONF,Baixa
2024100254,Banheiro com vazamentos,2024-10-21 14:28,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"No pavilhão de Feiras no banheiro proximo a sala Porto Seguro, encontra-se com grande vazamento, não sei explicar mais sobre mais peço que verifique o mais breve possivel.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2024100263,Ar condicionado- vazamento de agua,2024-10-22 15:03,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.755969187255209, -39.23160150191233",,"O ar-condicionado do Laboratório de Biodiversidade, situado no CFCAf/CEPEC, está apresentando vazamento de água.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2024100265,Ar Condicionado da Biblioteca do CJA,2024-10-22 15:29,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Boa tarde!

Verificamos que os aparelhos de ar condicionado instalados na área do acervo da Biblioteca do CJA não estão gelando.
Gostaria que avaliassem a situação para identificar se é um problema técnico ou algo relacionado ao aumento das temperaturas.

Agradeço",,,Elétrica > Instalações elétricas,,0.71,LSTM_BAIXA_CONF,Baixa
2024100267,Instalações elétricas da casa de vegetação do CFTCI no CJA,2024-10-22 16:14,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Venho, através deste, solicitar realização das instalações elétricas da casa de vegetação construída no CJA da UFSB. Solicito que no interior da casa de vegetação sejam instalados dois pontos de tomadas de 20A cada e um ponto de lâmpada.",,,Climatização > Ar condicionado,,0.75,LSTM_BAIXA_CONF,Baixa
2024100275,Verificação de ar condicionado.,2024-10-23 09:08,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Saudações!
Gostaria que, por gentileza, verificassem os dois aparelhos de ar condicionado da coleção de Formicidae aqui no laboratório de Mirmecologia/Proteção Florestal.
Os dois aparelhos deixaram de funcionar e são essenciais para a manutenção da coleção.
Desde já agradeço.
Atenciosamente,
Alexandre.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.96,LSTM,Baixa
2024100279,"Portas de Acesso Externo ""Pascoaal 02 e 03""",2024-10-23 10:41,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,83.69,,,,"-16.425315471783644, -39.1356215455011",,"Prezados,

Solicito manutenção nas portas de ""acesso externo"" aos auditorio monte pascoal 02 e 03:

manutenção/instação de barra antipanico - observar que é um espaço que terá grande transito de pessoas;
menutenção/instalação de mola aerea para garantir o fechamento das portas e manter a refrigeração do espaço;
Retirada de trinco/ferrolhos que foram improvisados para fechamento dos espaços no período antes da reforma. A permanência desses itens pode ocasionar dificuldade na abertura das portas em momento de emegência.
o que ocorrer;",Manutenção nas portas de acesso externo aos auditorio Monte Pascoal 02 e 03,Manutenção nas portas de acesso externo aos auditorio Monte Pascoal 02 e 03,Climatização > Ar condicionado,,1,LSTM,Baixa
2024100282,"Boa tarde!     O ar-condicionado da sala não está refrigerando, ficand",2024-10-23 12:50,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Boa tarde!

O ar-condicionado da sala não está refrigerando, ficando a sala muito quente pela tarde.",,,Hidrossanitária > Hidráulica,,0.83,LSTM_BAIXA_CONF,Média
2024100283,Decarda do banheiro com defeito,2024-10-23 12:53,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.755969187255209, -39.23160150191233",,Solicito conserto da descarga do banheiro feminino dos laboratórios localizados no CFCAf/CEPEC.,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.53,LSTM_BAIXA_CONF,Baixa
2024100288,TOMADAS DE REDE,2024-10-23 15:25,Fechado,,,,Campus Paulo Freire,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-17.535306322127855, -39.72446535585202",,"BOA TARDE!
SOLICITO ESTALAÇÃO DE DUAS TOMADAS DE REDE NA SALA DE AVALIAÇÃO PSICOLOGICA.",,,Elétrica > Instalações elétricas,,0.88,LSTM_BAIXA_CONF,Baixa
2024100298,Tomadas sem funcionalidade,2024-10-23 19:18,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Prezados, boa noite!
Tudo bem?
As tomadas da sala 205 não estão funcionando, favor, verificar.
Att,
Emilly Mailli.",,,Hidrossanitária > Hidráulica,,0.74,LSTM_BAIXA_CONF,Baixa
2024100307,Limpeza Semestral - Reservatórios - Reitoria - superior potável,2024-10-25 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito limpeza dos reservatório superior de água potável da Reitoria.
Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Reservatório,,0.69,LSTM_BAIXA_CONF,Baixa
2024100308,Limpeza Semestral - Reservatórios - Reitoria - superior reuso,2024-10-25 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito limpeza dos reservatórios superiores de água de reuso da Reitoria.
Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.76,LSTM_BAIXA_CONF,Baixa
2024100309,Limpeza Semestral - Reservatórios - Reitoria - inferior potável,2024-10-25 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito limpeza dos reservatório inferior de água potável da Reitoria.
Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.72,LSTM_BAIXA_CONF,Baixa
2024100310,Limpeza Semestral - Reservatórios - Reitoria - inferior reuso,2024-10-25 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito limpeza dos reservatório inferior de água de reuso da Reitoria.
Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Outros > Erro de chamado,,0.16,LSTM_BAIXA_CONF,Baixa
