ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
2024100320,Traves para campo de futebol,2024-10-25 15:39,Fechado,,,,Campus Sosígenes Costa,,,,,Outros > Erro de chamado,,,,0,,,,"-16.422665621158817, -39.136300233483034",,"Solicito a confecção de duas traves para serem instaladas no campo de futebol daqui do CSC. As que tinha no local eram de madeira e já podreceram e não tem condições mais de uso.
Peço também a confecções de um conjuto com 2 mini traves que possam ser utilizadas no campo ou em área de piso de cimento para pratica de futebol (golzinho). Para que a pratica do esporte possa ser praticada mesmo que o número de atetlas esteja reduzido.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2024100323,Manutenção Preventiva Bimensal - Gerador 75 kVA - Reitoria,2024-10-29 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva bimensal do gerador de 75 kVA do Campus Sosígenes Costa conforme documento em anexo. Favor seguir roteiro conforme Anexo I, pág. 04 e 05. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.12,LSTM_BAIXA_CONF,Média
2024100327,Reparo na espuma acústica,2024-10-29 09:21,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Prezados colegas,
Bom dia! No dia 24/10/2024 a Equipe Abelha, coordenada por mim, realizou uma atividade de extensão no auditório (Laboratório de artes) com 55 crianças com idade entre 3 e 5 anos. Nesse dia, uma das crianças presentes no evento arrancou parte da espuma de isolamento acústico. Por esse motivo venho solicitar o reparo da mesma, que estava intacta antes desse ocorrido.
Desde já agradeço.
Atenciosamente,
Rosane",,,Climatização > Ar condicionado,,0.23,LSTM_BAIXA_CONF,Baixa
2024100329,arcondicionado nao  gelado.,2024-10-29 09:45,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Bom dia
Na sala eunapolis no pavilhao de feiras ar condicionado com problema, por favo verificar",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2024100334,Ar condicionado parou de funcionar,2024-10-29 11:44,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53488871263804, -39.72388509091665",,Solícito a manutenção do ar condicionado do Ambulatório médico 09,,,Climatização > Ar condicionado,,1,LSTM,Média
2024100339,Sala Eunapolis,2024-10-29 14:11,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,368.49,,,,"-16.423058409985778, -39.136850127779546",,Solicito verificação nos aparelhos de ar condicionados da sala Eunapolis no pavilhão de Feiras. Foi informado aqui que os mesmo não estão funcionando e na sala funciona um Loboratório de informatica.,Reparo em aparelho de ar condicionado Sala Eunapolis,Reparo em aparelho de ar condicionado Sala Eunapolis,Elétrica > Nobreak,,0.23,LSTM_BAIXA_CONF,Baixa
2024100340,nobreak,2024-10-29 14:21,Fechado,,,,Reitoria,,,,,Elétrica > Nobreak,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezado, boa tarde.
Na sala do SSU do 1º pavimento dois Nobreak não estão funcionando.
Liga e desliga",,,Climatização > Ar condicionado,,0.9,LSTM_BAIXA_CONF,Baixa
2024100342,Ar condicionado,2024-10-29 15:34,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Condensadora do ar condicionado com barulho estranho. Sala CS Diretoria.,,,Climatização > Ar condicionado,,1,LSTM,Média
2024100343,Ar condicionado não funciona,2024-10-29 16:38,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,581.4,,,,"-17.534582646209113, -39.72461446135704",,"Prezados colegas, boa tarde!

Escrevo esta mensagem diretamente do Gabinete 03 (Professores André e Rafael), no Complexo 2, do Campus Paulo Freire.
Cheguei aqui às 9:30 da manhã e desde lá tentei de todas as formas ajustar o ar condicionado a fim de parar de suar,
contudo não tive sucesso na tentativa. Estou suando até agora. O aparelho só ventila, mas não resfria.
Alguns colegas da elétrica estiveram aqui e constataram o que digo.
Portanto, solicito uma visita técnica para verificar o que há de errado com o ar condicionado daqui (Estou com saudades
dele).

Att.,
Rafael dos Prazeres",Reparo em ar condicionado do Gabinete 03,Reparo em ar condicionado do Gabinete 03,Elétrica > Iluminação,,0.96,LSTM,Baixa
2024100345,TROCA DE ILUMINAÇÃO NOS POTES,2024-10-30 08:49,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.535306322127855, -39.72446535585202",,SOLICITO MANUTENÇÃO DE ILUMINAÇÃO NOS POTES NAS LATERAIS DA CLINICA PSICOLOGIA.,,,Climatização > Ar condicionado,,0.98,LSTM,Baixa
2024100346,Ar condicionado não está funcionando,2024-10-30 09:12,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Prezado,

O ar condicionado da sala de Prof. Piotto não está funcionando.

Cordialmente,

Débora Oliveira",,,Climatização > Ar condicionado,,0.95,LSTM,Alta
2024100353,Ar Condicionado sem funcionar (URGENTE),2024-10-30 10:44,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Saudações!

Venho por meio deste, assim como nos chamados 2024090360 (Setembro de 2024) e 2024070021 (Julho de 2024), registrar problema técnico com o aparelho de ar condicionado da Sala de Psicologia do Campus Jorge Amado (CJA). O aparelho praticamente ""funciona quando quer"", apresentando recorrentes problemas de funcionamento, em especial aparente falta de gás e mensagens de ""EC"" e ""P4"".
Compreendo que existem uma série de outras demandas da/na DINFRA e que já existe um processo licitatório em curso para compra de novos aparelhos de ar condicionado, como sugerido no último chamado enquanto resposta, mas solicito alguma solução alternativa em função da excepcionalidade do fato de que é inviável e ilegal do ponto de vista ético e normativas específicas o uso da sala de psicologia com porta e janelas abertas. Diante da ausência de ventilador, se torna impossível realizar atendimentos em caráter presencial na sala sem o funcionamento do aparelho de ar.
De qualquer modo, enquanto isso não for possível, solicito uma nova tentativa de reparo/conserto paliativo do aparelho em caráter de urgência para que não seja necessário suspender os atendimentos exatamente no começo do novo semestre letivo. Hoje mesmo precisei remarcar atendimentos para o caráter online e realizar de minha residência.

Atenciosamente,",,,Climatização > Ar condicionado,,0.92,LSTM_BAIXA_CONF,Baixa
2024100356,Ar não está gelando,2024-10-30 11:36,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Ar não está gelando
sala 102
Favor verificar",,,Hidrossanitária > Hidráulica,,0.4,LSTM_BAIXA_CONF,Baixa
2024100360,Descarga,2024-10-30 13:23,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,#N/A,,"Bom dia,
A descarga de um dos banheiros do herbário não está funcionando. Gostaria de solicitar, por gentileza, a verificação da mesma.
Grata!",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2024100380,Ar condicionado vazando muita água,2024-10-31 10:19,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Saudações!
Estamos com um aparelho de ar condicionado aqui no laboratório de Mirmecologia/Proteção Florestal que está vazando muita água. A água pinga em um lugar de circulação de pessoas o que acaba atrapalhando os trabalhos.
Gostaria de solicitar, por gentileza, que verifiquem este aparelho.
Desde já agradeço.
Atenciosamente,
Alexandre.",,,Hidrossanitária > Hidráulica,,0.95,LSTM_BAIXA_CONF,Média
2024100386,Vazamento da pia da parede no laboratório de Biologia Molecular (predio novo),2024-10-31 15:10,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,51.86,,,,"-16.424310442233665, -39.1367972326299",,"Prezados, boa tarde!
Um vazamento a partir do ralo/sifão da pia lateral (que está na parede) no laboratório de biologia Molecular (novo prédio), está molhando o móvel o que pode inviabilizar o mesmo. Favor enviar alguém da manutenção para verificar o problema.
At.te
Fabiana",Substituição de válvula para pia,Substituição de válvula para pia,Elétrica > Instalações elétricas,,0.89,LSTM_BAIXA_CONF,Baixa
2024100387,Tomada sem funcionar,2024-10-31 15:29,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Tomada sem funcionar ou dando curto
Local Laboratório de solos",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,LSTM,Baixa
2024100388,Maçaneta da porta da cantina solta,2024-10-31 15:30,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Maçaneta da porta da cantina solta

Local: Cantina onde vende lanches",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.8,LSTM_BAIXA_CONF,Baixa
2024100389,Porta Solta,2024-10-31 15:31,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Porta Solta
Local Sala de eventos",,,Elétrica > Nobreak,,0.44,LSTM_BAIXA_CONF,Baixa
2024100391,nobreak,2024-10-31 15:53,Fechado,,,,Reitoria,,,,,Elétrica > Nobreak,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Boa tarde!
Nobreak do setor da CAR no 1º Pavimento não está ligando.
Imagens do tombo e do nobreak",,,Elétrica > Iluminação,,1,LSTM,Média
2024110002,Iliminação sala Barrolândia,2024-11-01 08:26,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,159.26,,,,"-16.423058409985778, -39.136850127779546",,"Prezados,

A sala Barrolândia está com problemas na iluminação, parece que está com meia fase, favor verificar.

At.te.,

Rodrigo Sussmann",Reparo na rede de iluminação da sala Barrolândia; Complementar de iluminação na sala Barrolândia,Reparo na rede de iluminação da sala Barrolândia; Complementar de iluminação na sala Barrolândia,Climatização > Ar condicionado,,0.82,LSTM_BAIXA_CONF,Baixa
2024110003,Ar condicionado,2024-11-01 10:53,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Bom dia,
O aparelho de ar condicionado do laboratório de Química da Madeira está apresentando mensagem de erro ""E1"". Gostaria de solicitar, por gentileza, a verificação do mesmo.
Grata!",,,Manutenção Preventiva > Ar condicionado split,,0.31,LSTM_BAIXA_CONF,Baixa
2024110009,Manutenção Preventiva Mensal - Ar condicionado - Reitoria,2024-11-04 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Estrutura Predial > Forro,,0.25,LSTM_BAIXA_CONF,Baixa
2024110010,Reparação de Gotejamento no Teto do Laboratório,2024-11-04 08:32,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Forro,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Estamos enfrentando um problema de gotejamento no teto do laboratório. A água está escorrendo do teto, o que pode causar danos ao equipamento e comprometer a segurança do local.
Já foram observadas várias manchas de umidade no teto e algumas poças d’água no chão.
Localização:
Laboratório Interdisciplinar 1.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.77,LSTM_BAIXA_CONF,Baixa
2024110012,Conserto de porta do banheiro do Lab NEA-PB e do Laboratório Interdisciplinar 02,2024-11-04 08:51,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.424310442233665, -39.1367972326299",,"A porta do banheiro masculino do Laboratório do Núcleo de Estudos em Agroecologia e Produção Orgânica Pau Brasil (NEA-PB) não está com uma dobradiça quebrada e isto está provocando dificuldade para fechar a porta.

A porta Laboratório Interdisciplinar 02 está com a contra-testa amassada. A madeira deteriorou e o parafuso inferior que prende a contra-testa soltou. Isso está implicando em uma dificuldade de fechamento da porta. Solicito providências para ambos os casos.",,,Manutenção Preventiva > Hidráulica,,0.56,LSTM_BAIXA_CONF,Baixa
2024110014,revisao em banheiros do,2024-11-04 09:07,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Hidráulica,,,,912.6,,,,"-16.423909554595376, -39.13629623502169",,"Prezados após vistoria nos banheiros identificamos alguns problemas que precisamos corrigir com urgência
Banheiro feminino varanda Oeste:
Troca de torneira
Banheiro masculino varanda Oeste:
Troca do canos da privada
Trocar registro do Mictório
Cuba de cerâmica oval quebrada
Vazamento no banheiro masculino varanda Leste
Registro do Mictório com problema

Pórtico
Banheiro feminino
Troca de cano de ligação da privada",Revisão em banheiros do Campus Sosígenes Costa,Revisão em banheiros do Campus Sosígenes Costa,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.38,LSTM_BAIXA_CONF,Baixa
2024110015,Portão do estacionamento,2024-11-04 09:32,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Favor verificar o motor do portão 04 do estacionamento da reitoria, não está funcionando.",,,Hidrossanitária > Bomba,,0.19,LSTM_BAIXA_CONF,Baixa
2024110022,Manutenção de bomba d’água em curto,2024-11-04 13:20,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Bomba,,,,578,,,,"-17.532979931742542, -39.7220601067383",,"Solicito manutenção da bomba d’água do complexo 1.
Motivo: está em curto.",Manutenção de bomba d’água em curto,Manutenção de bomba d’água em curto,Climatização > Ar condicionado,,1,LSTM,Baixa
2024110023,Ar condicionado sem gelar,2024-11-04 13:55,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Prezados, boa tarde!
Tudo bem?
Ar condicionado da sala 102 encontra-se com problemas para gelar a sala, favor, verificar.
Att,
Emilly Mailli.",,,Climatização > Ar condicionado,,1,LSTM,Média
2024110024,Ar condicionado quebrado,2024-11-04 13:58,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,1162.8,,,,"-14.770309469288907, -39.23560995592077",,"Ar condicionado com defeito, favor verificar!",Reparo em ar condicionado com defeito,Reparo em ar condicionado com defeito,Manutenção Preventiva > Ar condicionado central,,0.94,LSTM_BAIXA_CONF,Baixa
2024110035,Manutenção Preventiva Mensal - Ar condicionado Central - CSC,2024-11-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva mensal do ar condicionado central do CSC de acordo ao arquivo em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"".
O acompanhamento deste chamado deve ser de acordo com as atividades descritas no ANEXO I .
O retorno destas atividades devem ser dados à Coordenação de Manutenção ou à Coordenação de Campus do CSC, de modo que a UFSB tenha ciência das atividades preventivas realizadas no equipamento.
Caso haja alguma necessidade de material(is) para manutenção corretiva, este(s) deverá(ão) ser solicitado(s) de imediato de modo que a aquisição seja o mais rápido possível.
O fechamento deste chamado está condicionado ao retorno deste documento.",,,Manutenção Preventiva > Ar condicionado central,,0.99,LSTM,Baixa
2024110036,Manutenção Preventiva Mensal - Ar Condicionado Central - CSC - Tratamento Químico Mensal da Água de Condensação,2024-11-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito tratamento químico de água de condensação de ar condicionado central. Este procedimento deverá acompanhar o documento em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"", com informações sobre o sistema de refrigeração no Item 7.
Os padrões técnicos a serem alcançados após o tratamento devem estar de acordo ao que consta no ANEXO IV do documento em anexo.
Após o tratamento, a UFSB deverá ser informada do serviço com a entrega de um relatório técnico informando sobre o processo.",,,Manutenção Preventiva > Ar condicionado split,,0.65,LSTM_BAIXA_CONF,Baixa
2024110037,Manutenção Preventiva Mensal - Ar condicionado - CJA - Laboratório CEPLAC,2024-11-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,#N/A,,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.53,LSTM_BAIXA_CONF,Baixa
2024110038,Manutenção Preventiva Mensal - Ar condicionado - CJA - NUPED,2024-11-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.43,LSTM_BAIXA_CONF,Baixa
2024110039,Manutenção Preventiva Mensal - Ar condicionado - CJA - NVGA,2024-11-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.49,LSTM_BAIXA_CONF,Baixa
2024110040,Manutenção Preventiva Mensal - Ar condicionado - CJA - Auditório CEPLAC,2024-11-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.756130793820052, -39.23151429151042",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.55,LSTM_BAIXA_CONF,Baixa
2024110041,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco Administrativo,2024-11-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.57,LSTM_BAIXA_CONF,Baixa
2024110042,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco de Aulas 1,2024-11-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.6,LSTM_BAIXA_CONF,Baixa
2024110043,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco de Aulas 2,2024-11-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.66,LSTM_BAIXA_CONF,Baixa
2024110044,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco Docente,2024-11-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.49,LSTM_BAIXA_CONF,Baixa
2024110045,Manutenção Preventiva Mensal - Ar condicionado - CPF - Laboratório 1° Ciclo CFCS,2024-11-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.57,LSTM_BAIXA_CONF,Baixa
2024110046,Manutenção Preventiva Mensal - Ar condicionado - CPF - Pavilhão Anexo de Aulas,2024-11-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.8,LSTM_BAIXA_CONF,Baixa
2024110047,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão Administrativo,2024-11-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.9,LSTM_BAIXA_CONF,Baixa
2024110048,Manutenção Preventiva Mensal - Ar condicionado - CSC - Bloco de Serviços,2024-11-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.76,LSTM_BAIXA_CONF,Baixa
2024110049,Manutenção Preventiva Mensal - Ar condicionado - CSC - Espaço de Leitura,2024-11-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.42,LSTM_BAIXA_CONF,Baixa
2024110050,Manutenção Preventiva Mensal - Ar condicionado - CSC - Laboratórios,2024-11-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.49,LSTM_BAIXA_CONF,Baixa
2024110051,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão de Convenções,2024-11-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.38,LSTM_BAIXA_CONF,Baixa
2024110052,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão de Feiras,2024-11-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.49,LSTM_BAIXA_CONF,Baixa
2024110053,Manutenção Preventiva Mensal - Ar Condicionado - CSC - Pórtico,2024-11-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.55,LSTM_BAIXA_CONF,Baixa
2024110054,Manutenção Preventiva Mensal - Ar condicionado - CPF - Laboratório de Habilidades,2024-11-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534583079307623, -39.723940092553796",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.5,LSTM_BAIXA_CONF,Baixa
2024110055,Manutenção Preventiva Mensal - Ar condicionado - CSC - LABMOL,2024-11-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.73,LSTM_BAIXA_CONF,Baixa
2024110056,Manutenção Preventiva Mensal - Ar condicionado - CPF - Clínica escola de Psicologia,2024-11-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.535306322127855, -39.72446535585202",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.83,LSTM_BAIXA_CONF,Baixa
2024110057,Manutenção Preventiva Mensal - Ar condicionado - CPF - Salas de Tutoria,2024-11-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53486720606325, -39.72350064237744",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Elevador,,0.96,LSTM,Baixa
2024110058,Manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Paulo Freire,2024-11-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Elevador,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Solicito manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Paulo Freire. Caso seja detectado alguma anomalia ou algum dos serviços não for concluído, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2024110061,Ar condicionado não está gelando,2024-11-05 09:01,Fechado,,,,Campus Jorge Amado,,,,,Outros > Erro de chamado,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Ar condicionado não está gelando
Favor verificar
Sala 102",,,Elétrica > Instalações elétricas,,0.28,LSTM_BAIXA_CONF,Baixa
2024110064,Instalação de Tomadas.,2024-11-05 10:33,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados(as);

Tendo em vista, que a sala de reuniões localizada na PROPA está sendo utilizada para treinamentos onde os participantes utilizam notebooks, venho por meio deste solicitar a instalação de 02(duas) tomadas na sala em questão.",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.29,LSTM_BAIXA_CONF,Baixa
2024110068,Fraldairo do sanitário masculino do 2° andar.,2024-11-05 13:50,Fechado,,,,Reitoria,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados gentis colegas;

No intuito de evitar acidentes futuros. Venho por meio deste, informar que o parafuso do fraldário no sanitário masculino no 2° andar está folgado.
Segue em anexo imagem do parafuso.",,,Manutenção Preventiva > Reservatório,,0.48,LSTM_BAIXA_CONF,Baixa
2024110076,Limpeza Semestral - Reservatórios - CPF - Bloco Docentes,2024-11-06 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito limpeza dos reservatório, localizados no Bloco Docentes do CPF. Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Reservatório,,0.46,LSTM_BAIXA_CONF,Baixa
2024110077,Limpeza Semestral - Reservatórios - CPF - Bloco Administrativo,2024-11-06 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito limpeza dos reservatório 1, 2 e inferior, localizados no Bloco Administrativo do CPF. Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Reservatório,,0.5,LSTM_BAIXA_CONF,Baixa
2024110078,Limpeza Semestral - Reservatórios - CPF - Pavilhão de Aulas 1,2024-11-06 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito limpeza dos reservatório 1, 2, 3 e 4, localizados no Pavilhão de Aulas 1 do CPF. Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Reservatório,,0.41,LSTM_BAIXA_CONF,Baixa
2024110079,Limpeza Semestral - Reservatórios - CSC - Bloco de Serviços,2024-11-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito limpeza dos reservatório 1, 2, 3 e 4 localizados no Bloco de Serviços do CSC.
Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Reservatório,,0.4,LSTM_BAIXA_CONF,Baixa
2024110080,Limpeza Semestral - Reservatórios - CSC - Bloco de Serviços (inferior),2024-11-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito limpeza do reservatório de 360.000 litros localizado no Bloco de Serviços do CSC.
Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Reservatório,,0.47,LSTM_BAIXA_CONF,Baixa
2024110081,Limpeza Semestral - Reservatórios - CSC - Pórtico,2024-11-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito limpeza do reservatório localizado no Pórtico do CSC.
Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Reservatório,,0.41,LSTM_BAIXA_CONF,Baixa
2024110082,Limpeza Semestral - Reservatórios - CSC - Bloco de Serviços,2024-11-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito limpeza dos reservatório 1, 2, 3 e 4 localizados no Bloco de Serviços do CSC.
Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Reservatório,,0.41,LSTM_BAIXA_CONF,Baixa
2024110083,Limpeza Semestral - Reservatórios - CSC - Bloco de Serviços,2024-11-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito limpeza dos reservatório 1, 2, 3 e 4 localizados no Bloco de Serviços do CSC.
Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Reservatório,,0.41,LSTM_BAIXA_CONF,Baixa
2024110084,Limpeza Semestral - Reservatórios - CSC - Bloco de Serviços,2024-11-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito limpeza dos reservatório 1, 2, 3 e 4 localizados no Bloco de Serviços do CSC.
Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2024110086,Ar condicionado formando gelo,2024-11-06 08:38,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Saudações!
Recentemente foi instalado um aparelho de ar condicionado na coleção de Formicidae aqui no laboratório de Mirmecologia/Proteção Florestal e ele está formando tanto gelo que tivemos que desligar.
Gostaria de solicitar, por gentileza que verificassem este aparelho.
Atenciosamente,
Alexandre.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.49,LSTM_BAIXA_CONF,Baixa
2024110092,Suporte de sabão liquído vazando,2024-11-06 11:17,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Há um suporte de sabão liquido vazando (quebrado)
Favor substituir
Local: Copa dos funcionários (cozinha)",,,Manutenção Preventiva > Sistemas de incêndio,,0.16,LSTM_BAIXA_CONF,Alta
2024110100,Retirada de caixa de sistema de combate a incêndio,2024-11-07 15:12,Fechado,,,,Campus Sosígenes Costa,,,,,"Segurança contra Incêndio > Sistemas de combate a incêndio (extintores, hidrantes)",,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito retirada e fechamento de caixa do sistema de combate a incêndio no Pavilhão de Convenções, conforme imagens em anexo.",,,Outros > Erro de chamado,,0.11,LSTM_BAIXA_CONF,Baixa
2024110113,quadro branco,2024-11-08 13:21,Fechado,,,,Campus Jorge Amado,,,,,Outros > Erro de chamado,,,,0,,,,#N/A,,"Caro (a) colega, boa tarde
Por gentileza, para viabilizar aulas e melhor desenvolvimento dos trabalhos, gostaria de solicitar, se possível, a instalação de um quadro branco para o laboratório de melhoramento florestal e análise de dados.
Se fosse possível instalar antes da próxima quinta-feira (14/11), já seria de imensa ajuda na aula que tenho neste dia.
Agradeço desde já pela atenção e colaboração.
Abraço,
prof. Andrei",,,Manutenção Preventiva > Bomba,,0.31,LSTM_BAIXA_CONF,Baixa
2024110114,Material eletrico,2024-11-08 14:26,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Bomba,,,,3700.26,,,,"-16.423909554595376, -39.13629623502169",,"Necessito das seguintes peças com urgência para colocar no quadro das bombas de
ar condicionado central, na bomba bomba do posso artesiano:
Material elétrico sistema de refrigeração central
3 und Disjuntores de 32 trifásico
2 und relé térmico de ajuste ate 24 A
2 und relé térmico de ajuste até 10 A
2 und contatora de 25 K

Material elétrico para bomba do poço
1 und contadora de 24 A

necessito da liberação de
6 und de rele falta de fase 220/380

material importantíssimo que necessitamos para o andamento normal das atividades!",Serviço de manutenção em quadros elétricos,Serviço de manutenção em quadros elétricos,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.29,LSTM_BAIXA_CONF,Baixa
2024110124,Fornecimento de mão de obra pra fazer o piso e o telhado da casa de vegetação do CJA,2024-11-11 15:51,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"A casa de vegetação do CJA necessita que seja feito o piso a substituição da cobertura. Neste caso, já estou comprando os materiais (cimento, areia, brita, telhas e parafusos) para fazer essas melhorias. Portanto, venho pedir a mão de obra necessária para que estas atividades sejam executadas.
O material será fornecido conforme acordado e entregue conforme planejado com a equipe local.",,,Manutenção Preventiva > Elevador,,0.9,LSTM_BAIXA_CONF,Baixa
2024110127,Manutenção preventiva mensal dos elevadores da Reitoria e Campus Jorge Amado,2024-11-12 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Elevador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva mensal dos elevadores do Campus Jorge Amado e Reitoria e plataforma elevatória da Reitoria. Caso seja detectado alguma anomalia ou algum dos serviços não for concluído, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.18,LSTM_BAIXA_CONF,Baixa
2024110129,Reserva de sala,2024-11-12 09:18,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Bom dia! Venho, através deste, solicitar a reserva da sala de reunião 01 do CJA para uma reunião com meus orientados de IC e pós-graduação. A reunião terá início às 09h20min de 12 de novembro de 2024.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.79,LSTM_BAIXA_CONF,Baixa
2024110131,Rejunte Rodapé,2024-11-12 10:33,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,34.86,,,,"-14.770883343840165, -39.23605772449692",,"Solicito rejunte no rodapé do NVGA
Local: NVGA",Material para rejunte do rodapé do NVGA,Material para rejunte do rodapé do NVGA,Estrutura Predial > Infiltração,,0.47,LSTM_BAIXA_CONF,Baixa
2024110132,Infiltração na sala da Coordenação de cursos (decanato),2024-11-12 10:40,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-14.770883343840165, -39.23605772449692",,Favor verificar infiltração nas salas de coordenação de curso,,,Elétrica > Iluminação,,0.56,LSTM_BAIXA_CONF,Baixa
2024110133,Consertar iluminação na estrada,2024-11-12 11:29,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Favor verificar iluminação na estrada do campus, precisa de reparos",,,Hidrossanitária > Hidráulica,,0.95,LSTM_BAIXA_CONF,Baixa
2024110141,Torneira entupida,2024-11-13 08:39,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,#N/A,,"Bom dia,
A torneira da pia do banheiro PCD do CFCAf está entupida. Gostaria de solicitar, por gentileza, a verificação da mesma.
Grata!",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.42,LSTM_BAIXA_CONF,Baixa
2024110142,Instalação de dispenser,2024-11-13 08:43,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,#N/A,,"Bom dia,
Gostaria de solicitar, por gentileza, a instalação de dispenser para papel toalha no banheiro feminino do CFCAf. O dispenser já foi entregue, necessitando assim da instalação.
Grata!",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.32,LSTM_BAIXA_CONF,Baixa
2024110144,Prezados/as  Solicito a ajuda na plotagem da janela .      Atenciosame,2024-11-13 09:45,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,1189.12,,,,"-14.788316740297745, -39.27483123836992",,"Prezados/as
Solicito a ajuda na plotagem da janela .

Atenciosamente,",Instalação de película Insufilm - Reitoria,Instalação de película para redução de incidência solar na sala da PROPPG,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.55,LSTM_BAIXA_CONF,Baixa
2024110158,Prezados/as  Solicito realocação de um banner de um local para outro a,2024-11-13 16:24,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados/as
Solicito realocação de um banner de um local para outro aqui na sala, para melhor visualização.

Atenciosamente,",,,Climatização > Ar condicionado,,0.88,LSTM_BAIXA_CONF,Média
2024110160,AR CONDICIONADO COM DEFEITO,2024-11-13 16:51,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Boa tarde a todos
Venho por meio destes solicitar reparos no ar condicionado da sala do intérprete, no CJA. O aparelho em questão não gelava e, quando isso acontecia, demorava muito, e agora, além de ainda não gelar, ele parou totalmente, sem responder aos comandos do controle remoto, até mesmo para desligá-lo. Diante deste exposto, gostaria de solicitar os reparos necessários para que ele volte ao seu funcionamento normal.
Sabedor que terei de todos a atenção ao meu pedido, desde já agradeço a mesma.

At,te.

Kerson Kleber",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.83,LSTM_BAIXA_CONF,Média
2024110161,Fechadura com defeito,2024-11-13 17:53,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Prezados, boa tarde!
Tudo bem?
Maçaneta da porta da sala 101 está desprendida, solicito reparo.
Att,
Emilly Mailli.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.47,LSTM_BAIXA_CONF,Média
2024110165,Solicitação de Substituição de Película de Controle Solar,2024-11-14 09:51,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,1504.22,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,

Refiro-me às solicitações anteriores para a instalação de películas escuras de controle solar na sala da Auditoria Interna. A película branca atualmente instalada não tem sido eficaz para reduzir o desconforto causado pelos raios solares.
Gostaria, portanto, de solicitar novamente a substituição pela película escura, a fim de resolver esse incômodo que impacta diretamente o ambiente de trabalho.

Desde já agradeço.",Substituição de Película de Controle Solar,Substituição de Película de Controle Solar,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,LSTM,Baixa
2024110176,Instalar ferrolho na porta,2024-11-14 15:03,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,6.74,,,,"-14.770309469288907, -39.23560995592077",,"Favor instalar ferrolho na porta do laboratório de expressões corporais, porta próxima a mesa do vigilante.
Local: Laboratório de artes e expressões corporais",Instalar ferrolho na porta do Laboratório de artes e expressões corporais						,Instalar ferrolho na porta do Laboratório de artes e expressões corporais						,Climatização > Ar condicionado central,,0.52,LSTM_BAIXA_CONF,Média
2024110177,Peças para bomba de agua gelada,2024-11-14 15:55,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado central,,,,291.74,,,,"-16.424307884397862, -39.136705238608734",,"Necessito da liberação de OSM

Segue lista
1 und de rolamento 6207RSI
3und de ventoinha",Terminal para reparo da bomba; Serviço de reparo na bomba d'água,Terminal para reparo da bomba; Serviço de reparo na bomba d'água,Climatização > Ar condicionado,,0.99,LSTM,Baixa
