ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
2024110178,Manutenção Ar-condicionado laboratório interdisciplinar I,2024-11-14 16:17,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Prezados colegas servidores do setor de infraestrutura, espero que estejam bem. Solicito, gentilmente, com urgência a manutenção do aparelho de ar-condicionado do laboratório interdisciplinar I. A falta de climatização do espaço prejudica muito a realização das atividades didáticas, em virtude da temperatura e da quantidade de insetos, especialmente, muriçocas, pernilongos, mosquitos, muitos transmissores de arboviroses. Considerando a recente transformação do campus em um depósito de veículos sucata, faz-se de extrema urgência a manutenção do sistema de ar-condicionado dos laboratório didático interdisciplinar I.",,,Elétrica > Iluminação,,0.88,LSTM_BAIXA_CONF,Baixa
2024110185,Instalação de refletores no complexo 2,2024-11-18 11:00,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Prezados,

Solicito instalação de refletores nas áreas de circulação do Complexo 2 que estão mal iluminadas. Serão necessários 13 refletores, que já dispomos aqui no Campus.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.38,LSTM_BAIXA_CONF,Baixa
2024110191,Solicitação de colocação de parafuso para colocar banner,2024-11-18 15:33,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,

Solicito a colocação de parafuso na sala da secretaria da PROPPG para colocação de banner.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.78,LSTM_BAIXA_CONF,Baixa
2024110192,Porta Solta,2024-11-18 15:58,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Prezados, boa tarde!
Tudo bem?
A porta da Sala de eventos , no NVGA, ao lado da sala dos professores, encontrasse solta.
Segue foto em anexo;
Favor, verificar.
Att,
Emilly Mailli",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.62,LSTM_BAIXA_CONF,Baixa
2024110206,Porta de entrada,2024-11-19 13:16,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,Porta de entrada está travando.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.73,LSTM_BAIXA_CONF,Baixa
2024110194,porta dos banheiros,2024-11-18 16:10,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Portas dos banheiros masculinos com rangindos fortes. (Porta de entrada do banheiro)
reitoria",,,Climatização > Ar condicionado,,1,LSTM,Média
2024110204,Substituição de aparelho de ar condicionado,2024-11-19 11:39,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,924.0999999999999,,,,"-17.53486720606325, -39.72350064237744",,"Prezados, bom dia.

Solicito substituição do aparelho de ar condicionado da sala de tutoria 9, cujo compressor encontra-se queimado. A antiga sala do decano do CFS possui aparelho de mesma potência e não está em uso no momento, assim, sugiro utilizá-lo para a substituição.",Substituição de aparelhos de ar condicionado,Substituição de aparelhos de ar condicionado,Estrutura Predial > Infiltração,,0.53,LSTM_BAIXA_CONF,Baixa
2024110215,Infiltração no vestiário feminino funbcionário,2024-11-21 09:43,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-14.770883343840165, -39.23605772449692",,Infiltração no vestiário feminino dos funcionários,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.73,LSTM_BAIXA_CONF,Baixa
2024110216,Retirar pregos instalados no chão da sala,2024-11-21 10:00,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Na Sala há dois pregos que estão instalados no chão da sala com a cabeça dos pregos amostra, há risco de alguém tropeçar ou se machucar.
Favor analisar retiradas do prego ou executar o serviço de nivelamento, para que não ocorra nenhum acidente.
Local : Sala 206 - 2° Andar",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2024110220,Prezados     Solicito manutenção do ar-condicionado do Gabinete 07. O,2024-11-21 14:51,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Prezados

Solicito manutenção do ar-condicionado do Gabinete 07. O mesmo não está resfriando.

Atenciosamente,",,,Elétrica > Nobreak,,0.27,LSTM_BAIXA_CONF,Baixa
2024110223,Teste e troca de baterias de nobreak,2024-11-21 19:03,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Nobreak,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Gostaria de solicitar que seja realizado um teste de funcionamento nos no-break localizado na sala da TI, afim de verificar a condição de suas baterias. Caso seja constatada a necessidade, solicito também que a substituição das baterias dos no-breaks.
As novas baterias se encontram no setor do Almoxarifado
A troca das baterias é essencial para garantir o bom funcionamento do no-break e a continuidade das operações sem interrupções.
Att.
Carlos",,,Manutenção Preventiva > Vistoria em Instalações,,0.3,LSTM_BAIXA_CONF,Baixa
2024110224,Inspeção Esquadrias - CJA,2024-11-22 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito a verificação do funcionamento das esquadrias do campus. Para este serviço deve ser realizada uma inspeção visual, testes de funcionamento e eventuais pequenos ajustes como lubrificação de trincos e dobradiças. Toda a atividade a ser executada consta no Procedimento Operacional Padrão (POP) em anexo, assim como um formulário de verificação a ser preenchido.",,,Manutenção Preventiva > Vistoria em Instalações,,0.25,LSTM_BAIXA_CONF,Baixa
2024110225,Inspeção Esquadrias - Reitoria,2024-11-22 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito a verificação do funcionamento das esquadrias do campus. Para este serviço deve ser realizada uma inspeção visual, testes de funcionamento e eventuais pequenos ajustes como lubrificação de trincos e dobradiças. Toda a atividade a ser executada consta no Procedimento Operacional Padrão (POP) em anexo, assim como um formulário de verificação a ser preenchido.",,,Manutenção Preventiva > Vistoria em Instalações,,0.35,LSTM_BAIXA_CONF,Baixa
2024110226,Inspeção Esquadria - CPF,2024-11-22 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito a verificação do funcionamento das esquadrias do campus. Para este serviço deve ser realizada uma inspeção visual, testes de funcionamento e eventuais pequenos ajustes como lubrificação de trincos e dobradiças. Toda a atividade a ser executada consta no Procedimento Operacional Padrão (POP) em anexo, assim como um formulário de verificação a ser preenchido.",,,Manutenção Preventiva > Vistoria em Instalações,,0.54,LSTM_BAIXA_CONF,Baixa
2024110227,Inspeção Esquadrias - CSC,2024-11-22 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito a verificação do funcionamento das esquadrias do campus. Para este serviço deve ser realizada uma inspeção visual, testes de funcionamento e eventuais pequenos ajustes como lubrificação de trincos e dobradiças. Toda a atividade a ser executada consta no Procedimento Operacional Padrão (POP) em anexo, assim como um formulário de verificação a ser preenchido.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.85,LSTM_BAIXA_CONF,Baixa
2024110230,Ponto de rede,2024-11-22 10:37,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia!
Ponto de rede de internet parou de funcionar.
Imagem em anexos",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.85,LSTM_BAIXA_CONF,Baixa
2024110231,Ponto de rede,2024-11-22 10:39,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia!
Ponto de rede com mal contato na tomada.
1º pavimento, sala SSU.
Ponto CE63",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.7,LSTM_BAIXA_CONF,Média
2024110233,Tampa de  vaso sanitário quebrada,2024-11-22 11:05,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,43.3,,,,"-14.770309469288907, -39.23560995592077",,"Tampa de vaso sanitário quebrada
Local: Banheiro masculino
Pavilhão de aulas - Térreo",Substituição de tampa de vaso sanitário quebrada,Substituição de tampa de vaso sanitário quebrada,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.21,LSTM_BAIXA_CONF,Baixa
2024110239,Inserção na lista de emails coletiva da UFSB,2024-11-22 14:10,Fechado,,,,Campus Paulo Freire,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Prezados, boa tarde, gostaria de solicitar minha inclusão na lista de transmissão interna de emails da ufsb.

Grata",,,Climatização > Ar condicionado central,,0.1,LSTM_BAIXA_CONF,Média
2024110241,motor com defeito,2024-11-22 15:14,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado central,,,,1288.8,,,,"-16.424307884397862, -39.136705238608734",,"Prezado temos dois motores com defeito

1 da torre que foi retirado e outro de um facoil.

Ambos precisão ser reparados com urgências",Reparo no motor do fancoil,Reparo no motor do fancoil,Hidrossanitária > Hidráulica,,0.96,LSTM,Baixa
2024110244,Torneiras do bebedouro,2024-11-22 18:02,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Prezados, boa noite!
Torneiras dos bebedouros do térreo e primeiro andar encontram-se com defeitos, favor, verificar.

Att,
Emilly Mailli.",,,Hidrossanitária > Hidráulica,,0.87,LSTM_BAIXA_CONF,Baixa
2024110246,Limpeza Semestral - Reservatórios - CPF - CFCS - Laboratório de Habilidades,2024-11-25 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.534583079307623, -39.723940092553796",,"Solicito limpeza dos reservatórios localizado no laboratório de habilidades do CFCS.
Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.91,LSTM_BAIXA_CONF,Baixa
2024110247,Limpeza Semestral - Reservatórios - CPF - CFCS - Salas Administrativas,2024-11-25 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.535087645298226, -39.72375232834426",,"Solicito limpeza do reservatório localizados das salas administrativas do centro de formação.

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.86,LSTM_BAIXA_CONF,Baixa
2024110248,Limpeza Semestral - Reservatórios - CPF - CFCS - Laboratório de psicologia,2024-11-25 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.535306322127855, -39.72446535585202",,"Solicito limpeza do reservatório do lab. de psicologia.
Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.81,LSTM_BAIXA_CONF,Baixa
2024110249,Limpeza Semestral - Reservatórios - CPF - CFCS - Núcleo pedagógico - inferior potável,2024-11-25 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Solicito limpeza dos reservatórios de água potável inferiores do NUPED.

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.81,LSTM_BAIXA_CONF,Baixa
2024110250,Limpeza Semestral - Reservatórios - CPF - CFCS - Núcleo pedagógico - inferior reuso,2024-11-25 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Solicito limpeza dos reservatórios de água de reuso inferiores do NUPED.

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.94,LSTM_BAIXA_CONF,Baixa
2024110251,Limpeza Semestral - Reservatórios - CPF - CFCS - Laboratório de psicologia - Reservatórios superiores de água potável,2024-11-25 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Solicito limpeza dos reservatórios de água potável superiores do NUPED.
Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.94,LSTM_BAIXA_CONF,Baixa
2024110252,Limpeza Semestral - Reservatórios - CPF - CFCS - Laboratório de psicologia - Reservatórios superiores de água de reuso,2024-11-25 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Solicito limpeza dos reservatórios de água de reuso superiores do NUPED.

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.84,LSTM_BAIXA_CONF,Baixa
2024110253,Limpeza Semestral - Reservatórios - CJA - NUPED - inferior potável,2024-11-25 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito limpeza dos reservatórios inferiores de agua potável, localizados nos Núcleo Pedagógico do CJA.

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Reservatório,,0.66,LSTM_BAIXA_CONF,Baixa
2024110254,Limpeza Semestral - Reservatórios - CJA - NUPED - inferior reuso,2024-11-25 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito limpeza dos reservatórios inferiores de agua de reuso, localizados nos Núcleo Pedagógico do CJA.

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Reservatório,,0.61,LSTM_BAIXA_CONF,Baixa
2024110255,Limpeza Semestral - Reservatórios - CJA - NUPED - superior reuso,2024-11-25 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito limpeza dos reservatórios superiores de agua de reuso, localizados nos Núcleo Pedagógico do CJA.

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Reservatório,,0.67,LSTM_BAIXA_CONF,Baixa
2024110256,Limpeza Semestral - Reservatórios - CJA - NVGA - superior potável,2024-11-25 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Solicito limpeza dos reservatórios superiores de agua potável, localizados no NVGA

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Elétrica > Instalações elétricas,,0.86,LSTM_BAIXA_CONF,Baixa
2024110259,Tomadas sem funcionamento,2024-11-25 07:50,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Prezados/as, bom dia!
As tomadas do gabinete 14 estão desligadas. Lâmpadas e ar condicionado funcionando, mas as tomadas não. Poderiam verificar, por favor.",,,Hidrossanitária > Hidráulica,,0.99,LSTM,Média
2024110260,Torneira da pia quebrada,2024-11-25 08:25,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,151,,,,"-14.770309469288907, -39.23560995592077",,"Torneira quebrada
Local: Cantina onde vende lanche
Favor verificar",Substituição de torneira de pia quebrada,Substituição de torneira de pia quebrada,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.09,LSTM_BAIXA_CONF,Baixa
2024110261,Mofo,2024-11-25 09:37,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados, bom dia!

Solicitamos, por favor, a verificação da sala e do banheiro utilizados pela reitora. Ambos apresentam um cheiro forte de mofo, o que tem causado desconforto para quem utiliza o ambiente.

Diante disso, gostaria de pedir a realização de uma inspeção nos locais mencionados e providencia de medidas corretivas.

Agradeço antecipadamente pela atenção e fico à disposição para fornecer mais informações, caso necessário.

Respeitosamente",,,Climatização > Ar condicionado,,0.98,LSTM,Baixa
2024110269,Ar Condicionado - Sala ESARM/ Rack Internet da Estação Meteorológica,2024-11-25 12:02,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.755969187255209, -39.23160150191233",,"Prezados bom dia,
Verificar ar condicionado (Foto 1) da sala da Esarm/CEPLAC.
Motivo: Superaquecimento do Rack de internet (Foto 2) que está conectado a estação meteorológica automatizada (Foto 3) da CEPLAC.
At.te",,,Manutenção Preventiva > Reservatório,,0.68,LSTM_BAIXA_CONF,Baixa
2024110274,Limpeza Semestral - Reservatórios - CJA - NUPED - superior potável,2024-11-26 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito limpeza dos reservatórios superiores de agua potavel, localizados nos Núcleo Pedagógico do CJA.

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Elétrica > Instalações elétricas,,0.84,LSTM_BAIXA_CONF,Baixa
2024110276,Instalação de tomada,2024-11-26 09:32,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,#N/A,,"Bom dia,
Gostaria de solicitar, por gentileza, a instalação de uma tomada no Laboratório Central de Biodiversidade para utilização da cabine de segurança. Potência: 570W.
Grata!",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.12,LSTM_BAIXA_CONF,Baixa
2024110277,Cabine de segurança,2024-11-26 09:40,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,#N/A,,"Bom dia,

O Laboratório Central de Biodiversidade (CFCAf), possui uma cabine de segurança, sendo necessária uma adaptação no local para pleno funcionamento. Dessa maneira, gostaria de solicitar, por gentileza, a instalação de um cabo de aço nessa cabine.
Desde já, agradeço estamos à disposição para esclarecimentos.",,,Elétrica > Iluminação,,0.86,LSTM_BAIXA_CONF,Baixa
2024110278,Iluminação estrada,2024-11-26 10:01,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,101672.5,,,,"-14.77147998352185, -39.23434744042999",,Solicito reforço na iluminação do acesso ao CJA,"Iluminação da estrada de acesso ao CJA, nos postes já existentes; Complementar de Iluminação da estrada de acesso ao CJA, nos postes já existentes; Complemento de Iluminação da estrada de acesso ao CJA, nos postes já existentes","Iluminação da estrada de acesso ao CJA, nos postes já existentes

OBS: Luminária de 250w para poste, com mínimo 25.000 lumens, tensão de 85-265v, cor branca fria 6500k, eficiência energêtica de no mínimo 100lm/w; Complementar de Iluminação da estrada de acesso ao CJA, nos postes já existentes; Complemento de Iluminação da estrada de acesso ao CJA, nos postes já existentes",Climatização > Ar condicionado,,1,LSTM,Média
2024110280,Reparo em aparelho de ar condicionado,2024-11-26 11:26,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,581.4,,,,"-17.534582646209113, -39.72461446135704",,"Prezados,

Solicito reparo em aparelho de ar condicionado do gabinete 30 do Núcleo Pedagógico, que não está gelando.",Reparo em aparelho de ar condicionado,Reparo em aparelho de ar condicionado,Elétrica > Iluminação,,0.93,LSTM_BAIXA_CONF,Baixa
2024110284,Lâmpada queimada,2024-11-26 14:31,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.534235850278133, -39.724091821208056",,Solicito a troca das lâmpadas queimadas dos laboratórios Interdisciplinar 1 e 2.,,,Hidrossanitária > Hidráulica,,0.64,LSTM_BAIXA_CONF,Baixa
2024110285,Vaso sanitário entupido,2024-11-26 14:57,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Prezados, boa tarde!
Tudo bem?
O vaso sanitário da última cabine do banheiro masculino do segundo andar, encontra-se com defeito para descer água.
Favor, verificar.
Att,
Emilly Mailli.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.12,LSTM_BAIXA_CONF,Baixa
2024110286,Estrada de Brita,2024-11-26 15:03,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados, boa tarde!
Tudo bem?
Solicito reparo nas ""Costelas de Vacas"" presentes na estrada de brita, rumo a UFSB (como conversado anteriormente entre os motoristas e a manutenção), a fim de evitar possíveis acidentes ou defeitos nos automóveis, e permitir uma circulação mais acessível.

Att,
Emilly Mailli.",,,Estrutura Predial > Infiltração,,0.44,LSTM_BAIXA_CONF,Baixa
2024110290,Infiltração,2024-11-27 10:33,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Infiltração,,,,0,,,,#N/A,,"Bom dia,
A sala do colegiado de Engenharia de Aquicultura está com infiltração nas paredes e acumulando água no chão. Gostaria de solicitar, por gentileza, a verificação do local.
Grata!",,,Climatização > Ar condicionado,,0.98,LSTM,Alta
2024110292,"Prezados,  Bom dia,  Após a queda de energia o ar condicionada da sala",2024-11-27 10:42,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,
Bom dia,
Após a queda de energia o ar condicionada da sala nem liga nem desliga , solicito um reparo no mesmo.
Atenciosamente,",,,Elétrica > Iluminação,,0.96,LSTM,Baixa
2024110296,Boa tarde. Uma lâmpada na recepção da da secretaria acadêmica está que,2024-11-27 13:45,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Boa tarde.
Uma lâmpada na recepção da da secretaria acadêmica está queimada.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.38,LSTM_BAIXA_CONF,Baixa
2024110297,Pedido de arrombamento armário,2024-11-27 14:15,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.424101724531493, -39.13626270686903",,"FOI PERDIDA CHAVE DO ARMÁRIO 178 PATRIMÔNIO 2018015479, LOCALIZADO NA SALA DO NÚCLEO DE PRÁTICAS JURÍDICAS (PAVILHÃO DAS FEIRAS, À DIREITA) E NÃO HÁ CÓPIA SEGUNDO INFORMADO PELO SETOR DE PATRIMÔNIO DO CSC. DESTA FORMA, REQUER QUE O REFERIDO ARMÁRIO SEJA ARROMBADO, A FIM DE QUE POSSA SER UTILIZADO SEM CHAVE.
NA DATA DE HOJE A TARDE ESTOU NO NPJ E PODERIA ACOMPANHAR A DILIGÊNCIA.",,,Hidrossanitária > Hidráulica,,0.66,LSTM_BAIXA_CONF,Baixa
2024110299,Filtro de bebedouro,2024-11-27 15:12,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Trocar filtros dos bebedouros.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.45,LSTM_BAIXA_CONF,Baixa
2024110301,Retirada de objetos sem uso.,2024-11-27 15:16,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.532979931742542, -39.7220601067383",,Solicito a retirada de alguns objetos que estão danificados e sem uso da sala do arquivo da secretaria acadêmica.,,,Hidrossanitária > Hidráulica,,0.95,LSTM,Baixa
2024110304,Troca de registro,2024-11-28 09:22,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,92.23,,,,"-14.77147998352185, -39.23434744042999",,"Prezados o registro que permite a manobra pra lavagem do filtro está quebrado.
Precisa ser trocado",Troca de registro,Troca de registro,Hidrossanitária > Hidráulica,,0.49,LSTM_BAIXA_CONF,Baixa
2024110305,Instalação do extravasor,2024-11-28 09:25,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,768.1800000000002,,,,"-14.77147998352185, -39.23434744042999",,Solicito instalação de extravasores nos reservatórios,Instalação do extravasor,Instalação do extravasor,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.26,LSTM_BAIXA_CONF,Baixa
2024110307,TRANSFERENCIA DE MESA PARA A SALA DA PRÓ-REITORA DE EXTENSÃO E CULTURA,2024-11-28 09:54,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezadas e Prezados

Bom dia! Solicitamos a gentileza em analisar transferencia de mesa da sala geral da Proex para a sala da Pró-reitora de Extensão e Cultura, a pedido da Diretoria de Extensão e Cultura.

Atenciosamente

Luciana Rosa
Chefe da Secretaria Executiva da PROEX",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2024110314,Ar condicionado não esfria,2024-11-28 13:52,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Saudações!
Gostaria de solicitar, por gentileza, que verificassem o ar condicionado da coleção de Formicidae do laboratório de mirmecologia/proteção florestal. Este aparelho não está refrigerando.
Desde já agradeço.

Atenciosamente,
Alexandre.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.39,LSTM_BAIXA_CONF,Baixa
2024110315,Solicitação de roçagem do entorno do meliponário,2024-11-28 14:24,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Prezados/as colegas,
Boa tarde! Por favor, solicito a roçagem no entorno do meliponário Jardim das Meliponas.
Desde já agradeço.
Atenciosamente,
Rosane",,,Área Externa e Ambiental > Manutenção área externa / meio ambiente,,0.64,LSTM_BAIXA_CONF,Baixa
2024110316,Poda de árvores no complexo 2,2024-11-28 14:20,Fechado,,,,Campus Paulo Freire,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,2194.1800000000003,,,,"-17.534828808942148, -39.72394543442796",,"Prezados,

Solicito, com urgência, poda de árvores no complexo 2 que estão em contato com a rede elétrica pública.",Poda de árvores no Complexo 2,Poda de árvores no Complexo 2,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.94,LSTM_BAIXA_CONF,Baixa
2024110322,Manutenção da porta,2024-11-28 15:46,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicitamos a realização de manutenção na porta, que está apresentando travamento e dificuldades ao ser aberta.
-Secretaria acadêmica-",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.83,LSTM_BAIXA_CONF,Baixa
2024110325,material para instalação hidraulica do refeitorio,2024-11-28 15:40,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,6790.45,,,,"-16.423058409985778, -39.136850127779546",,"Segue relação de material para instalação da parte hidráulica a mesma tem previsão de inauguração para segunda feira dia 02-12-2024 a instalação estava dependendo da empresa para definir os locais onde ela usaria a estrutura das pias!

hidráulica do Agua fria:
10 joelhos 20mm
4 joelhos LR 20×12
7 abraçadeiras 20mm
1 adaptador 25×3/4
1 redução 25/2
10 abraçadeiras de 20
1 varas de tubo de 20 mm
3 torneira de bica móvel
Material para rede de esgoto:

2 Tê de 75x40
1 joelho de 75x40
1 joelho de 75x75
3 Sifões
3 joelhos de 40 mm
2 varas de tubo de 75 mm",Instalação hidraulica do refeitorio; Fornecimento e instalação de portas e janelas para o refeitório,Instalação hidraulica do refeitorio; Fornecimento e instalação de portas e janelas para o refeitório,Hidrossanitária > Hidráulica,,0.84,LSTM_BAIXA_CONF,Baixa
2024110335,Pia entupida,2024-11-29 09:45,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Pia entupida
Local: DML no térreo",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.2,LSTM_BAIXA_CONF,Baixa
2024110336,Instalação,2024-11-29 10:08,Fechado,,,,Campus Paulo Freire,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Instalar porta papel higiênico no banheiro masculino, que fica no final do corredor central.",,,Elétrica > Instalações elétricas,,0.8,LSTM_BAIXA_CONF,Baixa
2024110342,Readequação elétrica das salas 209 a 216,2024-11-29 15:12,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,38347.47,,,,"-14.770309469288907, -39.23560995592077",,"Readequação elétrica das salas do segundo pavimento, lado 209 a 216",Instalação elétrica nas salas 209 a 216.; Complementar de Instalação elétrica nas salas 209 a 216; Complementar de Instalação elétrica nas salas 209 a 216; Complementar de material para as salas 209 a 216,"A luminária foi prevista como 2 lâmpadas tubulares fluorescentes, mas as mesmas já estão fora do mercado, podendo ser substituídas por lâmpadas LED, sendo esse o padrão de mercado atual. Cada luminária deverá ser ligada por um plug numa tomada para facilitar a eventual manutenção das mesmas.

A fixação do material que será na laje nervurada foi prevista como o suporte de fixação por perfilado, apesar de não necessitar usar o perfilado na maioria dos casos, ficando isso a cargo do instalador. O item se refere ao esforço adicional de instalação pelo uso de tirantes pra a garantia da fixação do serviço.; Complementar de Instalação elétrica nas salas 209 a 216; Complementar de Instalação elétrica nas salas 209 a 216; Complementar de material para as salas 209 a 216",Climatização > Ar condicionado,,0.99,LSTM,Média
2024110345,Reparo em aparelho de ar condicionado,2024-11-29 20:48,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,428.68,,,,"-17.534582646209113, -39.72461446135704",,"Prezados,

Solicito reparo no aparelho de ar condicionado da UBS Colina Verde, que encontra-se defeituoso.",Reparo em aparelho de ar condicionado,Reparo em aparelho de ar condicionado,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.92,LSTM_BAIXA_CONF,Baixa
2024110346,Fornecimento de cadeados para trancar grades,2024-11-29 20:52,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,76.19999999999999,,,,"-17.532979931742542, -39.7220601067383",,"Prezados,

Solicito o fornecimento de 2 cadeados de 40 ou 45 mm, para trancamento da quadra e da casa do gerador.",Fornecimento de cadeados para trancar grades; Complementar de fornecimento de cadeados para trancar grades,Fornecimento de cadeados para trancar grades; Complementar de fornecimento de cadeados para trancar grades,Manutenção Preventiva > Ar condicionado split,,0.62,LSTM_BAIXA_CONF,Baixa
2024120001,Manutenção Semestral - Ar condicionado - Reitoria,2024-12-02 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Ar condicionado split,,,,28927.989999999998,,,,"-14.788316740297745, -39.27483123836992",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados na Reitoria. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Manutenção Semestral - Ar condicionado - Reitoria,Manutenção Semestral de todos os ar condicionados da Reitoria,Climatização > Ar condicionado,,0.97,LSTM,Baixa
2024120003,Solicita concerto do ar-condioconado,2024-12-02 09:00,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,410.94,,,,"-16.424036771315144, -39.13615281834591",,"Por gentileza, solicitamos verificar o ar-condicionado da sala do Decano CFCAm, localizada ao lado do IHAC, pois o equipamento não está funcionando.
Agradecemos pela atenção.",Fornecimento de exaustor para sala do Decano CFCAm,Fornecimento de exaustor para sala do Decano CFCAm,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2024120004,Manutenção do ar-condicionado do Laboratório Interdisciplinar 3,2024-12-02 09:06,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Mais um ar-condicionado do Laboratório Interdisciplinar 3 parou de funcionar. Dos 3 equipamentos, apenas 1 está funcionando. Solicito providências.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.38,LSTM_BAIXA_CONF,Baixa
2024120010,manutenção,2024-12-02 10:45,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"tombo maquina 2024002040
n° de serie 4AG16CG8G
encontra-se sem internet.",,,Climatização > Ar condicionado,,0.99,LSTM,Média
2024120011,Ar-condicionado com defeito,2024-12-02 11:06,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,191.99,,,,"-16.424036771315144, -39.13615281834591",,"Prezados, bom dia.
Há meses, o ar-condicionado da sala pequena dos professores do CFCAm (a sala perto do banheiro) está quebrado e dificultando nossa permanência no espaço de trabalho.
Com a proximidade do verão, o calor e a quantidade de mosquitos já aumentaram e dependendo da hora é impraticável ficar com as janelas abertas, porque os mosquitos tomam conta.
Solicito conserto.
At.te

Tatiana",Substituição de sensor de temperatura de ar condicionado,Substituição de sensor de temperatura de ar condicionado,Climatização > Ar condicionado,,0.99,LSTM,Média
2024120012,Ar-condicionado com defeito,2024-12-02 11:08,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Prezados, bom dia.

Peço que verifiquem o ar-condicionado do LAboratório de Geologia e Paleontologia LAGEOP - CSC. Na smeana passada fui ao LAGEOP e não consegui ligar o ar-condicionado.

At.te

Tatiana
Coordenadora do LAGEOP",,,Climatização > Ar condicionado,,1,LSTM,Média
2024120014,Ar condicionado,2024-12-02 14:32,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,34.41,,,,"-17.535306322127855, -39.72446535585202",,O AR CONDICIONADO DA SALA DE REUNIÃO LOCALIZADO DENTRO DA PSICOLOGIA NÃO ESTA GELANDO. SOLICITO REPARO DO MESMO.,Reparo em ar condicionado da sala de reunião da psicologia,Reparo em ar condicionado da sala de reunião da psicologia,Estrutura Predial > Forro,,0.14,LSTM_BAIXA_CONF,Baixa
2024120015,Banheiro Sala da Reitora,2024-12-02 14:36,Fechado,,,,Reitoria,,,,,Estrutura Predial > Forro,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Por gentileza, verificar possibilidade de realizar serviço no banheiro da sala da reitora, cheiro forte de mofo.",,,Climatização > Ar condicionado,,0.93,LSTM_BAIXA_CONF,Baixa
2024120017,"Prezados   Boa tarde,  Na sala da Pró-reitora o ar condicionado não es",2024-12-02 14:59,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados
Boa tarde,
Na sala da Pró-reitora o ar condicionado não esta gelando , solicito um reparo , para que o mesmo volte a funcionar normalmente.

Atenciosamente",,,Manutenção Preventiva > Ar condicionado central,,0.88,LSTM_BAIXA_CONF,Baixa
2024120020,Manutenção Preventiva Mensal - Ar condicionado Central - CSC,2024-12-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva mensal do ar condicionado central do CSC de acordo ao arquivo em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"".
O acompanhamento deste chamado deve ser de acordo com as atividades descritas no ANEXO I .
O retorno destas atividades devem ser dados à Coordenação de Manutenção ou à Coordenação de Campus do CSC, de modo que a UFSB tenha ciência das atividades preventivas realizadas no equipamento.
Caso haja alguma necessidade de material(is) para manutenção corretiva, este(s) deverá(ão) ser solicitado(s) de imediato de modo que a aquisição seja o mais rápido possível.
O fechamento deste chamado está condicionado ao retorno deste documento.",,,Manutenção Preventiva > Ar condicionado central,,0.98,LSTM,Baixa
2024120021,Manutenção Preventiva Mensal - Ar Condicionado Central - CSC - Tratamento Químico Mensal da Água de Condensação,2024-12-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito tratamento químico de água de condensação de ar condicionado central. Este procedimento deverá acompanhar o documento em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"", com informações sobre o sistema de refrigeração no Item 7.
Os padrões técnicos a serem alcançados após o tratamento devem estar de acordo ao que consta no ANEXO IV do documento em anexo.
Após o tratamento, a UFSB deverá ser informada do serviço com a entrega de um relatório técnico informando sobre o processo.",,,Manutenção Preventiva > Ar condicionado split,,0.65,LSTM_BAIXA_CONF,Baixa
2024120022,Manutenção Preventiva Mensal - Ar condicionado - Reitoria,2024-12-03 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2024120025,Ar condicionado fazendo barulho,2024-12-03 09:47,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito verificação do ar condicionado pois está fazendo alguns barulhos com frequência.,,,Hidrossanitária > Hidráulica,,0.57,LSTM_BAIXA_CONF,Média
2024120029,Substituição de boias elétricas,2024-12-03 10:38,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,139.05,,,,"-17.532979931742542, -39.7220601067383",,"Prezados,

Solicito substituição de duas boias elétricas defeituosas no Complexo 1.",Substituição de boias elétricas,Substituição de boias elétricas,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.96,LSTM,Baixa
2024120031,Piso Tátil,2024-12-03 11:20,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,566.72,,,,"-16.424657613462742, -39.135949237122865",,"Bom dia!
Solicito ligação de acesso no piso tátil no caminho curto para entrada da biblioteca (foto em anexo do local) e reparos no piso tátil em toda universidade, pois muitas partes do piso estão descoladas e muitas outras estão parcialmente descolados, tornando-se um perigo para tropeços e quedas.
Grata!",Recolocação de piso tátil; Recomposição de piso tátil,Recolocação de piso tátil; Recomposição de piso tátil,Hidrossanitária > Hidráulica,,0.92,LSTM_BAIXA_CONF,Média
2024120034,Torneira com defeito,2024-12-03 14:18,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Torneira da pia na copa dos funcionários, torneira com defeito.
Procurar Edilene para mais informações",,,Hidrossanitária > Hidráulica,,0.91,LSTM_BAIXA_CONF,Baixa
2024120035,Torneira pigando,2024-12-03 14:19,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Na copa dos funcionários, há uma torneira embaixo da pia que está pigando, é necessário conter com um balde.
Favor verificar",,,Estrutura Predial > Infiltração,,0.42,LSTM_BAIXA_CONF,Baixa
2024120036,Infiltração na lanchonete,2024-12-03 14:30,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Favor verificar uma infiltração na copa dos alunos, próximo a pia e geladeira",,,Elétrica > Instalações elétricas,,0.94,LSTM_BAIXA_CONF,Média
2024120048,Substituição de DPSs defeituosos,2024-12-04 10:01,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,1600.56,,,,"-17.534828808942148, -39.72394543442796",,"Prezados,

Solicito substituição de DPSs defeituosos, conforme relação abaixo:

DPSs 20k: total 20 unidades
Laboratório 2 - 6 und.
CEAME - 4 und.
Núcleo Pedagógico - 10 und.
DPSs 40k: total 2 unidades
Salas de aula - 2 und.",Substituição de DPSs defeituosos,Substituição de DPSs defeituosos,Suprimentos / Apoio Técnico > Materiais,,0.14,LSTM_BAIXA_CONF,Baixa
2024120052,Carro de mão,2024-12-04 10:34,Fechado,,,,Campus Jorge Amado,,,,,Suprimentos / Apoio Técnico > Materiais,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito reparo no carro de mão. A roda precisa ser trocada.,,,Climatização > Ar condicionado,,0.99,LSTM,Média
2024120054,Reparo em aparelho de ar condicionado,2024-12-04 11:18,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53858354170206, -39.76087854575488",,"Prezados,

Solicito reparo em aparelho de ar condicionado do complexo Ubirajara, que não está gelando.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.23,LSTM_BAIXA_CONF,Baixa
2024120057,sem internet,2024-12-04 11:43,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezado, bom dia!
Já vi aqui que tem um fio soltou.
PROPLAN
Ponto de rede
Ce05
Parou de funcionar",,,Elétrica > Iluminação,,1,LSTM,Baixa
2024120063,CONSERTO DE ILUMINAÇÃO E TROCA DO REFLETOR DA ANTIGA SALA DO INTÉRPRETE PARA NOVA SALA,2024-12-04 16:31,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Prezados boa tarde, gostaria de solicitar conserto da luminária da sala do intérprete, no CJA, e a troca do refletor da antiga sala do intérprete para a nova sala.
Sabedor que terei toda atenção, desde já agradeço.

At,te.

Kerson Kleber E Pereira
Tradutor Intérprete de Libras",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.35,LSTM_BAIXA_CONF,Baixa
