ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
2024120064,Reserva de Sala,2024-12-04 17:20,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados (as),

Após buscar informação da disponibilidade de salas no CJA, solicito as seguintes reservas:

Sala 03 (CJA)

05/12/2024: 8h - 12h
05/12/2024: 18h30min - 20h30min

Sala 03 (CJA)

06/12/2024: 14h - 16h
06/12/2024: 18h30min - 20h30min",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2024120065,Manutenção Preventiva Bimensal - Quadros Elétricos de BT - Reitoria,2024-12-05 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Ar condicionado split,,0.72,LSTM_BAIXA_CONF,Baixa
2024120066,Manutenção Preventiva Mensal - Ar condicionado - CJA - Laboratório CEPLAC,2024-12-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,#N/A,,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.53,LSTM_BAIXA_CONF,Baixa
2024120067,Manutenção Preventiva Mensal - Ar condicionado - CJA - NUPED,2024-12-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.49,LSTM_BAIXA_CONF,Baixa
2024120068,Manutenção Preventiva Mensal - Ar condicionado - CJA - NVGA,2024-12-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.4,LSTM_BAIXA_CONF,Baixa
2024120069,Manutenção Preventiva Mensal - Ar condicionado - CJA - Auditório CEPLAC,2024-12-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.756130793820052, -39.23151429151042",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.55,LSTM_BAIXA_CONF,Baixa
2024120070,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco Administrativo,2024-12-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.38,LSTM_BAIXA_CONF,Baixa
2024120071,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco de Aulas 1,2024-12-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.52,LSTM_BAIXA_CONF,Baixa
2024120072,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco de Aulas 2,2024-12-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.68,LSTM_BAIXA_CONF,Baixa
2024120073,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco Docente,2024-12-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.71,LSTM_BAIXA_CONF,Baixa
2024120074,Manutenção Preventiva Mensal - Ar condicionado - CPF - Laboratório 1° Ciclo CFCS,2024-12-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.7,LSTM_BAIXA_CONF,Baixa
2024120075,Manutenção Preventiva Mensal - Ar condicionado - CPF - Pavilhão Anexo de Aulas,2024-12-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.59,LSTM_BAIXA_CONF,Baixa
2024120076,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão Administrativo,2024-12-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.43,LSTM_BAIXA_CONF,Baixa
2024120077,Manutenção Preventiva Mensal - Ar condicionado - CSC - Bloco de Serviços,2024-12-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.63,LSTM_BAIXA_CONF,Baixa
2024120078,Manutenção Preventiva Mensal - Ar condicionado - CSC - Espaço de Leitura,2024-12-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.6,LSTM_BAIXA_CONF,Baixa
2024120079,Manutenção Preventiva Mensal - Ar condicionado - CSC - Laboratórios,2024-12-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.39,LSTM_BAIXA_CONF,Baixa
2024120080,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão de Convenções,2024-12-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.41,LSTM_BAIXA_CONF,Baixa
2024120081,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão de Feiras,2024-12-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.99,LSTM,Baixa
2024120082,Manutenção Preventiva Mensal - Ar Condicionado - CSC - Pórtico,2024-12-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.99,LSTM,Baixa
2024120083,Manutenção Preventiva Mensal - Ar condicionado - CPF - Laboratório de Habilidades,2024-12-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534583079307623, -39.723940092553796",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2024120084,Manutenção Preventiva Mensal - Ar condicionado - CSC - LABMOL,2024-12-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2024120085,Manutenção Preventiva Mensal - Ar condicionado - CPF - Clínica escola de Psicologia,2024-12-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.535306322127855, -39.72446535585202",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.99,LSTM,Baixa
2024120086,Manutenção Preventiva Mensal - Ar condicionado - CPF - Salas de Tutoria,2024-12-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53486720606325, -39.72350064237744",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Elevador,,0.97,LSTM,Baixa
2024120087,Manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Paulo Freire,2024-12-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Elevador,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Solicito manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Paulo Freire. Caso seja detectado alguma anomalia ou algum dos serviços não for concluído, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.27,LSTM_BAIXA_CONF,Baixa
2024120091,Av,2024-12-05 10:41,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.53141331853135, -39.755891048013446",,"Local: Conforto médico
Abrir os cadeados dos escaninhos, pois os alunos que utilizavam e foram embora, levaram as chaves.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2024120094,Ar condicionado não está gelando,2024-12-05 13:50,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Favor verificar
Local = Ciências III",,,Climatização > Ar condicionado,,1,LSTM,Média
2024120095,Ar condicionado não está gelando,2024-12-05 13:51,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,786.73,,,,"-14.770309469288907, -39.23560995592077",,"Favor verificar
Local = Ciências II",Reparo no ar condicionado do Laboratório de Ciências II; Complementar de Reparo no ar condicionado do Laboratório de Ciências II,Reparo no ar condicionado do Laboratório de Ciências II; Complementar de Reparo no ar condicionado do Laboratório de Ciências II,Climatização > Ar condicionado,,1,LSTM,Média
2024120096,Ar condicionado não está gelando,2024-12-05 13:52,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,734.63,,,,"-14.770883343840165, -39.23605772449692",,"Favor Verificar
Local= Empresas Junior",Reparo em ar condicionado; Complementar de Reparo em ar condicionado,Reparo em ar condicionado; Complementar de Reparo em ar condicionado,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.95,LSTM,Baixa
2024120098,Maçaneta da porta do ADM,2024-12-05 14:51,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.423909554595376, -39.13629623502169",,A maçaneta está solta.,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.92,LSTM_BAIXA_CONF,Baixa
2024120102,CUNI Itabuna - Alteração da localização de ponto de rede de AP,2024-12-05 16:30,Fechado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.809436680601632, -39.27904921187019",,Solicitamos a alteração da localização de ponto de rede de AP (mudança de sala) no CUNI Itabuna.,,,Climatização > Ar condicionado,,0.91,LSTM_BAIXA_CONF,Média
2024120104,Substituição de ar condicionado,2024-12-05 17:03,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,5633.84,,,,"-14.788316740297745, -39.27483123836992",,"Solicito substituição dos seguintes aparelhos de ar condicionado:

Sala de Gabriel (30.000 BTUs)
Thiago (22.000 BTUs)
Mesquita (22.000 BTUs)
Procurador (22.000 BTUs)",Substituição de ar condicionado; Substituição de ar condicionado,Substituição de ar condicionado; Substituição de ar condicionado,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2024120111,Ar condicionado sem gelar,2024-12-06 14:35,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Prezados, boa tarde!
Tudo bem?
Ar condicionado da sala 109A apresenta dificuldade para gelar, favor, verificar.
Att,
Emilly Mailli.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2024120115,Reposicionamento do Ar Condicionado da PROAF,2024-12-06 15:58,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,665.07,,,,"-14.788316740297745, -39.27483123836992",,"Prezados Senhores,

Gostaria de pedir fosse realizada uma avaliação técnica para verificar a viabilidade de reposicionar o ar-condicionado da sala da PROAF, ao invés de instalar um outro equipamento, conforme sugerido anteriormente.

Talvez uma mudança estratégica na localização do ar condicionado possa melhorar a distribuição do ar e arrefecer de forma mais eficaz a área da sala em que há uma baixa incidência de ar frio.

Agradecemos pela atenção e aguardamos retorno.",Reposicionamento do Ar Condicionado da PROAF,"Reposicionamento do Ar Condicionado da PROAF

OBS: Os cabos de cobre 2,5mm² devem ser comprados da seguinte forma:

- 100m na cor verde
- 100m na cor azul
- 100m na cor vermelho ou branco",Climatização > Ar condicionado,,0.88,LSTM_BAIXA_CONF,Baixa
2024120120,Troca Ar-condicionado coordenação de Manutenção,2024-12-09 08:33,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,734.64,,,,"-14.788316740297745, -39.27483123836992",,"Solicito substituição do aparelho de arcondicionado da sala da coordenação de manutenção.
O atual equipamento vem apresentando baixo fluxo de ventilação de forma recorrente, demorando de resfriar a sala sobretudo em dias de calor.
Solicito troca do aparelho por um de maior potência e sugiro que o aparelho atual seja remanejado para ambiente menor e de pouco uso.",Fornecimento de gás,Fornecimento de gás,Climatização > Ar condicionado,,0.78,LSTM_BAIXA_CONF,Média
2024120121,Defeito no ar-condicionado,2024-12-09 08:45,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia, o ar-condicionado da PROPLAN está pingando novamente. Poderiam por gentileza enviar alguém para verificar?

Obrigada.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.29,LSTM_BAIXA_CONF,Baixa
2024120122,Mudança de local de beliches,2024-12-09 08:53,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53141331853135, -39.755891048013446",,"Prezados,

Solicito desmontagem dos beliches do Hospital Sagrada Família e remontagem no HMTF.",,,Manutenção Preventiva > Reservatório,,0.35,LSTM_BAIXA_CONF,Baixa
2024120124,Limpeza de reservatório,2024-12-09 09:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.53141331853135, -39.755891048013446",,"Prezados,
Solicito limpeza do reservatório de 500 L do HMTF.",,,Elétrica > Iluminação,,0.98,LSTM,Média
2024120125,Substituição de lâmpadas queimadas,2024-12-09 09:04,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.53141331853135, -39.755891048013446",,"Prezados,

Solicito substituição de 31 lâmpadas 9w queimadas no HMTF.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.94,LSTM_BAIXA_CONF,Baixa
2024120133,Porta travando ou emperrada,2024-12-09 09:49,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Porta apresenta dificuldade em abrir, está emperrada.
Local: Sala 101
Favor Verificar",,,Manutenção Preventiva > Iluminação,,0.86,LSTM_BAIXA_CONF,Média
2024120136,Luminária de emergência - Bloco de serviços,2024-12-09 10:53,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Iluminação,,,,17.82,,,,"-16.424307884397862, -39.136705238608734",,Solicito substituição de 01 luminária de emergência para o bloco de serviços. A existente não acende.,Substituição de luminária de emergência para o bloco de serviços.,Substituição de luminária de emergência para o bloco de serviços.,Elétrica > Iluminação,,0.73,LSTM_BAIXA_CONF,Média
2024120137,Luminária de emergência - Pavilhão de Feiras,2024-12-09 11:10,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Iluminação,,,,160.38,,,,"-16.423058409985778, -39.136850127779546",,Solicito a substituição de 09 luminárias de emergência para o Pavilhão de feiras.,Substituição de luminárias de emergência para o Pavilhão de feiras.,Substituição de luminárias de emergência para o Pavilhão de feiras.,Manutenção Preventiva > Iluminação,,0.45,LSTM_BAIXA_CONF,Média
2024120139,Luminária de emergência - Laboratórios CSC,2024-12-09 11:14,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Iluminação,,,,178.2,,,,"-16.424310442233665, -39.1367972326299",,Solicito substituição de 10 luminárias de emergência para os laboratórios do CSC. As existentes não acendem,Substituição de luminárias de emergência para os laboratórios do CSC,Substituição de luminárias de emergência para os laboratórios do CSC,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.42,LSTM_BAIXA_CONF,Baixa
2024120141,perda de acesso ao email da coordenação do curso,2024-12-09 12:16,Fechado,,,,Campus Paulo Freire,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Boa tarde,
Estou ocupando a função de coordenador do curso de psicologia e para tal disponho do email
psicologia@ufsb.edu.br
além do meu pessoal

Acessei o meu pessoal normalmente há alguns minutos, porém ao migrar para o da coordenação o mesmo não abre

e indica a mensagem acima.
Acredito que seja um daqueles momentos de redefinição anual de senha... é isso?
Como devo proceder?

Gentileza encaminhar resposta para meu email pessoal (leonardo.finelli@ufsb.edu.br)
Att,
prof. Leonardo Finelli",,,Climatização > Ar condicionado,,0.61,LSTM_BAIXA_CONF,Baixa
2024120149,ar condicionado,2024-12-10 07:49,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezado, bom dia.
Ar condicionado da copa do 1º pavimento não está gelando.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.83,LSTM_BAIXA_CONF,Baixa
2024120150,Porta principal do lab nea,2024-12-10 08:27,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.424310442233665, -39.1367972326299",,"A porta principal do laboratório vem sempre se desmontando e tendo que ser remontada pela equipe de manutenção, sugiro a substituição dessa porta por uma adequada que atenda a sua necessidade.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.64,LSTM_BAIXA_CONF,Baixa
2024120151,LImpeza de bloco verde,2024-12-10 08:33,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,3810.7200000000003,,,,"-16.423909554595376, -39.13629623502169",,"Prezados venho aqui solicitar a liberação de 3 uns de caçamba papa entulho para limpeza do bloco verde. onde se encontra vários restos de material de manutenção além de ser um risco podendo ser um ponto de contaminação da dengue além do animais peçonhentos.

Nesse entulho contem os seguinte matérias

- placas de forro mineral que molharam e foram substituídas
- Restos de madeira
- Resto de material de demolição
- Latas de tintas",Limpeza no bloco verde; Complementar de Limpeza no bloco verde; Complementar de retirada de entulho da Limpeza do Bloco Verde; Serviço Complementar de retirada de entulho da Limpeza do Bloco Verde,Limpeza no bloco verde; Complementar de Limpeza no bloco verde; Complementar de retirada de entulho da Limpeza do Bloco Verde; Serviço Complementar de retirada de entulho da Limpeza do Bloco Verde,Climatização > Ar condicionado,,0.96,LSTM,Média
2024120153,Reparo em aparelho de ar condicionado,2024-12-10 09:03,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Prezados,

Solicito reparo em aparelho de ar condicionado do gabinete do Decano, que está com vazamento em tubulação.",,,Elétrica > Iluminação,,0.93,LSTM_BAIXA_CONF,Média
2024120154,Ventilador e lampadas com defeito,2024-12-10 09:14,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,87.85,,,,"-16.42654858445351, -39.135574841004974",,"Prezados,
Por gentileza peço que consertem um dos ventiladores de teto da Oca das Artes Visuais, que aparentemente não está funcionando. Também peco que verifiquem o funcionamento das lampadas.
Grato
Marcelo Wasem",Reparo em ventilador e troca de lâmpada na Oca Artes Visuais,Reparo em ventilador e troca de lâmpada na Oca Artes Visuais,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.73,LSTM_BAIXA_CONF,Média
2024120155,Porta papel solto ou quebrado,2024-12-10 09:49,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Porta papel toalha solto, aparentemente quebrado
Local : Vestiário masculino funcionários
favor verificar",,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.27,LSTM_BAIXA_CONF,Baixa
2024120156,Local com acesso para entrada de passarinhos,2024-12-10 09:51,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Bloquear acesso a entrada de passarinhos, verificar espaços nas paredes e telhados.
Local: Almoxarifado Reitoria no Campus CJA",,,Climatização > Ar condicionado,,0.29,LSTM_BAIXA_CONF,Baixa
2024120158,Climatização portaria,2024-12-10 10:11,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Em virtude da alta temperatura neste período do ano, solicito que verifique a viabilidade de instalação de aparelho condicionador de ar no hall de entrada da reitoria.",,,Elétrica > Iluminação,,0.46,LSTM_BAIXA_CONF,Baixa
2024120159,Iluminação reitoria,2024-12-10 10:13,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Favor verificar os postes de iluminação da entrada da reitoria. Conforme informação dos vigilantes, as lâmpadas estão apagando a todo instante deixando a entrada bastante escura.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.36,LSTM_BAIXA_CONF,Baixa
2024120161,Instalação de Banner,2024-12-10 10:43,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,#N/A,,"Bom dia,
No CFCAf têm cinco banners de trabalhos apresentados em eventos que necessitam ser instalados na parede do corredor do Centro de Formação. Gostaria de solicitar, por gentileza, a instalação dos mesmos.
Grata!",,,Climatização > Ar condicionado,,1,LSTM,Média
2024120166,AR CONDICIONADO COM DEFEITO,2024-12-10 13:29,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,1591.48,,,,"-17.534582646209113, -39.72461446135704",,AR CONDICIONADO COM DEFEITO,Reparo em ar condicionado com defeito,"OBS: OSM para os chamados 2024120166, 2024120153 e 2024120054","Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,LSTM,Baixa
2024120179,"Porta, fechadura",2024-12-11 10:41,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,99.76,,,,"-16.423909554595376, -39.13629623502169",,"Bom dia!

em conversa com o coodenador de campus, sobre local para colocarmos materias de jardinagens (insumos), e ferramentas, o mesmo pediu pra abrir chmado pra providenciar no bloco verde a arrumação de porta e fechadura para esta guardando esses materiais nesse local. Por gentileza verificar.",Instalação de fechadura no bloco verde						,Instalação de fechadura no bloco verde						,Hidrossanitária > Hidráulica,,0.91,LSTM_BAIXA_CONF,Baixa
2024120180,Torneira vazando,2024-12-11 11:16,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Torneira da pia está vazando
Local: Vestiário Masculino de funcionários",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.47,LSTM_BAIXA_CONF,Baixa
2024120181,Suporte de papel toalha,2024-12-11 11:19,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Suporte de papel toalha solto ou quebrado
Local : Vestiário Feminino ALUNOS",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.47,LSTM_BAIXA_CONF,Baixa
2024120182,Suporte de papel toalha,2024-12-11 11:20,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Suporte de papel toalha solto ou quebrado
Local: Vestiário Masculino ALUNO",,,Hidrossanitária > Hidráulica,,0.86,LSTM_BAIXA_CONF,Baixa
2024120183,Vaso sanitário entupido,2024-12-11 11:21,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Vaso sanitário entupido
Local: Vestiário Masculino ALUNO",,,Climatização > Ar condicionado,,0.92,LSTM_BAIXA_CONF,Baixa
2024120184,Instalação de ar condicionado,2024-12-11 11:25,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"instalação de ar condicionado
Local: sala 108",,,Outros > Erro de chamado,,0.14,LSTM_BAIXA_CONF,Baixa
2024120185,Necessito de uma conta GFE,2024-12-11 14:10,Fechado,,,,Campus Paulo Freire,,,,,Outros > Erro de chamado,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Olá, bom dia. Me chamo João, sou docente da UFSB, campus Paulo Freire, e necessito urgentemente de uma conta GFE (Google for Education), para poder criar salas virtuais no google meet. Me tornei coordenador de curso, e me foi orientado pela gestão anterior que necessito desse recurso, para poder abrir salas e fazer reuniões longas. Neste caso, fiquei sabendo agora mesmo que preciso fazer essa solicitação. Antes de me tornar coordenador, não me foi orientado acerca disso. Poderiam fazer a criação dessa conta, por gentileza, e me enviar um passo a passo (caso tenham), de como manusear, ex: qual plataforma usar, fazer login, dados para login, etc. Obrigado!",,,Outros > Erro de chamado,,0.15,LSTM_BAIXA_CONF,Baixa
2024120188,ACESSO GFE,2024-12-11 15:21,Fechado,,,,Campus Paulo Freire,,,,,Outros > Erro de chamado,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Olá, bom dia. Sou Joao, docente da ufsb, e necessito ter acesso ao GFE. Já fiz 2x um caminho e não tá dando certo solicitar esse recurso da UFSB. Preciso para poder criar reuniões com o colegiado. Poderiam me auxiliar em relação a isso?",,,Manutenção Preventiva > Elevador,,0.96,LSTM,Baixa
2024120193,Manutenção preventiva mensal dos elevadores da Reitoria e Campus Jorge Amado,2024-12-12 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Elevador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva mensal dos elevadores do Campus Jorge Amado e Reitoria e plataforma elevatória da Reitoria. Caso seja detectado alguma anomalia ou algum dos serviços não for concluído, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",Manutenção preventiva mensal dos elevadores da Reitoria e Campus Jorge Amado,Manutenção preventiva mensal dos elevadores da Reitoria e Campus Jorge Amado,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.45,LSTM_BAIXA_CONF,Baixa
2024120197,Reserva da Sala de Reuniões,2024-12-12 08:30,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Bom dia,

Solicito reserva da sala de reuniões do CJA, para o dia 19/12 no período da manhã, das 08:00h às 12:00h.
Total de pessoas que participarão da reunião 7.
Será necessário uso da TV.

Agradeço desde já e aguardo confirmação
Atenciosamente,
Jaqueline",,,Hidrossanitária > Hidráulica,,0.99,LSTM,Média
2024120201,BANHEIRO MASCULINO COM VÁLVULA VAZANDO,2024-12-12 10:39,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Infiltração,,,,51.86,,,,"-17.532979931742542, -39.7220601067383",,BANHEIRO MASCULINO COM VÁLVULA VAZANDO,Substituição de válvula de pia de banheiro,Substituição de válvula de pia de banheiro,Elétrica > Iluminação,,0.94,LSTM_BAIXA_CONF,Média
2024120202,Substituição de 03 lâmpadas dos postes da Reitoria,2024-12-12 10:57,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,43.79,,,,"-14.788316740297745, -39.27483123836992",,"Solicito a substituição de 03 lâmpadas dos postes da Reitoria.
Motivo: Estão queimadas",Substituição de relé fotoelétrico,Substituição de relé fotoelétrico,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.4,LSTM_BAIXA_CONF,Baixa
2024120204,Instalação de suportes,2024-12-12 14:41,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito o auxílio para instalação do suporte de descarpack (já adquiridos pela Universidade), a instalação será feita nos laboratórios Interdisciplinar, Habilidades e Morfofuncionais.",,,Elétrica > Iluminação,,0.9,LSTM_BAIXA_CONF,Média
2024120207,Bom dia! segue requisição para reparos dos refletores queimados próxim,2024-12-13 08:57,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,502.1,,,,"-16.423909554595376, -39.13629623502169",,Bom dia! segue requisição para reparos dos refletores queimados próximos as oca total 15 refletores .,Substituição dos refletores queimados próximos as oca; Complementar de Substituição dos refletores queimados próximos as oca,Substituição dos refletores queimados próximos as oca; Complementar de Substituição dos refletores queimados próximos as oca,Climatização > Ar condicionado,,1,LSTM,Baixa
2024120214,Instalação de Ar condicionado,2024-12-13 11:41,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,8368.4,,,,"-16.423909554595376, -39.13629623502169",,"Prezados,

Solicito Intalção dos equipamentos de ar condicionado que chegaram no CSC, confor planilha de planejamento de compras:

01 30.000 BTUS - Sala Barra VElha
01 48.000 BTUS - lab interdisciplinar de ciencias I
01 48.000 BTUS - lab interdisciplinar de ciencias II
01 48.000 BTUS -Docentes Humanidades
01 48.000 BTUS - Esta para Docentes de Artes",Instalação de Ar condicionado; Complementar de  Instalação de Ar condicionado; Fornecimento de disjuntores para instalação de ar condicionado,Instalação de Ar condicionado; Complementar de  Instalação de Ar condicionado; Fornecimento de disjuntores para instalação de ar condicionado,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.29,LSTM_BAIXA_CONF,Média
2024120216,Telha quebrada,2024-12-13 13:48,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Boa tarde!

Em frente da sala academica no pavilhão do adm, no telhado telha quebrada e vazando muito quando chove, por gentileza verificar.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.67,LSTM_BAIXA_CONF,Baixa
2025010269,Chave quebrou e está presa na porta,2025-01-23 11:14,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Favor retirar chave presa na porta
Local : Ciências III",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2025010270,Ar condicionado pingando,2025-01-23 11:18,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Prezado,

Aqui no CFCAF encontra-se com 3 ar condicionados pingando , necessitando de limpeza.

Cordialmente,

Débora OLiveira",,,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2024120227,Manutenção Semestral - Ar condicionado - CPF - Anexo de Aulas,2024-12-16 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,7218.099999999999,,,,"-17.53294195326467, -39.72258736378763",,"Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Anexo de Aulas do CPF.
Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT",Manutenção Semestral - Ar condicionado - CPF - Anexo de Aulas,Manutenção Semestral - Ar condicionado - CPF - Anexo de Aulas,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2024120228,Manutenção Semestral - Ar condicionado - CPF - Bloco Administrativo,2024-12-16 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,6759.599999999999,,,,"-17.533274716800296, -39.72248779186285",,"Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Bloco Adm. do CPF.
Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.",Manutenção Semestral - Ar condicionado - CPF - Bloco Administrativo; Complementar de Manutenção Semestral - Ar condicionado - CPF - Bloco Administrativo,Manutenção Semestral - Ar condicionado - CPF - Bloco Administrativo; Complementar de Manutenção Semestral - Ar condicionado - CPF - Bloco Administrativo,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2024120229,Manutenção Semestral - Ar condicionado - CPF - Bloco de Aulas 01,2024-12-16 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,2266,,,,"-17.53318988361887, -39.72242666524693",,"Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Bloco de Aulas 01 do CPF.
Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.",Manutenção Semestral - Ar condicionado - CPF - Bloco de Aulas 01,Manutenção Semestral - Ar condicionado - CPF - Bloco de Aulas 01,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2024120230,Manutenção Semestral - Ar condicionado - CPF - Bloco de Aulas 02,2024-12-16 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,2688.81,,,,"-17.53318988361887, -39.72242666524693",,"Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Bloco Aulas 02 do CPF.
Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.",Manutenção Semestral - Ar condicionado - CPF - Bloco de Aulas 02; Complementar de Manutenção Semestral - Ar condicionado - CPF - Bloco de Aulas 02,Manutenção Semestral - Ar condicionado - CPF - Bloco de Aulas 02; Complementar de Manutenção Semestral - Ar condicionado - CPF - Bloco de Aulas 02,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2024120231,Manutenção Semestral - Ar condicionado - CSC - Bloco de Serviços,2024-12-16 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,1298.82,,,,"-16.424307884397862, -39.136705238608734",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Bloco de Serviços do CSC. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Manutenção Semestral - Ar condicionado - CSC - Bloco de Serviços,Manutenção Semestral - Ar condicionado - CSC - Bloco de Serviços,Manutenção Preventiva > Ar condicionado split,,0.88,LSTM_BAIXA_CONF,Baixa
2024120232,Manutenção Semestral - Ar condicionado - CPF - Bloco Docentes,2024-12-16 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Bloco Docentes do CPF.
Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.",,,Manutenção Preventiva > Ar condicionado split,,0.89,LSTM_BAIXA_CONF,Baixa
2024120233,Manutenção Semestral - Ar condicionado - CPF - Laboratório CFCS,2024-12-16 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,2617.4399999999996,,,,"-17.534235850278133, -39.724091821208056",,"Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Laboratório do CFCS do CPF.
Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.",Manutenção Semestral - Ar condicionado - CPF - Laboratório CFCS,Manutenção Semestral - Ar condicionado - CPF - Laboratório CFCS,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2024120234,Manutenção Semestral - Ar condicionado - CSC - Laboratórios,2024-12-16 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,9632.09,,,,"-16.424310442233665, -39.1367972326299",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados nos laboratórios 1° ciclo do CSC. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Manutenção Semestral - Ar condicionado - CSC - Laboratórios,Manutenção Semestral - Ar condicionado - CSC - Laboratórios,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2024120235,Manutenção Semestral - Ar condicionado - CSC - Pav. Administrativo,2024-12-16 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,8868.39,,,,"-16.424036771315144, -39.13615281834591",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Bloco Adm. do CSC. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Manutenção Semestral - Ar condicionado - CSC - Pav. Administrativo,Manutenção Semestral - Ar condicionado - CSC - Pav. Administrativo,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2024120236,Manutenção Semestral - Ar Condicionado - CSC - Pav. de Convenções,2024-12-16 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,8509,,,,"-16.425315471783644, -39.1356215455011",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Pav. de Convenções do CSC. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Manutenção Semestral - Ar Condicionado - CSC - Pav. de Convenções,Manutenção Semestral - Ar Condicionado - CSC - Pav. de Convenções,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2024120237,Manutenção Semestral - Ar condicionado - CSC - Pav. de Feiras,2024-12-16 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,12303.720000000001,,,,"-16.423058409985778, -39.136850127779546",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Pav. de Feiras do CSC. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Manutenção Semestral - Ar condicionado - CSC - Pav. de Feiras,Manutenção Semestral - Ar condicionado - CSC - Pav. de Feiras,Manutenção Preventiva > Ar condicionado split,,0.93,LSTM_BAIXA_CONF,Baixa
2024120238,Manutenção Semestral - Ar condicionado - CSC - Pórtico,2024-12-16 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,3671.84,,,,"-16.423822637563376, -39.13549260894328",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Pórtico do CSC. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Manutenção Semestral - Ar condicionado - CSC - Pórtico,Manutenção Semestral - Ar condicionado - CSC - Pórtico,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2024120239,Manutenção Semestral - Ar condicionado - CPF - Salas de Tutoria,2024-12-16 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,4078.8,,,,"-17.53486720606325, -39.72350064237744",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Anexo de Aulas do CPF. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT,Manutenção Semestral - Ar condicionado - CPF - Salas de Tutoria,Manutenção Semestral - Ar condicionado - CPF - Salas de Tutoria,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2024120240,Manutenção Semestral - Ar condicionado - CPF - Salas Administrativas CFCS,2024-12-16 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,1960.7599999999998,,,,"-17.535087645298226, -39.72375232834426",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Anexo de Aulas do CPF. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT,Manutenção Semestral - Ar condicionado - CPF - Salas Administrativas CFCS; Manutenção Semestral - Ar condicionado - CPF - Salas Administrativas CFCS,Manutenção Semestral - Ar condicionado - CPF - Salas Administrativas CFCS; OBS: Essa OSM cancela a OSM 037/2025 integralmente,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2024120241,Manutenção Semestral - Ar condicionado - CPF - Lab. Habilidades CFCS,2024-12-16 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,8057.070000000001,,,,"-17.534235850278133, -39.724091821208056",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Laboratório de Habilidades do CFCS do CPF. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Manutenção Semestral - Ar condicionado - CPF - Lab. Habilidades CFCS; Complementar de Manutenção Semestral - Ar condicionado - CPF - Lab. Habilidades CFCS,Manutenção Semestral - Ar condicionado - CPF - Lab. Habilidades CFCS; Complementar de Manutenção Semestral - Ar condicionado - CPF - Lab. Habilidades CFCS,Estrutura Predial > Infiltração,,0.22,LSTM_BAIXA_CONF,Baixa
2024120242,Goteiras nos Laboratórios de Botânica e Saneamento,2024-12-16 07:36,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-16.424310442233665, -39.1367972326299",,Durante a chuva que ocorreu recentemente foi possível observar gotejamentos nos Laboratórios de Saneamento e Laboratório de Botânica. Solicito manutenção nos telhados desses laboratórios.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.42,LSTM_BAIXA_CONF,Baixa
2024120245,Porta-sabonete,2024-12-16 08:36,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,#N/A,,"Bom dia,
Gostaria de solicitar, por gentileza, a substituição dos porta-sabonetes dos banheiros masculino e feminino do herbário do CFCAf. O mesmos estão com defeito.
Grata!",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.3,LSTM_BAIXA_CONF,Baixa
2024120247,Possível vazamento de gás,2024-12-16 09:13,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Na sexta-feira, 13/12/2024, alguns alunos relataram, as colaboradoras da limpeza e a técnica de laboratório Thaise, sentiram cheiro de gás nas imediações dos laboratórios, próximo ao bebedouro do corredor que dá acesso aos laboratórios de Ciências. Fechamos todos os registros e não percebeu-se a partir de então o cheiro de gás. Solicito providências para verificar se está realmente ocorrendo algum vazamento de gás.",,,Climatização > Ar condicionado,,0.9,LSTM_BAIXA_CONF,Baixa
