ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
2024120265,Manutenção Semestral - Ar condicionado - CSC - Biblioteca,2024-12-17 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424657613462742, -39.135949237122865",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Bloco de Serviços do CSC. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,LSTM,Média
2024120266,Reparo em fechadura,2024-12-17 07:56,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,111.16,,,,"-17.535306322127855, -39.72446535585202",,"Prezados,

Solicito reparo em fechadura da clínica escola de psicologia.",Reparo em fechadura da clínica escola de psicologia.,Reparo em fechadura da clínica escola de psicologia.,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.95,LSTM_BAIXA_CONF,Média
2024120268,Fechadura com defeito,2024-12-17 08:16,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezado, bom dia!
Fechadura com defeito na porta de vidro no 2º paviemento.
Carlos e Rafael já estão ciente.
grato.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.11,LSTM_BAIXA_CONF,Baixa
2024120269,Luz de emergência,2024-12-17 08:25,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,#N/A,,"Bom dia,

A luminária de emergência do Laboratório de Carcinologia do CFCAf soltou da parede. Gostaria de solicitar, por gentileza, a afixação da mesma.
Grata!",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.43,LSTM_BAIXA_CONF,Baixa
2024120270,Solícito a troca dos cabos de áudio que conecta nas caixa de som do au,2024-12-17 09:29,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Solícito a troca dos cabos de áudio que conecta nas caixa de som do auditório do complexo 2 pois os antigos estão com problema, os novos a ser substituídos já se encontra no auditório.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.97,LSTM,Média
2024120277,A porta esta sem a trava que fixa no chão ou na moldura,2024-12-17 14:49,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,142.16,,,,"-14.788316740297745, -39.27483123836992",,A porta da Sec dos Conselhos esta sem a trava que fixa no chão ou na moldura. É possivel abrir a porta ainda que esteja trancada com chave.,Reparo na trava da porta da Sala dos Conselhos,Reparo na trava da porta da Sala dos Conselhos,Elétrica > Instalações elétricas,,0.6,LSTM_BAIXA_CONF,Baixa
2024120281,Revisão instalações elétricas,2024-12-17 16:37,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,534.69,,,,"-16.425354655485283, -39.13588987981452",,"Solicito a intalação de 2 pontos de tomada e revisão da iluminação da área de passarela que será destinada a galpão de depósito.
Obs: trecho de passarela compreendida entre o restaurante e o espaço de leitura do CSC.",Revisão instalações elétricas; Complementar de Revisão instalações elétricas; Material complementar para Revisão instalações elétricas,Revisão instalações elétricas; Complementar de Revisão instalações elétricas; Material complementar para Revisão instalações elétricas,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.97,LSTM,Baixa
2024120283,porta de vidro,2024-12-18 08:54,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,Porta de vidro da copa do 1º pavimento arrastando no chão.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.97,LSTM,Baixa
2024120284,Porta de vidro,2024-12-18 08:55,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,Porta de vidro do 2º pavimento arrastando no chão. PROGEAC,,,Hidrossanitária > Hidráulica,,0.85,LSTM_BAIXA_CONF,Baixa
2024120290,Pia entupida,2024-12-18 11:49,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezado, bom dia!
Pia da copa do 1º pavimento está entupida.",,,Hidrossanitária > Hidráulica,,0.99,LSTM,Média
2024120294,Torneira com defeito,2024-12-18 16:20,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,86.6,,,,"-17.533203281201462, -39.72195105177306",,"Prezados,

Solicito reparo em torneira da copa do complexo 1, que encontra-se com gotejamento.",Substituição de torneira da cozinha,Substituição de torneira da cozinha,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.94,LSTM_BAIXA_CONF,Baixa
2024120295,maçanete da porta de vidro,2024-12-19 09:14,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezado(a), bom dia!
A maçaneta da porta de vidro localizada na copa do 1º pavimento está solta, necessitando manutenção.
Solicitamos, por gentileza, a verificação e o reparo.
Agradeço desde já pela atenção e aguardamos retorno.",,,Elétrica > Iluminação,,0.99,LSTM,Média
2024120296,Substituição de refletor de postes,2024-12-19 10:21,Pendente,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito substituição de refletores dos três postes da Reitoria.
OBS: Para o serviço, será necessária a utilização de caminhão cesto.",Substituição de refletor de postes; Complementar de Substituição de refletor de postes; Substituição de luminárias da Reitoria; Substituição de luminárias da Reitoria,Substituição de refletor de postes; OBS: Essa OSM substitui a OSM 021/2025; Substituição de luminárias da Reitoria; Substituição de luminárias da Reitoria,Hidrossanitária > Hidráulica,,0.95,LSTM,Baixa
2024120297,Instalação de bebedouro,2024-12-19 11:57,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,198.17,,,,"-14.809436680601632, -39.27904921187019",,"Prezados, boa tarde.
Conforme conversa com a coordenação de campus, solicito instalação e higienização de um bebedouro no pavilhão de aulas onde esta localizados as salas do Cuni.

Bebedouro modelo pressão",Instalação de bebedouro no Pavilhão de Aulas,Instalação de bebedouro no Pavilhão de Aulas,Climatização > Ar condicionado,,0.85,LSTM_BAIXA_CONF,Baixa
2024120298,Boa tarde. Em uma das salas da SECAD tem um vazamento no ar condiciona,2024-12-19 15:43,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Boa tarde.
Em uma das salas da SECAD tem um vazamento no ar condicionado.",,,Manutenção Preventiva > Extintor,,0.71,LSTM_BAIXA_CONF,Baixa
2024120301,Recarga de Extintores - CPF (Subestação),2024-12-20 00:00,Fechado,,,,Campus Paulo Freire,,,,,"Manutenção Preventiva > Sistemas de combate a incêndio (extintores, hidrantes)",,,,945.5,,,,"-17.534045350581277, -39.72401874491888",,"Solicito recarga dos extintores da subestação do CPF:

3 Extintores ABC de 6Kg
3 Extintores CO2 de 6 Kg
1 Extintor ABC de 4Kg",Recarga de Extintores - CPF (Subestação),Recarga de Extintores - CPF (Subestação),Manutenção Preventiva > Extintor,,0.65,LSTM_BAIXA_CONF,Baixa
2024120302,Recarga Extintores Núcleo Pedagógico CPF,2024-12-20 09:29,Fechado,,,,Campus Paulo Freire,,,,,"Manutenção Preventiva > Sistemas de combate a incêndio (extintores, hidrantes)",,,,0,,,,"-17.53335341230621, -39.72217542816204",,Solicito RECARGA dos extintores do Núcleo Pedagógico do CPF: 1 Extintor CO2 de 6Kg 64 Extintores ABC de 4Kg,,,Manutenção Preventiva > Extintor,,0.78,LSTM_BAIXA_CONF,Baixa
2024120305,Recarga de Extintores - CPF (Núcleo Pedagógico e Subestação),2024-12-20 09:10,Fechado,,,,Campus Paulo Freire,,,,,"Manutenção Preventiva > Sistemas de combate a incêndio (extintores, hidrantes)",,,,7709.360000000001,,,,"-17.534582646209113, -39.72461446135704",,"Solicito RECARGA dos extintores do Núcleo Pedagógico do CPF:

1 Extintor CO2 de 6Kg
64 Extintores ABC de 4Kg",Recarga Extintores Núcleo Pedagógico CPF; Complementar de Recarga Extintores Núcleo Pedagógico CPF,Recarga Extintores Núcleo Pedagógico CPF; Complementar de Recarga Extintores Núcleo Pedagógico CPF,Elétrica > Instalações elétricas,,0.67,LSTM_BAIXA_CONF,Baixa
2024120310,TRÊS PONTOS DE ELÉTRICA + REDE PARA AP (WI-FI),2024-12-20 11:09,Processando (atribuído),,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,520.3599999999999,,,,"-14.788316740297745, -39.27483123836992",,"Prezados, solicito a instalação de ponto elétrico e de rede nos locais abaixo descritos.
Objetivo: acabar com pontos cegos na rede wi-fi dentro do préido da reitoria.
Qualquer dúvida, procurar qualquer um de nós no setor de suporte da STI no subsolo.

PROPLAN puxar da mesa de Adriano Marcos
DIRAD puxar da mesa de Jéssica
PROPPG no corredor próximo às câmeras",Instalações de pontos de elétrica e lógica,Instalações de pontos de elétrica e lógica,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2024120314,"Solicito, por gentileza, verificação do aparelho de ar condicionado e",2024-12-20 14:30,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito, por gentileza, verificação do aparelho de ar condicionado e do controle remoto desse aparelho.",,,Climatização > Ar condicionado,,0.97,LSTM,Baixa
2024120315,Ar condicionado,2024-12-23 08:05,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezado, bom dia.
Ar condicionado do 4 pavimento da sala de reunião não está gelando somente esfriando.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2024120316,Solicitação de instalação de ar condicionado na sala das abelhas,2024-12-23 08:14,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados/as,
Bom dia! Venho solicitar a instalação de um ar condicionado na Sala das Abelhas, pois as altas temperaturas registradas tornam o local insalubre para a permanência dos discentes de graduação que exercem atividades de ensino, pesquisa e extensão.
Desde já agradeço a atenção e o empenho.
Atenciosamente,
Profa. Rosane",,,Hidrossanitária > Hidráulica,,0.92,LSTM_BAIXA_CONF,Baixa
2024120317,Solicitação de instalação de caixa d'água no entorno do Meliponário,2024-12-23 08:31,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Prezados/as,
Bom dia! Venho solicitar a instalação de uma caixa d'água no Meliponário Jardim das Meliponas para armazenar e fornecer água para a irrigação das plantas melíferas.
Sugestão: Pode ser usada a caixa d'água que está na ESARM (Foto em anexo), se não tiver plano para seu uso. Sr. Benedito me informou que ela pertence a UFSB. Para elevação da caixa pode-se usar as peças de madeira doadas pelo INEMA e que estão no pátio do CJA.
Caso o serviço possa ser realizado, gostaria de ser consultada para a definição do local e altura de instalação da caixa d'água.
Segue meu contato de Whatsapp 73 9 9180 8801
Desde já agradeço.
Atenciosamente,
Profa. Rosane",,,Climatização > Ar condicionado,,1,LSTM,Média
2024120321,Ar condicionado - refrigeramento inadequado,2024-12-26 16:38,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,734.63,,,,"-14.788316740297745, -39.27483123836992",,"Prezados, boa tarde!

Solicitamos, por favor, verificar o ar condicionado localizado na sala da Chefia do Gabinete da Reitoria, devido ao refrigeramento inadequado.

Obrigada!",Reparo em ar condicionado; Complementar de Reparo em ar condicionado,Reparo em ar condicionado; Complementar de Reparo em ar condicionado,Manutenção Preventiva > Gerador,,0.98,LSTM,Baixa
2024120326,Manutenção Preventiva Bimensal - Gerador 75 kVA - Reitoria,2024-12-31 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva bimensal do gerador de 75 kVA do Campus Sosígenes Costa conforme documento em anexo. Favor seguir roteiro conforme Anexo I, pág. 04 e 05. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Hidrossanitária > Hidráulica,,0.68,LSTM_BAIXA_CONF,Baixa
2025010001,Falta de água nos banheiros,2025-01-02 10:03,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Rafael,

por gentileza, verifica o motivo da falta de água nos banheiros da reitoria. Caso precise de algum material, favor informar.",,,Manutenção Preventiva > Ar condicionado central,,0.82,LSTM_BAIXA_CONF,Baixa
2025010003,Manutenção Preventiva Mensal - Ar condicionado Central - CSC,2025-01-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva mensal do ar condicionado central do CSC de acordo ao arquivo em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"".
O acompanhamento deste chamado deve ser de acordo com as atividades descritas no ANEXO I .
O retorno destas atividades devem ser dados à Coordenação de Manutenção ou à Coordenação de Campus do CSC, de modo que a UFSB tenha ciência das atividades preventivas realizadas no equipamento.
Caso haja alguma necessidade de material(is) para manutenção corretiva, este(s) deverá(ão) ser solicitado(s) de imediato de modo que a aquisição seja o mais rápido possível.
O fechamento deste chamado está condicionado ao retorno deste documento.",,,Manutenção Preventiva > Ar condicionado central,,0.98,LSTM,Baixa
2025010004,Manutenção Preventiva Mensal - Ar Condicionado Central - CSC - Tratamento Químico Mensal da Água de Condensação,2025-01-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito tratamento químico de água de condensação de ar condicionado central. Este procedimento deverá acompanhar o documento em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"", com informações sobre o sistema de refrigeração no Item 7.
Os padrões técnicos a serem alcançados após o tratamento devem estar de acordo ao que consta no ANEXO IV do documento em anexo.
Após o tratamento, a UFSB deverá ser informada do serviço com a entrega de um relatório técnico informando sobre o processo.",,,Climatização > Ar condicionado,,0.94,LSTM_BAIXA_CONF,Baixa
2025010005,Manutenção Preventiva Mensal - Ar condicionado - Reitoria,2025-01-03 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.98,LSTM,Baixa
2025010006,Manutenção Preventiva Mensal - Ar condicionado - CSC - LABMOL,2025-01-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.89,LSTM_BAIXA_CONF,Baixa
2025010007,Manutenção Preventiva Mensal - Ar condicionado - CJA - Laboratório CEPLAC,2025-01-06 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,#N/A,,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.84,LSTM_BAIXA_CONF,Baixa
2025010008,Manutenção Preventiva Mensal - Ar condicionado - CJA - NUPED,2025-01-06 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.67,LSTM_BAIXA_CONF,Baixa
2025010009,Manutenção Preventiva Mensal - Ar condicionado - CJA - NVGA,2025-01-06 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.94,LSTM_BAIXA_CONF,Baixa
2025010010,Manutenção Preventiva Mensal - Ar condicionado - CJA - Auditório CEPLAC,2025-01-06 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.756130793820052, -39.23151429151042",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.76,LSTM_BAIXA_CONF,Baixa
2025010011,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco Administrativo,2025-01-06 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.79,LSTM_BAIXA_CONF,Baixa
2025010012,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco de Aulas 1,2025-01-06 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.81,LSTM_BAIXA_CONF,Baixa
2025010013,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco de Aulas 2,2025-01-06 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.76,LSTM_BAIXA_CONF,Baixa
2025010014,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco Docente,2025-01-06 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.5,LSTM_BAIXA_CONF,Baixa
2025010015,Manutenção Preventiva Mensal - Ar condicionado - CPF - Laboratório 1° Ciclo CFCS,2025-01-06 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.68,LSTM_BAIXA_CONF,Baixa
2025010016,Manutenção Preventiva Mensal - Ar condicionado - CPF - Pavilhão Anexo de Aulas,2025-01-06 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.5,LSTM_BAIXA_CONF,Baixa
2025010017,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão Administrativo,2025-01-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.91,LSTM_BAIXA_CONF,Baixa
2025010018,Manutenção Preventiva Mensal - Ar condicionado - CSC - Bloco de Serviços,2025-01-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.77,LSTM_BAIXA_CONF,Baixa
2025010019,Manutenção Preventiva Mensal - Ar condicionado - CSC - Espaço de Leitura,2025-01-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.51,LSTM_BAIXA_CONF,Baixa
2025010020,Manutenção Preventiva Mensal - Ar condicionado - CSC - Laboratórios,2025-01-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.9,LSTM_BAIXA_CONF,Baixa
2025010021,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão de Convenções,2025-01-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.52,LSTM_BAIXA_CONF,Baixa
2025010022,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão de Feiras,2025-01-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.76,LSTM_BAIXA_CONF,Baixa
2025010023,Manutenção Preventiva Mensal - Ar Condicionado - CSC - Pórtico,2025-01-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2025010024,Manutenção Semestral - Ar condicionado - CJA - CFCA/CEPLAC,2025-01-06 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,19183.52,,,,#N/A,,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no CFCA/CEPLAC do CJA. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Manutenção Semestral - Ar condicionado - CJA - CFCA/CEPLAC,Manutenção Semestral - Ar condicionado - CJA - CFCA/CEPLAC,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2025010025,Manutenção Semestral - Ar condicionado - CJA - NVGA,2025-01-06 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,11573.02,,,,"-14.770883343840165, -39.23605772449692",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no NVGA do CJA. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Manutenção Semestral - Ar condicionado - CJA - NVGA,Manutenção Semestral - Ar condicionado - CJA - NVGA,Manutenção Preventiva > Ar condicionado split,,0.9,LSTM_BAIXA_CONF,Baixa
2025010026,Manutenção Preventiva Mensal - Ar condicionado - CPF - Laboratório de Habilidades,2025-01-06 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534583079307623, -39.723940092553796",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.99,LSTM,Baixa
2025010027,Manutenção Preventiva Mensal - Ar condicionado - CPF - Clínica escola de Psicologia,2025-01-06 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.535306322127855, -39.72446535585202",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.98,LSTM,Baixa
2025010028,Manutenção Preventiva Mensal - Ar condicionado - CPF - Salas de Tutoria,2025-01-06 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53486720606325, -39.72350064237744",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Elevador,,0.96,LSTM,Baixa
2025010029,Manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Paulo Freire,2025-01-06 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Elevador,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Solicito manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Paulo Freire. Caso seja detectado alguma anomalia ou algum dos serviços não for concluído, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Climatização > Ar condicionado,,0.91,LSTM_BAIXA_CONF,Baixa
2025010031,ar condicionado,2025-01-06 08:50,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezado, bom dia!
Ar condicionado parou de funcionar.
1º pavimento, sala CAR.",,,Hidrossanitária > Hidráulica,,0.98,LSTM,Média
2025010032,BOM dia! segue requisição de reparo de vazamento em baixo da pia do ba,2025-01-06 09:34,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,7.86,,,,"-16.423909554595376, -39.13629623502169",,BOM dia! segue requisição de reparo de vazamento em baixo da pia do banheiro masculino no restaurante lado oeste.,Reparo de vazamento embaixo da pia,Reparo de vazamento embaixo da pia,Hidrossanitária > Hidráulica,,0.98,LSTM,Média
2025010033,Segue requisição de reparo do registro do mictório do sanitário mascul,2025-01-06 10:12,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,137.79,,,,"-16.423909554595376, -39.13629623502169",,"Segue requisição de reparo do registro do mictório do sanitário masculino o mesmo não esta fechado direito encontra si com vazamento, varanda oeste.",Reparo do registro do mictório do sanitário masculino,Reparo do registro do mictório do sanitário masculino,Hidrossanitária > Hidráulica,,0.98,LSTM,Média
2025010034,Substituição de dosador de cloro e boia elétrica,2025-01-06 10:25,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,323.15,,,,"-17.534582646209113, -39.72461446135704",,"Prezados,

Solicito substituição de dosador de cloro e boia elétrica da casa de bombas do Núcleo Pedagógico, que encontram-se defeituosos.",Substituição de dosador de cloro e boia elétrica,Substituição de dosador de cloro e boia elétrica,Climatização > Ar condicionado,,0.97,LSTM,Baixa
2025010038,verificação dos aparelhos de ar condicionado da ACS,2025-01-06 14:06,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicita verificação dos aparelhos de ar condicionado da ACS. Não estão gelando a sala mesmo em 16º.,,,Elétrica > Iluminação,,1,LSTM,Média
2025010043,Substituição de lâmpadas e refletores defeituosos,2025-01-07 11:21,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Prezados,

Solicito a substituição de lâmpadas e refletores defeituosos no complexo 2.
Quantitativo:
- Lâmpadas 9 w - 13 und.
- Refletores 30 w - 3 und.

Informo que possuímos o material em estoque.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,LSTM,Baixa
2025010045,Porta de vidro não fecha,2025-01-07 14:13,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770883343840165, -39.23605772449692",,"A porta apresenta dificuldade para fechar, espaço de encaixe amassado
Local: Sala de Reunião 1",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.39,LSTM_BAIXA_CONF,Baixa
2025010046,Suporte para sabão vazando,2025-01-07 14:15,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Suporte para sabão vazando
Local: Vestiário feminino funcionário",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2025010048,Manutenção Preventiva Semestral - Gerador 155 kVA - CJA,2025-01-07 15:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,2010.06,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva do gerador conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo II, página 06. As referências se encontram no anexo III do mesmo documento.",Manutenção do gerador de 155kVA,Manutenção do gerador de 155kVA,Elétrica > Iluminação,,0.91,LSTM_BAIXA_CONF,Baixa
2025010050,Lampadas queimadas.,2025-01-08 09:54,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito a troca de 70 lâmpadas dos corredores no núcleo pedagógico.
Lâmpadas queimadas.",,,Hidrossanitária > Hidráulica,,1,LSTM,Média
2025010053,Torneira solta,2025-01-08 10:30,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,134.21,,,,"-14.770883343840165, -39.23605772449692",,"Torneira da pia quebrada
Local: Consultório médico NVGA",Substituição de torneira,Substituição de torneira,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.31,LSTM_BAIXA_CONF,Baixa
2025010055,Manutenção Cadeira,2025-01-08 10:50,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados, bom dia!
Informo que cadeira do setor de Apoio Administrativo da Proex quebrou, precisando de reparos.
Desde já agradeço

Att",,,Elétrica > Iluminação,,0.52,LSTM_BAIXA_CONF,Média
2025010057,Substituição de refletores defeituosos,2025-01-08 11:37,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.532979931742542, -39.7220601067383",,"Prezados,

Solicito a substituição de 11 refletores 30 w defeituosos no complexo 1. Informo que possuímos o material necessário em estoque.",,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.4,LSTM_BAIXA_CONF,Baixa
2025010060,Forro caído,2025-01-08 13:49,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-16.424657613462742, -39.135949237122865",,Solicito a recolocação do forro da biblioteca no memorial professor Roberto Albergaria. provavelmente foi derrubado por gatos.,,,Hidrossanitária > Hidráulica,,0.99,LSTM,Média
2025010176,Conserto da torneira da pia da sala de Enfermagem,2025-01-21 11:38,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,151,,,,"-14.770883343840165, -39.23605772449692",,Solicito conserto da torneira da pia da sala de Enfermagem.,Reparo na torneira da pia da sala de Enfermagem,Reparo na torneira da pia da sala de Enfermagem,Manutenção Preventiva > Ar condicionado split,,0.99,LSTM,Baixa
2025010064,Limpeza Geral/Manutenção Semestral dos Ar condicionados - Internato CPF,2025-01-09 10:40,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,2143.11,,,,"-17.534582646209113, -39.72461446135704",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Internato. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Limpeza Geral/Manutenção Semestral dos Ar condicionados - Internato CPF,Limpeza Geral/Manutenção Semestral dos Ar condicionados - Internato CPF,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2025010065,Limpeza Geral/Manutenção Semestral dos Ar condicionados - Núcleo Pedagógico CPF,2025-01-09 10:40,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,34796.8,,,,"-17.534582646209113, -39.72461446135704",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Núcleo Pedagógico. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Limpeza Geral/Manutenção Semestral dos Ar condicionados - Núcleo Pedagógico CPF,Limpeza Geral/Manutenção Semestral dos Ar condicionados - Núcleo Pedagógico CPF,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2025010066,Limpeza Geral/Manutenção Semestral dos Ar condicionados - Posto de Saúde CPF,2025-01-09 10:40,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,4402.44,,,,"-17.534582646209113, -39.72461446135704",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Posto de Saúde. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Limpeza Geral/Manutenção Semestral dos Ar condicionados - Posto de Saúde CPF,Limpeza Geral/Manutenção Semestral dos Ar condicionados - Posto de Saúde CPF,Manutenção Preventiva > Ar condicionado split,,0.96,LSTM,Baixa
2025010067,Limpeza Geral/Manutenção Semestral dos Ar condicionados - CEAME CPF,2025-01-09 10:40,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,2732.38,,,,"-17.53509594844953, -39.723741633969354",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados na CEAME. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Limpeza Geral/Manutenção Semestral dos Ar condicionados - CEAME CPF,Limpeza Geral/Manutenção Semestral dos Ar condicionados - CEAME CPF,Manutenção Preventiva > Ar condicionado split,,0.96,LSTM,Baixa
2025010068,Limpeza Geral/Manutenção Semestral dos Ar condicionados - Clínica Escola Psicologia CPF,2025-01-09 10:40,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,1119.12,,,,"-17.535306322127855, -39.72446535585202",,"Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados na Clínica Escola Psicologia do CPF.
Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.",Limpeza Geral/Manutenção Semestral dos Ar condicionados - Clínica Escola Psicologia CPF,Limpeza Geral/Manutenção Semestral dos Ar condicionados - Clínica Escola Psicologia CPF,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.43,LSTM_BAIXA_CONF,Média
2025010070,Suporte para alcool em gel quebrado,2025-01-09 14:31,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Há dois suportes quebrados nos corredores do segundo andar do núcleo pedagógico
Local : 2° andar NUPED
Procurar André da limpeza",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.8,LSTM_BAIXA_CONF,Média
2025010073,Tampa de vaso quebrado,2025-01-10 13:44,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,125.22,,,,"-14.770883343840165, -39.23605772449692",,"Existem 3 Tampas de vaso sanitário solta ou quebrada
Local: Banheiro feminino próximo a Biblioteca",Substituição de assentos sanitários,Substituição de assentos sanitários,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.75,LSTM_BAIXA_CONF,Média
2025010074,Tampa do vaso sanitário quebrada,2025-01-10 13:47,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,41.74,,,,"-14.770883343840165, -39.23605772449692",,"Há 1 tampa quebrada
Local: Banheiro masculino próximo a biblioteca",Substituição de assento sanitário,Substituição de assento sanitário,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.75,LSTM_BAIXA_CONF,Média
2025010075,Tampa do vaso sanitário quebrada,2025-01-10 13:48,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,41.74,,,,"-14.770883343840165, -39.23605772449692",,"Tampa de vaso solta ou quebrada
Local: Banheiro masculino no pavilhão administrativo",Substituição de assento sanitário,Substituição de assento sanitário,Manutenção Preventiva > Elevador,,0.97,LSTM,Baixa
2025010078,Manutenção preventiva mensal dos elevadores da Reitoria e Campus Jorge Amado,2025-01-13 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Elevador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva mensal dos elevadores do Campus Jorge Amado e Reitoria e plataforma elevatória da Reitoria. Caso seja detectado alguma anomalia ou algum dos serviços não for concluído, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.37,LSTM_BAIXA_CONF,Baixa
2025010086,ponto de rede,2025-01-13 14:22,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezado(a), Boa tarde!
Gostaria da solicitação de em cabo de rede em frente a DIT no 4º pavimento para a colocação de um AP.
Grato",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2025010090,Ar condicionado,2025-01-14 09:03,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Bom dia,
O aparelho de ar condicionado do Laboratório de Carcinologia está apresentando mensagem de erro ""P4"". Gostaria de solicitar, por gentileza, a verificação do mesmo.
Grata!",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.51,LSTM_BAIXA_CONF,Baixa
2025010091,Porta,2025-01-14 09:05,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,#N/A,,"Bom dia,
O puxador da porta de entrada do CFCAf está frouxo. Gostaria de solicitar, por gentileza, a verificação do mesmo.
Grata!",,,Hidrossanitária > Hidráulica,,1,LSTM,Média
2025010092,Torneira quebrada,2025-01-14 09:08,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,190.38,,,,"-14.77147998352185, -39.23434744042999",,"Solicito troca de 3 torneiras no campus Jorge Amado
A manutenção identificou 3 torneiras quebradas no campus, é necessário a compra de novas torneiras para substituir",Substituição de torneira quebrada,Substituição de torneira quebrada,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.77,LSTM_BAIXA_CONF,Baixa
2025010095,Buraco na rotatoria para acesso ao campu,2025-01-14 11:42,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Prezados,

solicito lançamento de asfalto frio em 02 buracos na entrada da rotatória de acesso ao campus. Os buracos podem gerar acidente.",,,Área Externa e Ambiental > Manutenção área externa / meio ambiente,,0.71,LSTM_BAIXA_CONF,Baixa
2025010102,Compra de Herbicida para a Limpeza e Manuteção do Campus Jorge Amado,2025-01-14 23:22,Fechado,,,,Campus Jorge Amado,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,4198.4,,,,"-14.77147998352185, -39.23434744042999",,"oi
Tudo bem?
Solicito a compra de 40 litros Herbicida Sistemico (Glifosato ou similar) , para manuteção das áreas externas das Estações de tratamento de água e esgoto, faixa de seguraça da Rede Eletrica, Acostamento da estrada que da acesso ao Campus Jorge Amado.
Atenciosamente,
Yuri Amorim",Compra de Herbicida para a Limpeza e Manuteção do Campus Jorge Amado,Compra de Herbicida para a Limpeza e Manuteção do Campus Jorge Amado,Hidrossanitária > ETA / ETE,,0.25,LSTM_BAIXA_CONF,Baixa
2025010103,Compra de um Medidor de Cloro 0.00 a 3.50 ppm e resolução de 0.01 ppm para cloro,2025-01-14 23:51,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > ETA / ETE,,,,518.53,,,,"-14.77147998352185, -39.23434744042999",,"oi
Tudo bem?
Solicito a aquisição de um Medidor de Cloro com faixa de medição de 0,00 a 3,50 ppm e resolução de 0,01 ppm, destinado ao monitoramento em tempo real da potabilidade da água tratada no Campus Jorge Amado. Essa aquisição é essencial para o controle do Cloro Residual nos pontos de consumo, como bebedouros, torneiras, tanques de armazenamento e na saída da ETA. O objetivo é ajustar adequadamente a dosagem de cloro no tratamento da água, garantindo sua potabilidade conforme estabelece a PORTARIA GM/MS Nº 888, DE 4 DE MAIO DE 2021, que regulamenta os procedimentos de controle e vigilância da qualidade da água para consumo humano e seu padrão de potabilidade, conforme descrito no Anexo XX da Portaria de Consolidação GM/MS nº 5, de 28 de setembro de 2017.
O equipamento deverá ter as seguintes especificações:
INFORMAÇÕES TÉCNICAS:
Faixa de medição: 0.00 a 3.50 ppm
Resolução: 0.01ppm
Exatidão: ± (0.05ppm + 3% leitura)
Temperatura da amostra: 15 a 35 °C
Volume de amostra: 10mL
Fonte de luz: Diodo emissor de luz
Comprimento de onda: 525nm
Célula de medição: Cubeta de vidro
Desligamento automático: após 2 minutos
Idiomas: Inglês, Espanhol e Português
Temperatura de Operação: 0 a 50 °C
Umidade de operação: 10 a 90 %UR (sem condensação)
Alimentação: 9Vdc (1 bateria 9V)
Dimensões (LxAxP): 73 x 77 x 40 mm
Peso: 120g (com bateria)

Segue em anexo quatro orçamentos.
Atenciosamente,
Yuri Amorim",Compra de um Medidor de Cloro 0.00 a 3.50 ppm e resolução de 0.01 ppm para cloro,Compra de um Medidor de Cloro 0.00 a 3.50 ppm e resolução de 0.01 ppm para cloro,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.38,LSTM_BAIXA_CONF,Baixa
2025010106,Suporte para papel higiênico,2025-01-15 08:17,Fechado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Suporte para papel higiênico quebrado
Favor verificar substituição
Local: Banheiro masculino térreo NUPED",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.48,LSTM_BAIXA_CONF,Baixa
2025010107,Suporte p/ papel higiênico,2025-01-15 08:18,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Suporte para papel higiênico quebrado
Favor verificar substituição
Local: Banheiro feminino térreo NUPED",,,Posto de trabalho > Contratação de Posto de trabalho,,0.99,LSTM,Baixa
2025010108,Postos de trabalho - CJA,2025-01-15 09:11,Fechado,,,,Campus Jorge Amado,,,,,Posto de trabalho > Contratação de Posto de trabalho,,,,646904.6800000006,,,,"-14.77147998352185, -39.23434744042999",,"Contratação de postos de trabalho para o campus CJA na seguinte quantidade
Ajudante especializado
Ajudante especializado
Ajudante especializado
Ajudante de operação
Ajudante de operação
Eletricista
Eletricista
Encarregado
Pedreiro
Profissional especializado",Contratação de postos de trabalho - CJA,"Contratação anual de trabalhadores terceirizados

3x Ajudante especializado
2x Ajudante de operação
2x Eletricista
1x Encarregado
1x Pedreiro
1x Profissional Especializado",Posto de trabalho > Contratação de Posto de trabalho,,0.99,LSTM,Baixa
2025010110,Postos de trabalho - CSC,2025-01-15 09:13,Fechado,,,,Campus Sosígenes Costa,,,,,Posto de trabalho > Contratação de Posto de trabalho,,,,618879.4300000004,,,,"-16.423909554595376, -39.13629623502169",,"Contratação de postos de trabalho na seguinte quantidade
Ajudante especializado
Ajudante especializado
Ajudante especializado
Eletricista
Eletricista
Encarregado
Encarregado
Pedreiro
Técnico de refrigeração
Técnico de refrigeração",Contratação de postos de trabalho - CSC,"Contratação anual de trabalhadores terceirizados

3x Ajudante especializado
2x Eletricista
2x Encarregado
1x Pedreiro
2x Técnico de refrigeração",Posto de trabalho > Contratação de Posto de trabalho,,0.99,LSTM,Baixa
2025010111,Postos de trabalho - CPF,2025-01-15 09:14,Fechado,,,,Campus Paulo Freire,,,,,Posto de trabalho > Contratação de Posto de trabalho,,,,213399.3099999999,,,,"-17.53335341230621, -39.72217542816204",,"Contratação de postos de trabalho na seguinte quantidade
Encarregado
Ajudante especializado
Eletricista",Contratação de postos de trabalho - CPF,"Contratação anual de trabalhadores terceirizados

1x Encarregado
1x Ajudante especializado
1x Eletricista",Posto de trabalho > Contratação de Posto de trabalho,,0.99,LSTM,Baixa
2025010112,Postos de trabalho - Reitoria,2025-01-15 09:17,Fechado,,,,Reitoria,,,,,Posto de trabalho > Contratação de Posto de trabalho,,,,154949.12999999998,,,,"-14.788316740297745, -39.27483123836992",,"Contratação de postos de trabalho na seguinte quantidade

Encarregado
Pedreiro",Contratação de postos de trabalho - Reitoria,"Contratação anual de trabalhadores terceirizados

1x Encarregado
1x Pedreiro",Elétrica > Iluminação,,1,LSTM,Média
2025010117,Substituição de lâmpadas do pavilhão de Feiras,2025-01-15 15:22,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,58319,,,,"-16.423058409985778, -39.136850127779546",,"Prezados,
Temos aproximadamente 46 unidade de lâmpadas apagadas, onde esta prejudicando a iluminação do pavilhão de feiras, sendo necessário
uma intervenção imediata para termos um funcionamento eficaz e seguro para todos que transitam neste espaço já que o mesmo
também contem salas de aulas",Luminárias para o pavilhão de feiras,"Compra de luminárias para o pavilhão de feiras, e de cabos pra substitução do cabeamento antigo, da seguinte forma:
* 1000 m de cabo 2,5mm na cor preta.
* 1000 m de cabo 2,5mm na cor azul.
* 1000 m de cabo 2,5mm na cor verde.

