ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
O cabo deve ser fornecido em bobinas de no mínimo 300 metros, preferencialmente em bobinas de 700 m.",Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.52,LSTM_BAIXA_CONF,Média
2025010127,Placa do Cuni,2025-01-16 09:50,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,142.32,,,,"-17.886258737153273, -39.848623404456525",,"A placa de identificação do Cuni Posto da Mata, está danificada, solicito a análise da equipe de manutenção para reparo ou troca da mesma.",Reparo em placa de identificação do CUNI Posto da Mata,Reparo em placa de identificação do CUNI Posto da Mata,Elétrica > Iluminação,,0.99,LSTM,Baixa
2025010133,Iluminação Banheiros CSC,2025-01-16 15:20,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,721.5,,,,"-16.423909554595376, -39.13629623502169",,"Prezados,

solicito manutenção da iluminação de todos os banheiros do CSC. Destaco a necessidade de manter esses ambientes bem iluminados e em constante verificação.",Iluminação Banheiros CSC,Iluminação Banheiros CSC,Estrutura Predial > Infiltração,,0.75,LSTM_BAIXA_CONF,Baixa
2025010139,Mofo e Infiltração no banheiro localizado na sala da reitora,2025-01-17 09:59,Fechado,,,,Reitoria,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados colegas, bom dia!

Solicitamos, por favor, avaliar infiltração no teto do banheiro localizado na sala da reitora.

Segue imagens de hoje.
Muito Obrigada!

Respeitosamente,",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.47,LSTM_BAIXA_CONF,Baixa
2025010141,Mural de aviso Solto,2025-01-17 10:50,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"O mural de aviso está solto ou despencando
talvez seja necessário parafusar
Local: Sala 05",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.45,LSTM_BAIXA_CONF,Baixa
2025010150,Instalação de quadros,2025-01-20 09:19,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados colegas, bom dia!

Solicitamos, por favor, a instalação de alguns quadros na sala da reitora.

Respeitosamente, Iris",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.62,LSTM_BAIXA_CONF,Média
2025010159,Recuperação de dobradiça,2025-01-20 14:54,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,116.17,,,,"-16.420061877245463, -39.136391365397536",,"Prezados,
necessito da troca de dobradiça do portão principal de acesso a ônibus e caminhões a
dobradiça do mesmo quebrou.",Substituição de dobradiças; Complementar de Substituição de dobradiças,Substituição de dobradiças; Complementar de Substituição de dobradiças,Climatização > Ar condicionado,,0.91,LSTM_BAIXA_CONF,Baixa
2025010164,Ar condicionado,2025-01-21 09:00,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Bom dia,
O aparelho de ar condicionado do laboratório de carcinologia está com vazamento. Gostaria de solicitar, por gentileza, a verificação do mesmo.
Grata!",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,LSTM,Média
2025010166,Maçaneta da porta quebrada,2025-01-21 09:10,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,72.95,,,,"-14.770883343840165, -39.23605772449692",,"Maçaneta da porta quebrada
Local: Sala de apoio Roçagem próximo a escadaria da antiga copa.
Para mais informações procurar André da limpeza",Reparo em Maçaneta da porta quebrada,Reparo em Maçaneta da porta quebrada,Área Externa e Ambiental > Manutenção área externa / meio ambiente,,0.3,LSTM_BAIXA_CONF,Baixa
2025010167,Aquisição de Roçadeiras Costais,2025-01-21 09:17,Fechado,,,,Campus Jorge Amado,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,14720.46,,,,"-14.77147998352185, -39.23434744042999",,"Bom dia,
Solicito a aquisição de 3 r oçadeiras à combustão STIHL FS 460 (2,2 kW/cv, 750 ml) , equipadas com lâmina de 3 pontas de 300 mm. Esta compra se faz necessária para otimizar os serviços de limpeza e manutenção das áreas verdes, incluindo faixas de segurança da rede elétrica, estações de tratamento de água e esgoto, acostamentos das vias vicinais e beira de córregos.
Atualmente, a equipe está utilizando equipamentos de potência inferior, que não são adequados para o trabalho intenso em vegetação alta e lenhosa de até 2 cm de diâmetro. Esses equipamentos frequentemente apresentam falhas e quebras, o que tem prejudicado o andamento dos serviços de roçagem nas áreas verdes do campus.
A roçadeira em questão é ideal para os tipos de serviço realizados no Campus Jorge Amado, especialmente no corte de vegetação densa, lenhosa e em terrenos desafiadores.
Abaixo seguem as características e especificações do equipamento:
CARACTERÍSTICAS:
MOTOR STIHL 2-MIX: Reduz emissões e consumo de combustível, atendendo à Fase V da UE sobre emissões.
SISTEMA ANTIVIBRAÇÃO STIHL: Reduz a transmissão de vibrações ao operador, garantindo maior conforto durante o uso prolongado.
COMANDO MULTIFUNCIONAL COM CONTROLE DE VELOCIDADE: Permite ajuste rápido da velocidade, otimizando o consumo e a durabilidade do equipamento.
CABO MULTIFUNCIONAL: Controle do motor integrado, permitindo maior segurança e praticidade.
STIHL ERGOSTART: Sistema de partida facilitada, que exige menor força no acionamento e garante uma partida suave e rápida.
ESPECIFICAÇÕES:
Produto: Roçadeira à Combustão
Marca: STIHL
Modelo: FS 460
Potência (kW/CV): 2,2
Cilindrada (cm³): 45,6
Ferramenta de Corte compatível: TrimCut C 42-2 / Lâmina de 3 facas, Ø 300 mm
Peso (kg): 8,8
Diâmetro da Ferramenta de Corte (mm): 420
Eixo de Transmissão: Rígido
Comprimento Total (cm): 185 (sem ferramenta de corte)
Nível de Pressão Sonora dB(A): 100 / 102
Nível de Potência Sonora dB(A): 111 / 112
Nível de Vibração (m/s²) - Esquerda/Direita: 2,5 - 2,6 / 2,6 - 2,9
Motor: 2-MIX
Capacidade do Tanque de Combustível (l): 0,75

Segue em anexo 3 orçamentos, com entega na Reitoria da UFSB", Aquisição de Roçadeiras Costais, Aquisição de Roçadeiras Costais,Elétrica > Instalações elétricas,,0.54,LSTM_BAIXA_CONF,Baixa
2025010181,Laboratorio de Botânica (Lab. Inter. III),2025-01-21 14:46,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Prezados/as,
Tomada da impressora ""estourou"" e fez fumaça. Solicito conserto.
Atenciosamente,
Jorge Costa",,,Elétrica > Instalações elétricas,,0.34,LSTM_BAIXA_CONF,Baixa
2025010185,Retirada e instalação,2025-01-21 16:50,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.886258737153273, -39.848623404456525",,"Retirar luminárias e tomadas da atual sala do Cuni, em Posto da Mata, para a nova sala provisória.",,,Área Externa e Ambiental > Manutenção área externa / meio ambiente,,0.25,LSTM_BAIXA_CONF,Baixa
2025010222,Solicitação de roçagem da área no entorno do meliponario,2025-01-22 08:27,Fechado,,,,Campus Jorge Amado,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados/as colegas,

Bom dia! Por favor, gostaria de solicitar a roçagem da área no entorno do meliponario Jardim das Meliponas. As aulas já reiniciaram e precisaremos manejar a área durante as aulas práticas.

Desde já agradeço.

Atenciosamente

Rosane",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.5,LSTM_BAIXA_CONF,Baixa
2025010231,Manutenção Portão de Acesso ao Campus,2025-01-22 10:50,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Prezados,

solicito manutenção do portão de acesso ao campus.

Destaco a celeridade, pois, veículos de grande porte precisam acessar o campus (necessidade de abrir) e a noite precisar ser fechado e fica somente 01 vigilante na portaria, sem condições de proceder o fechamento.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2025010233,Ar condicionado não está funcionando,2025-01-22 11:48,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Ar condicionado não está funcionando
Local : Sala das Representações
Sala estudantil",,,Estrutura Predial > Infiltração,,0.65,LSTM_BAIXA_CONF,Baixa
2025010234,Infiltração e mofo,2025-01-22 11:49,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-14.770309469288907, -39.23560995592077",,A sala 08 está com infiltração e mofo.,,,Climatização > Ar condicionado,,0.91,LSTM_BAIXA_CONF,Baixa
2025010238,Ar condicionado,2025-01-22 13:03,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Boa tarde,
O aparelho de ar condicionado da copa do CFCAf está com vazamento. Gostaria de solicitar, por gentileza, a verificação do mesmo.
Grata!",,,Climatização > Ar condicionado,,0.61,LSTM_BAIXA_CONF,Baixa
2025010241,Troca de ar condicionado,2025-01-22 13:42,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,12115.830000000002,,,,"-16.423909554595376, -39.13629623502169",,"Prezados com a chegado dos novos equipamentos que foram comprados pela UFSB
São os seguintes equipamentos!
4 und de ar condicionados 9 mil BTUs
4 unde de Ar condicionado 18 mil BTUs
2 und de A condicionado de 24 mil BTUs
1und de Ar condicionado de 30 mil BTUs",Troca de diversos aparelhos de ar condicionado; Complementar de Troca de diversos aparelhos de ar condicionado,Troca de diversos aparelhos de ar condicionado; Complementar de Troca de diversos aparelhos de ar condicionado,Estrutura Predial > Infiltração,,0.81,LSTM_BAIXA_CONF,Baixa
2025010242,Infiltração pluvial e mofo no teto na sala da ACS,2025-01-22 14:55,Fechado,,,,Reitoria,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados colegas,
solicito reparos na sala da ACS, uma vez que há diversas marcas de infiltração pluvial e mofo no teto, o que piora as condições de trabalho no recinto. Tendo em vista que, conforme informações da PROPA, já há cobertura na área do telhado em cima da ACS, e considerando que há servidores com necessidades especiais de saúde, solicitamos pintura e demais reparos relacionados ao mofo.

Aguardo retorno.

Atenciosamente,

Heleno Rocha Nazário",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.96,LSTM,Baixa
2025010243,instalação de cortinas/persianas para sala da ACS,2025-01-22 15:20,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados colegas,

Solicito instalação de cortina ou persiana para as janelas da ACS. À tarde, a incidência direta do sol pelas janelas deixa mais incômoda a temperatura para as colegas Malu e Luele.
Aguardo retorno.

Atenciosamente
Heleno Rocha Nazário",,,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2025010248,Manutenção Semestral - Ar condicionado - CJA - NUPED,2025-01-22 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,21342.57,,,,"-14.770309469288907, -39.23560995592077",,"Solicito manutenção preventiva semestral, dos 29 equipamentos de ar-condicionado existentes do N.P CJA. Conforme lista em anexo",Manutenção Semestral - Ar condicionado - CJA - NUPED,Manutenção Semestral - Ar condicionado - CJA - NUPED,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.38,LSTM_BAIXA_CONF,Baixa
2025010249,Solicito a troca a vela do filtro da Copa do 3º andar que está vencida,2025-01-22 16:23,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito a troca a vela do filtro da Copa do 3º andar que está vencida desde 03/01/2025.,,,Manutenção Preventiva > Quadros Elétricos,,0.97,LSTM,Baixa
2025010253,Manutenção Preventiva/Inspeção Semestral de Quadros de Energia do Painel Fotovoltaico  - Campus CJA,2025-01-23 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétricos e equipamentos do sistema fotovoltáico, conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02. É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,0.97,LSTM,Baixa
2025010254,Manutenção Preventiva/Inspeção Semestral de Quadros de Energia do Painel Fotovoltaico  - Campus Paulo Freire,2025-01-23 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito manutenção preventiva/inspeção dos quadros elétricos e equipamentos do sistema fotovoltáico, conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Hidrossanitária > ETA / ETE,,0.24,LSTM_BAIXA_CONF,Baixa
2025010256,ulo	Compra de um Medidor de Cloro 0.00 a 3.50 ppm e resolução de 0.01 ppm para cloro,2025-01-23 08:57,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > ETA / ETE,,,,518.53,,,,"-16.423909554595376, -39.13629623502169",,"Bom dia
Tudo bem?
Solicito a aquisição de um Medidor de Cloro com faixa de medição de 0,00 a 3,50 ppm e resolução de 0,01 ppm, destinado ao monitoramento em tempo real da potabilidade da água tratada dos Poços Artesianos no Campus Sosígenes costa, no Município de Porto Seguro. Essa aquisição é essencial para o controle do Cloro Residual nos pontos de consumo, como bebedouros, torneiras, tanques de armazenamento. O objetivo é ajustar adequadamente a dosagem de cloro no tratamento da água, garantindo sua potabilidade conforme estabelece a PORTARIA GM/MS Nº 888, DE 4 DE MAIO DE 2021, que regulamenta os procedimentos de controle e vigilância da qualidade da água para consumo humano e seu padrão de potabilidade, conforme descrito no Anexo XX da Portaria de Consolidação GM/MS nº 5, de 28 de setembro de 2017.
O equipamento deverá ter as seguintes especificações:
INFORMAÇÕES TÉCNICAS:
Faixa de medição: 0.00 a 3.50 ppm
Resolução: 0.01ppm
Exatidão: ± (0.05ppm + 3% leitura)
Temperatura da amostra: 15 a 35 °C
Volume de amostra: 10mL
Fonte de luz: Diodo emissor de luz
Comprimento de onda: 525nm
Célula de medição: Cubeta de vidro
Desligamento automático: após 2 minutos
Idiomas: Inglês, Espanhol e Português
Temperatura de Operação: 0 a 50 °C
Umidade de operação: 10 a 90 %UR (sem condensação)
Alimentação: 9Vdc (1 bateria 9V)
Dimensões (LxAxP): 73 x 77 x 40 mm
Peso: 120g (com bateria)
Segue em anexo quatro orçamentos.
Atenciosamente,
Yuri Amorim",Compra de um Medidor de Cloro 0.00 a 3.50 ppm e resolução de 0.01 ppm para cloro,Compra de um Medidor de Cloro 0.00 a 3.50 ppm e resolução de 0.01 ppm para cloro,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2025010258,O porteiro Jorge relatou que o Ar-condicionado da sala da ALITA esta j,2025-01-23 09:42,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"O porteiro Jorge relatou que o Ar-condicionado da sala da ALITA esta jogando a agua do dreno na recepção, favor averiguar.

Atenciosamente,

Jader Vieira",,,Área Externa e Ambiental > Manutenção área externa / meio ambiente,,0.25,LSTM_BAIXA_CONF,Baixa
2025010260,Poda árvores,2025-01-23 09:49,Fechado,,,,Campus Jorge Amado,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados
Solicito poda e retirada de duas árvores caídas na área do Centro de Treinamento. Além disso, é necessário avaliar o risco de quedas das outras árvores do local.",,,Elétrica > Iluminação,,0.46,LSTM_BAIXA_CONF,Baixa
2025010262,Limpeza luminárias,2025-01-23 09:54,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito limpeza das luminárias que serão utilizadas nas salas que estão sendo reformadas.,,,Suprimentos / Apoio Técnico > Materiais,,0.68,LSTM_BAIXA_CONF,Baixa
2025010263,Aluguel de andaimes,2025-01-23 09:55,Solucionado,,,,Campus Jorge Amado,,,,,Suprimentos / Apoio Técnico > Materiais,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito andaimes para execução de serviços de manutenção,Aluguel de andaimes; Aluguel de andaimes,Aluguel de andaimes; Aluguel de andaimes,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.31,LSTM_BAIXA_CONF,Baixa
2025010264,abertura de divisõrias,2025-01-23 10:02,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Prezados ocorrera um evento dia 05-02-2024 será necessário abrir as divisórias do auditório monte pascoal
a atividade de abertura do painel ocorrera dia 23-01-2024 pelo nosso pedreiro para que ocorra a montagem das cadeiras e limpeza do espaço!",,,Elétrica > Instalações elétricas,,0.6,LSTM_BAIXA_CONF,Baixa
2025010272,"Sem acesso a internet, TV não liga.",2025-01-23 16:37,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"O nobreak que alimenta o switch do laboratório liga mas no mesmo instante desliga, além disso, o LED vermelho da TV aparece aceso, mas a mesma também não liga. Peço, por gentileza para verificarem a energia das tomadas e o nobreak.",,,Área Externa e Ambiental > Manutenção área externa / meio ambiente,,0.32,LSTM_BAIXA_CONF,Baixa
2025010279,Aquisição de Soprador de folhas BR 600 STIHL,2025-01-24 12:55,Fechado,,,,Campus Jorge Amado,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,3821.31,,,,"-14.77147998352185, -39.23434744042999",,"Boa tarde
Solicito a aquisição de um Soprador BR 600 da STIHL, com o objetivo de aumentar a eficiência na remoção de detritos e folhas em grandes áreas, especialmente após a roçagem nas Estações de Tratamento de Água e Esgoto do Campus Jorge Amado. Este equipamento também contribuirá na remoção de espuma e de lodo nas lagoas de polimento, otimizando o tratamento das lagoas ao possibilitar maior incidência solar.
Segue abaixos as especificações:
Especificações Técnicas

Cilindrada (cm³) 64,8
Potência (kW) 2,8
Vazão máx. de ar (m³/h) 1.720
Velocidade máxima do ar (m/s) 106
Força de sopro (N) 32
Peso (kg) 10,1
Nível de potência sonora dB(A) 100
Motor 4-MIX

Segue em anexo 3 orçamentos.",Aquisição de Soprador de folhas,Aquisição de Soprador de folhas,Manutenção Preventiva > Gerador,,0.95,LSTM_BAIXA_CONF,Baixa
2025010286,Manutenção Preventiva Semestral - Gerador 75 kVA - CSC,2025-01-27 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito manutenção preventiva do gerador conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo II, página 06. As referências se encontram no anexo III do mesmo documento.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2025010287,Manutenção Preventiva Semestral - Gerador 170 kVA - CSC,2025-01-27 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,3011.39,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva do gerador conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo II, página 06. As referências se encontram no anexo III do mesmo documento.",Manutenção Preventiva Semestral - Gerador 170 kVA,Manutenção Preventiva Semestral - Gerador 170 kVA,Manutenção Preventiva > Gerador,,0.94,LSTM_BAIXA_CONF,Baixa
2025010288,Manutenção Preventiva Semestral - Gerador 55 kVA - CSC,2025-01-27 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva do gerador conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo II, página 06. As referências se encontram no anexo III do mesmo documento.",,,Manutenção Preventiva > Gerador,,1,LSTM,Média
2025010289,Manutenção Preventiva Semestral - Gerador 55 kVA - CPF,2025-01-27 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,3943.7699999999995,,,,"-17.53335341230621, -39.72217542816204",,"Solicito manutenção preventiva do gerador conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo II, página 06. As referências se encontram no anexo III do mesmo documento.",Manutenção Preventiva Semestral - Gerador 55 kVA; Manutenção corretiva do gerador,Manutenção Preventiva Semestral - Gerador 55 kVA; Manutenção corretiva do gerador,Manutenção Preventiva > Gerador,,0.94,LSTM_BAIXA_CONF,Baixa
2025010290,Manutenção Preventiva Semestral - Gerador 155 kVA - CSC,2025-01-27 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito manutenção preventiva do gerador conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo II, página 06. As referências se encontram no anexo III do mesmo documento.",,,Climatização > Ar condicionado,,0.98,LSTM,Média
2025010293,Ar condicionado com defeito,2025-01-27 08:57,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Ar condicionado da sala da Seção de Laboratório do CJA não está ligando.

Fernanda Santos",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2025010303,Ar condicionado não está gelando,2025-01-27 12:23,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.755969187255209, -39.23160150191233",,"Após retorno das férias o ar condicionado não está resfriando. Gabinete professor Ricardo, laboratório de produtos florestais.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.59,LSTM_BAIXA_CONF,Baixa
2025010306,Troca de Fechaduras,2025-01-27 14:57,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,71.15,,,,"-17.534235850278133, -39.724091821208056",,"Solicito a substituição da fechadura do armário do Laboratório Interdisciplinar 2 e da fechadura da porta do Laboratório de Morfofuncionais. Ambas necessitam de reparo ou troca para garantir o pleno funcionamento.
Ambos laboratórios no complexo 2.",Troca de Fechaduras,Troca de Fechaduras,Hidrossanitária > Hidráulica,,0.97,LSTM,Baixa
2025010308,Aquisiçao de Clorador dosador de cloro de pastilhas automático e Pastilha de Cloro,2025-01-27 15:46,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,4087.390000000001,,,,"-16.423909554595376, -39.13629623502169",,"Boa Tarde
Solicito a compra de 2 DOSADORES DE CLORO AUTOMATICOS PARA POÇOS ARTESIANOS e 100 partilhas de Cloro (tricloroisocianúrico, teor ativo 90%; 200 g) , para tratamento de água para consumo Humano.
Características do Dosador de Cloro:
Material: Termoplástico altamente resistente
Marca: Netuno (Vulcano)
Peso do Produto: 2 Kg
Capacidade de carga: 2,6 Kg
Carga: Pastilha de cloro de dissolução lenta 20 / 200 g.
Dosagem: 10/38 g/h
Pressão máxima de trabalho: 1,6 Kg/Cm²
Vazão Máxima: 18 m³/h

Segue em anexo 3 orçamentos do Dosador de Cloro", Aquisiçao de Clorador dosador de cloro de pastilhas automático e Pastilha de Cloro; Material para instalação de clorador; Complementar de Material para instalação de clorador; Material complementar de instalação de clorador, Aquisiçao de Clorador dosador de cloro de pastilhas automático e Pastilha de Cloro; Material para instalação de clorador; Complementar de Material para instalação de clorador; Material complementar de instalação de clorador,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2025010311,Ar condicionado não está funcionando,2025-01-27 17:04,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Prezados, boa tarde.
O ar condicionado do Laboratório Multiusuário do CFCAm (Torre do CFCAm), no segundo andar, não está mais funcionando. O laboratório fica ao lado da sala do Rodrigo. Solicito por gentileza verificação se o problema é questão de fonte de energia ou se o próprio aparelho deu defeito mesmo.
Obrigado.",,,Climatização > Ar condicionado,,0.71,LSTM_BAIXA_CONF,Baixa
2025010314,Ar-condicionado,2025-01-28 07:45,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezado(a), bom dia!
Na Reitoria, setor CAR, 1º pavimento.
Ar-condicionado do DC(Data Center) não está gelando como antigamente.
Gostaria que dessem uma olhada.
grato",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2025010317,ar condicionado do lab de melhoramento,2025-01-28 09:33,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Caro (a), bom dia
O ar condicionado do lab de melhoramento florestal e análise de dados parou de funcionar. Aqui tenho um material de madeira que não pode fungar e trabalhar sem ar condicionado não é possível.
Por gentileza, poderia enviar um colega para verificar o equipamento?
Agradeço desde já.
Abraço",,,Elétrica > Instalações elétricas,,0.27,LSTM_BAIXA_CONF,Baixa
2025010318,Geladeira do Laboratório de Ecotoxicologia da CEPLAC parou de funcionar,2025-01-28 09:39,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.755969187255209, -39.23160150191233",,"Prezado/a, bom dia!
Espero que esteja bem.
Venho por meio deste solicitar uma visita para olhar a geladeira do Laboratório de Ecotoxicologia da CEPLAC com a técnica Soraya, pois a mesma parou de funcionar. Usamos a geladeira para armazenar reagentes químicos refrigerados.
Agradeço.
Atenciosamente,",,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.62,LSTM_BAIXA_CONF,Baixa
2025010322,Forro danificado,2025-01-28 11:15,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-16.424036771315144, -39.13615281834591",,"O forro da sala de suprimentos, está quebrado, devido os gatos. Segue foto.",,,Hidrossanitária > Hidráulica,,0.98,LSTM,Média
2025010324,Torneira qubrada,2025-01-28 13:18,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,134.21,,,,"-14.770309469288907, -39.23560995592077",,"Solicito o conserto das torneiras da pia do Laboratório de Ciências II, localizado no pavilhão de aula do CJA.",Substituição de torneira,Substituição de torneira,Manutenção Preventiva > Ar condicionado central,,0.84,LSTM_BAIXA_CONF,Baixa
2025010337,Manutenção Preventiva Anual - Ar condicionado Central - CSC,2025-01-29 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva anual do ar condicionado central do CSC de acordo ao arquivo em anexo ""DINFRA.CM.05 - Manutenção preventiva de ar condicionado central (Chiller) - PMOC"". O acompanhamento deste chamado deve ser de acordo com as atividades descritas no ANEXO III. O retorno destas atividades devem ser dados à Coordenação de Manutenção ou à Coordenação de Campus do CSC, de modo que a UFSB tenha ciência das atividades preventivas realizadas no equipamento. Caso haja alguma necessidade de material(is) para manutenção corretiva, este(s) deverá(ão) ser solicitado(s) de imediato de modo que a aquisição seja o mais rápido possível. O fechamento deste chamado está condicionado ao retorno deste documento.",,,Climatização > Ar condicionado,,0.63,LSTM_BAIXA_CONF,Baixa
2025010339,Ar condicionado,2025-01-29 08:25,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Bom dia,
Os aparelhos de ar condicionado do laboratório de Física da Madeira e da Xiloteca não estão funcionando. Gostaria de solicitar, por gentileza, a verificação dos mesmos.
Grata!",,,Hidrossanitária > Hidráulica,,0.86,LSTM_BAIXA_CONF,Baixa
2025010340,Pia de cozinha vazando água,2025-01-29 09:11,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Pia de cozinha vazando água
Local: Refeitório alunos",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.92,LSTM_BAIXA_CONF,Média
2025010342,Boca de lobo quebrada.,2025-01-29 09:54,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,599.31,,,,"-17.534828808942148, -39.72394543442796",,Boca de lobo quebrada - parte de fora do setor de habilidades.,Reparo em boca de lobo,Reparo em boca de lobo,Suprimentos / Apoio Técnico > Materiais,,0.16,LSTM_BAIXA_CONF,Baixa
2025010343,"Prezados, solicito a reposição dos seguintes materiais para o estoque",2025-01-29 09:51,Fechado,,,,Campus Paulo Freire,,,,,Suprimentos / Apoio Técnico > Materiais,,,,7925.45,,,,"-17.53335341230621, -39.72217542816204",,"Prezados, solicito a reposição dos seguintes materiais para o estoque de manutenção predial:

5 registros de 3/4 pvc
5 registros de 20mm pvc
5 Tê de 40mm pvc
5 Tê de 50 mm pvc
5 luvas de 40mm pvc
5 luvas de 50 mm pvc
5 joelhos de 40mm pvc
5 joelhos de 50mm pvc
6m de tubo de 40mm pvvc
6m de tubo de 50 mm pvc
300 lâmpadas de 9w led (pequena)
10 torneiras metálicas de jardim
300 buchas para drywall n°1
10 fitas isolantes de 20m
30 refletores de 30w
30 refletores de 50w
5 engates flexíveis de 1/2 pvc (40cm)
5 sifões simples
4 bóias eléltricas
1 botijão de gás 410A (ar condicionado)",Material para estoque; Complementar de material para estoque,Material para estoque; Complementar de material para estoque,Elétrica > Instalações elétricas,,0.99,LSTM,Baixa
2025010345,Solicita-se instalação de tomadas (sala de reuniões),2025-01-29 10:42,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,287.02,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia,
Solicitamos instalação de tomadas para micro-ondas (uso específico) e para cafeteira na sala de reuniões da DINFRA.
Desde já, agradecemos.",Instalação de tomadas na sala de reuniões da DINFRA; Complementar de Instalação de tomadas na sala de reunião da DINFRA,Instalação de tomadas na sala de reuniões da DINFRA; Complementar de Instalação de tomadas na sala de reunião da DINFRA,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.61,LSTM_BAIXA_CONF,Baixa
2025010346,Recomposição da Cerca do Centro de Treinamento do Campus Jorge Amado,2025-01-29 10:45,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,10380.84,,,,"-14.77147998352185, -39.23434744042999",,"Bom dia
Solicito a recomposição da cerca do Centro de Treinamento, que possui 1.000 metros de extensão, utilizando arame liso com 15 fios. Os esticadores deverão ser instalados a uma distância máxima de 200 metros entre si.
Para execução desse Serviço, Será necessário:
15 Rolos de AREME LISO OVALADO GALVANIZADO (1000 metros);
180 Catracas (Escador de arame Liso Galvanizada);
2 colaboradores para executar o serviço.

Atenciosamente
Yuri Amorim",Compra de arame pra cerca,Compra de arame pra cerca na área do Centro de Treinamento do CJA,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.61,LSTM_BAIXA_CONF,Média
2025010349,tampa de vaso sanitário quebrada ou solta,2025-01-29 11:32,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,125.22,,,,"-14.770883343840165, -39.23605772449692",,"Há 3 tampas de vaso sanitário quebrada ou solta
Local: Banheiro feminino em frente a Biblioteca",Substituição de assentos sanitários,Substituição de assentos sanitários,Outros > Erro de chamado,,0.12,LSTM_BAIXA_CONF,Baixa
2025010358,IMPRESSÃO,2025-01-29 15:19,Fechado,,,,Campus Jorge Amado,,,,,Outros > Erro de chamado,,,,0,,,,"-14.755969187255209, -39.23160150191233",,"CHAMADO PARA CONFIGURAR O SERVIÇO DE IMPRESSÃO.
DATA DISPONÍVEL:
03/02: 09:00 ÀS 16H
04/02: 08:30 ÀS 16H",,,Outros > Erro de chamado,,0.15,LSTM_BAIXA_CONF,Baixa
2025010359,COMPUTADOR,2025-01-29 15:22,Fechado,,,,Campus Jorge Amado,,,,,Outros > Erro de chamado,,,,0,,,,"-14.755969187255209, -39.23160150191233",,"PREZADOS, GOSTARIA DE SOLICITAR UM COMPUTADOR PARA SER INSTALADO NO LABORATÓRIO CENTRAL DE TECNOLOGIA DE PRODUTOS FLORESTAIS.
O LABORATÓRIO É MULTIUSUAL E CARECE DE UM COMPUTADOR QUE POSSAMOS INSTALAR UM PROGRAMA QUE PERMITE O USO DE UM MICROSCÓPIO DE LEITURA DE ELEMENTOS MICROSCÓPICOS EM AULAS PRÁTICAS E PESQUISAS.
HOJE OS ALUNOS UTILIZAM OS SEUS NOTEBOOKS, PORÉM UMA FRAÇÃO DIMINUTA CONSEGUE RODAR O PROGRAMA.
CERTO DE VOSSA COMPREENSÃO, AGUARDO RETORNO.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.77,LSTM_BAIXA_CONF,Baixa
2025010367,"Prezados,   Como sou egressa da instituição tenho acesso ao sigaa acad",2025-01-29 17:03,Fechado,,,,Campus Paulo Freire,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Prezados,
Como sou egressa da instituição tenho acesso ao sigaa acadêmico, devido a isso, quando vou realizar o cadastro para acessar o SIGAA como docente o mesmo da erro antes de salvar o cadastro e indica já haver um usuário cadastrado como discente com o meu CPF.",,,Hidrossanitária > Hidráulica,,0.99,LSTM,Média
2025010379,Descarga do banheiro masculino com defeito,2025-01-30 14:09,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,76.72,,,,#N/A,,"Prezado,

A descarga do banheiro masculino está vazando água o tempo todo.

Cordialmente,

Débora Oliveira",Reparo em descarga,Reparo em descarga,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.84,LSTM_BAIXA_CONF,Baixa
2025010381,Conserto de porta da sala de Enfermagem,2025-01-30 15:05,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770883343840165, -39.23605772449692",,Solicito conserto da porta da sala de Enfermagem.,,,Climatização > Ar condicionado,,1,LSTM,Média
2025010383,Solicitação de Substituição de Ar-Condicionado no Data Center,2025-01-30 16:26,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,5562.370000000001,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,
Solicito a substituição urgente de um dos aparelhos de ar-condicionado do data center por um modelo de 30.000 BTUs.
Identificamos que um dos equipamentos atuais não está conseguindo manter a temperatura adequada, comprometendo o resfriamento dos servidores e demais dispositivos críticos. A falha na refrigeração pode levar ao superaquecimento e impactar o funcionamento da infraestrutura de TI.
A substituição é essencial para garantir a operação segura dos equipamentos e evitar riscos de falhas por superaquecimento.
Aguardo retorno sobre a viabilidade e prazo para a substituição.
Atenciosamente,",Substituição de Ar-Condicionado no Data Center,Substituição de Ar-Condicionado no Data Center,Elétrica > Iluminação,,1,LSTM,Baixa
2025010390,"Iluminação ""barracao"" passarela entre biblioteca e restaurente",2025-01-31 11:20,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,332.88,,,,"-16.423909554595376, -39.13629623502169",,"Prezados,

a passarela que liga o prédio do restaurante até a bilioteca foi fechada com tapumes para a guarda temporário de patrimonio movel UFSB. Solicitamos a instalação de interruptores em paralelo para as 02 portas de acesso, para controle da iluminação interna, tambem revisão das luminárias.

Também solicito a instalação de liminarias na parede lateral/frontal as salas de aula e ao fundo/frente mata para maior segurança e facilitar a ronda da vigilãncia.","Iluminação ""barracao"" passarela entre biblioteca e restaurente","Iluminação ""barracao"" passarela entre biblioteca e restaurente",Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.86,LSTM_BAIXA_CONF,Baixa
2025010391,Tampa para calhas piso do Pavilhao de Feiras,2025-01-31 11:25,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Prezados,

com o termino da construção das novas salas no pavilhao de feiras, solicito a regularização das tampas das calhas do piso do pavilhao de feiras. Destaco a necessidade de manter o padrão em concreto ou outra solução que seja segura para pedestres.
Observamos que já teremos aulas no local no final do mês de fevereiro de 2025.

At.te,",,,Hidrossanitária > Hidráulica,,0.93,LSTM_BAIXA_CONF,Baixa
2025010392,Pia entupida,2025-01-31 11:42,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezado, solicito desentupir pia da sala de materiais de limpeza.

Cordialmente.

Rogério Lima",,,Elétrica > Iluminação,,0.99,LSTM,Baixa
2025010395,Lâmpada queimada,2025-01-31 14:20,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito a verificação de algumas lâmpadas do laboratório Interdisciplinar 2, sala técnica 3.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.46,LSTM_BAIXA_CONF,Baixa
2025010396,Remover TV,2025-01-31 18:19,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Gostaria que a TV da sala 15 fosse removida e armazenada no depósito.,,,Climatização > Ar condicionado,,0.76,LSTM_BAIXA_CONF,Baixa
2025010397,Manutenção Preventiva Mensal - Ar condicionado - Reitoria,2025-02-03 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Elétrica > Nobreak,,0.32,LSTM_BAIXA_CONF,Baixa
2025010398,Manutenção de Nobreak.,2025-02-03 08:05,Fechado,,,,Reitoria,,,,,Elétrica > Nobreak,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados gentis colegas;
Venho por meio deste, solicitar a manutenção de 1(um) nobreak MSM. Segue abaixo os dados do equipamento em questão.

TOMBO: 2018003102
N/S: 272850057086",,,Manutenção Preventiva > Ar condicionado central,,0.99,LSTM,Baixa
2025010401,Serviço de tratamento químico preventivo de água do ar condicionado central - CSC,2025-02-03 09:14,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,22289.52,,,,"-16.424307884397862, -39.136705238608734",,Chamado para criação de Ordem de Serviço para tratamento químico preventivo do sistema de refrigeração do ar condicionado central do Campus Sosígenes Costa.,Tratamento químico do sistema de refrigeração central do CSC,Serviço mensal de tratamento químico preventivo do ar condicionado central. ,Climatização > Ar condicionado,,0.95,LSTM,Baixa
2025010412,Ar condicionado molhando,2025-02-03 11:37,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezado bom dia,
Ar-condicionado está molhando DC(Data Center), setor CAR, 1º pavimento.
OBS.: Carlos já solucionou o problema",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.23,LSTM_BAIXA_CONF,Baixa
2025010415,Criação do PIN de Impressão,2025-02-03 11:40,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-16.424101724531493, -39.13626270686903",,"Prezados (as)

Solicito o PIN de impressão que não recebi em meu e-mail.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.57,LSTM_BAIXA_CONF,Baixa
2025010422,Capela de exaustão,2025-02-03 15:12,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,#N/A,,"Boa tarde,
Gostaria de solicitar, por gentileza, a verificação da conexão de saída de gases da capela de exaustão na parede do laboratório de Química da Madeira do CFCAf.
Grata!",,,Hidrossanitária > Hidráulica,,0.99,LSTM,Média
2025010426,Manutenção – Torneira com Problema,2025-02-03 16:32,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,134.21,,,,"-17.534235850278133, -39.724091821208056",,"Solicito a verificação e manutenção da torneira no Laboratório Interdisciplinar 2 – Sala Técnica 2, que está apresentando problemas. O defeito identificado é torneira solta e como vazamento.",Substituição de torneira,Substituição de torneira,Climatização > Ar condicionado,,0.98,LSTM,Baixa
2025010431,Prezados  Solicito manutenção no ar condicionado da sala Pró-reitora p,2025-02-03 16:57,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados
Solicito manutenção no ar condicionado da sala Pró-reitora pois o mesmo não esta gelando.

Atenciosamente",,,Manutenção Preventiva > Ar condicionado central,,0.89,LSTM_BAIXA_CONF,Baixa
2025010432,Manutenção Preventiva Mensal - Ar condicionado Central - CSC,2025-02-04 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva mensal do ar condicionado central do CSC de acordo ao arquivo em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"".
O acompanhamento deste chamado deve ser de acordo com as atividades descritas no ANEXO I .
O retorno destas atividades devem ser dados à Coordenação de Manutenção ou à Coordenação de Campus do CSC, de modo que a UFSB tenha ciência das atividades preventivas realizadas no equipamento.
Caso haja alguma necessidade de material(is) para manutenção corretiva, este(s) deverá(ão) ser solicitado(s) de imediato de modo que a aquisição seja o mais rápido possível.
O fechamento deste chamado está condicionado ao retorno deste documento.",,,Manutenção Preventiva > Ar condicionado central,,1,LSTM,Baixa
2025010433,Manutenção Preventiva Mensal - Ar Condicionado Central - CSC - Tratamento Químico Mensal da Água de Condensação,2025-02-04 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito tratamento químico de água de condensação de ar condicionado central. Este procedimento deverá acompanhar o documento em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"", com informações sobre o sistema de refrigeração no Item 7.
Os padrões técnicos a serem alcançados após o tratamento devem estar de acordo ao que consta no ANEXO IV do documento em anexo.
Após o tratamento, a UFSB deverá ser informada do serviço com a entrega de um relatório técnico informando sobre o processo.",,,Manutenção Preventiva > Sistemas de incêndio,,0.21,LSTM_BAIXA_CONF,Baixa
2025010434,Manutenção Preventiva Anual - Antichama - Ocas,2025-02-04 00:00,Pendente,,,,Campus Sosígenes Costa,,,,,"Manutenção Preventiva > Sistemas de combate a incêndio (extintores, hidrantes)",,,,0,,,,"-16.42654858445351, -39.135574841004974",,"Solicito manutenção preventiva com aplicação de produto antichama nas Ocas, conforme procedimento operacional em anexo. Este serviço deve ser feito anualmente.",Manutenção nas ocas; Manutenção nas ocas,Manutenção nas ocas; Manutenção nas ocas,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.72,LSTM_BAIXA_CONF,Baixa
2025010436,porta,2025-02-04 08:41,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezado, bom dia!
Porta da sala de reunião do 3º pavimento não está abrindo.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.94,LSTM_BAIXA_CONF,Baixa
2025010439,Troca de miolo de fechadura da sala de reunião 2º andar,2025-02-04 09:33,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito troca de miolo da fechadura da sala de reuniões do 2º andar (em frente à DINFRA) pois a fechadura atual está com problemas.,,,Manutenção Preventiva > Quadros Elétricos,,0.99,LSTM,Baixa
2025010468,Manutenção Preventiva Bimensal - Quadros Elétricos de BT - Reitoria,2025-02-05 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Ar condicionado split,,0.99,LSTM,Baixa
2025010469,Manutenção Preventiva Mensal - Ar condicionado - CJA - Laboratório CEPLAC,2025-02-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,#N/A,,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2025010470,Manutenção Preventiva Mensal - Ar condicionado - CJA - NUPED,2025-02-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,1133.68,,,,"-14.770309469288907, -39.23560995592077",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",Manutenção Preventiva Mensal - Ar condicionado - CJA - NUPED,Manutenção Preventiva Mensal - Ar condicionado - CJA - NUPED,Manutenção Preventiva > Ar condicionado split,,0.97,LSTM,Baixa
2025010471,Manutenção Preventiva Mensal - Ar condicionado - CJA - NVGA,2025-02-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.99,LSTM,Baixa
2025010472,Manutenção Preventiva Mensal - Ar condicionado - CJA - Auditório CEPLAC,2025-02-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.756130793820052, -39.23151429151042",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.98,LSTM,Baixa
2025010473,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco Administrativo,2025-02-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.98,LSTM,Baixa
2025010474,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco de Aulas 1,2025-02-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.99,LSTM,Baixa
