ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
2025010475,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco de Aulas 2,2025-02-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.99,LSTM,Baixa
2025010476,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco Docente,2025-02-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2025010477,Manutenção Preventiva Mensal - Ar condicionado - CPF - Laboratório 1° Ciclo CFCS,2025-02-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.99,LSTM,Baixa
2025010478,Manutenção Preventiva Mensal - Ar condicionado - CPF - Pavilhão Anexo de Aulas,2025-02-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.99,LSTM,Baixa
2025010479,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão Administrativo,2025-02-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.98,LSTM,Baixa
2025010480,Manutenção Preventiva Mensal - Ar condicionado - CSC - Bloco de Serviços,2025-02-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2025010481,Manutenção Preventiva Mensal - Ar condicionado - CSC - Espaço de Leitura,2025-02-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.99,LSTM,Baixa
2025010482,Manutenção Preventiva Mensal - Ar condicionado - CSC - Laboratórios,2025-02-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.95,LSTM_BAIXA_CONF,Baixa
2025010483,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão de Convenções,2025-02-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.98,LSTM,Baixa
2025010484,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão de Feiras,2025-02-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2025010485,Manutenção Preventiva Mensal - Ar Condicionado - CSC - Pórtico,2025-02-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.99,LSTM,Baixa
2025010486,Manutenção Preventiva Mensal - Ar condicionado - CPF - Laboratório de Habilidades,2025-02-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534583079307623, -39.723940092553796",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2025010487,Manutenção Preventiva Mensal - Ar condicionado - CSC - LABMOL,2025-02-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2025010488,Manutenção Preventiva Mensal - Ar condicionado - CPF - Clínica escola de Psicologia,2025-02-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.535306322127855, -39.72446535585202",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2025010489,Manutenção Preventiva Mensal - Ar condicionado - CPF - Salas de Tutoria,2025-02-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53486720606325, -39.72350064237744",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Elevador,,1,LSTM,Baixa
2025010490,Manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Paulo Freire,2025-02-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Elevador,,,,38873.28,,,,"-17.534582646209113, -39.72461446135704",,"Solicito manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Paulo Freire. Caso seja detectado alguma anomalia ou algum dos serviços não for concluído, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",Manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Paulo Freire,"Manutenção preventiva dos equipamentos, sem reposição de peças",Climatização > Ar condicionado,,0.98,LSTM,Baixa
2025010496,Problema (recorrente) com Ar Condicionado,2025-02-05 09:50,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Venho, por meio deste chamado, sinalizar mais uma vez problema com o ar condicionado da sala de psicologia do NVGA no Campus Jorge Amado. Somente nesse começo de ano foi necessário diversas vezes reiniciar o aparelho (após tirar da tomada) para que fosse possível o funcionamento do aparelho. Ainda assim, é notório que existe algum problema no aparelho em virtude da ineficiência em gelar o ambiente.
Aparentemente o ar condicionado está sem GÁS. Desde o começo dessa semana desliga sozinho de modo recorrente e aparece a mensagem ""EC"".
Infelizmente existe urgência na resolução em virtude de ser impossível (do ponto de vista da legalidade) realizar atendimentos de psicologia com a janela e/ou portas abertas.
Atenciosamente",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.49,LSTM_BAIXA_CONF,Baixa
2025010498,montagem da mesa da assessora de comunicação,2025-02-05 10:03,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados colegas, bom dia.
Em preparação ao retorno da assessora de Comunicação ao trabalho, pedimos a remontagem da mesa aqui na ACS.
Desde já, agradeço a atenção.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.29,LSTM_BAIXA_CONF,Baixa
2025010506,Quadro branco desparafusado,2025-02-05 13:48,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"O quadro branco da sala 103, só está parafusado embaixo, o professor relatou dificuldade para escrever no quadro, por ficar balançando muito.
Favor verificar possibilidade de parafusar em cima também
Local : Sala 103",,,Climatização > Ar condicionado,,0.97,LSTM,Baixa
2025010518,Ar em mau funcionamento,2025-02-06 09:36,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Prezados,

Peço, por gentileza, que realizem a verificação do equipamento.
Sala: Secretaria executiva (Ao lado da Secad) - Bloco administrativo

Atenciosamente.",,,Suprimentos / Apoio Técnico > Materiais,,0.27,LSTM_BAIXA_CONF,Baixa
2025010523,Solicitação de materiais - CPF,2025-02-06 10:55,Fechado,,,,Campus Paulo Freire,,,,,Suprimentos / Apoio Técnico > Materiais,,,,4095.5099999999998,,,,"-17.806897203757305, -39.66460824860207",,"Prezados,

Solicito os seguintes materiais para adequação de 02 salas para Cuni em Helvécia.

03 tampas cegas 4x2
01 tomada simples de embutir
04 tomadas duplas de embutir
06 anéis de vedação de 50mm para esgoto
02 placas de identificação para banheiro
01 assento sanitário
01 torneira metálica longa de parede
02 tubos de silicone grande
02 latas de tinta branca 18L
6m de calha e rufo",Adequação de 02 salas para Cuni em Helvécia; Complementar de Adequação de 02 salas para Cuni em Helvécia; Tinta para pintura; Complementar de serviço na calha; Instalação de portão no Cuni Helvecia,Adequação de 02 salas para Cuni em Helvécia; Complementar de Adequação de 02 salas para Cuni em Helvécia; Tinta para pintura; Complementar de serviço na calha; Instalação de portão no Cuni Helvecia,Climatização > Ar condicionado,,0.8,LSTM_BAIXA_CONF,Baixa
2025010525,Ar condicionado,2025-02-06 12:50,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Boa tarde,
Os aparelhos de ar condicionado da sala de informática e da sala de aula 03 não estão funcionando. Gostaria de solicitar, por gentileza, a verificação dos mesmos.
Grata!",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2025010526,Solicitação de ar condicionado para gabinete de professor,2025-02-06 13:26,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,457.31,,,,#N/A,,"Prezados, boa tarde.
Solicito, gentilmente, que na disponibilidade de ar condicionado, um seja direcionado para a instalação em meu gabinete que fica no CFCAF.

Atenciosamente,
Profa. Ana Paula Martins",Solicitação de ar condicionado para gabinete de professor,Solicitação de ar condicionado para gabinete de professor,Elétrica > Instalações elétricas,,0.27,LSTM_BAIXA_CONF,Baixa
2025010533,Ventilador,2025-02-06 15:07,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.036210913453534, -39.528234625528555",,Consertar ou realizar a troca dos dois ventiladores da sala do Cuni de Itamaraju.,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.16,LSTM_BAIXA_CONF,Baixa
2025010538,Impressão,2025-02-06 18:05,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-16.424101724531493, -39.13626270686903",,"Prezados/as,

Solicito código PIN para fazer impressões no dia de amanhã, 07/02.

Grato,

Prof. Elton Fogaça",,,Hidrossanitária > Hidráulica,,0.92,LSTM_BAIXA_CONF,Baixa
2025010615,valvula descarga hydra,2025-02-12 13:58,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Boa tarde!

No banheiro feminino no pavilhão de feiras, proximo a torre da infraestrutura alvula com problema , não dando descarga, por gentileza verificar.",,,Hidrossanitária > Hidráulica,,0.98,LSTM,Baixa
2025010545,Laboratório de Hidrologia sem água,2025-02-07 11:41,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,77.44,,,,"-16.424310442233665, -39.1367972326299",,"Prezados,

Laboratório esta sem água na torneira da pia. Já tem algum tempo este problema. Poderiam ver qual o problema deste acesso e solucionar. Pois temos necessidade de ter água neste laboratório.

Att,
Fabrício", Laboratório de Hidrologia sem água, Laboratório de Hidrologia sem água,Elétrica > Iluminação,,0.3,LSTM_BAIXA_CONF,Baixa
2025010548,Sem iluminação,2025-02-07 13:47,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezado, boa tarde. A iluminação do ponto de ônibus na portaria está sem funcionar, os pontes estão sem energia.",,,Hidrossanitária > Hidráulica,,0.6,LSTM_BAIXA_CONF,Baixa
2025010567,Instalação de Bebedouro,2025-02-10 14:27,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Prezados, boa tarde.

Solicitamos a instalação de bebedouro. Informamos que o equipamento já está no NVGA, no local onde será instalado. O funcionário Márcio, da equipe de manutenção, informará quais os materiais necessários para a instalação.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,1,LSTM,Baixa
2025010572,Troca de fechadura,2025-02-10 15:50,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,161.72,,,,"-16.423909554595376, -39.13629623502169",,"Boa tarde!

Na sala apoio administrativo, fechadura com quebrada e precisa ser trocada, por favor verificar",Troca de fechadura,Troca de fechadura,Climatização > Ar condicionado,,1,LSTM,Baixa
2025010575,Instalação de ar condicionado na biblioteca,2025-02-10 15:59,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,9273.68,,,,"-16.424657613462742, -39.135949237122865",,"Será instalado alguns ar condicionados na biblioteca porem o mesmo necessita de infraestrutura básica para instalação.

Material necessário
63 m de tubo condulete 3/4
40 caixa 4x2 para condulete
80 adaptadores para condulete 3x4
40 tampas para condulete
40 abraçadeiras de 3/4 para condulete
80 parafusos para bucha 6 ( NÃO PRECISA DE BUCHA TEMOS EM ESTOQUE)
360 M DE CABO 6MM ( 120 DE CADA COR PRETO, AZUL E VERDE)
10 CURVA DE 90 DE 3/4

ESTAREI ENCAMINHANDO O CUSTO DAS INSTALAÇÕES DOS MESMOS POR UM TECNICO CREDENCIADO DA MARCA DO AR CONDICIONADO!",Instalação de ar condicionado na biblioteca; Complementar de Instalação de ar condicionado na biblioteca; Disjuntores para ar condicionados,"Instalação de ar condicionado na biblioteca

OBS: Os cabos de 6,0mm² devem ser comprados da seguinte forma:

- 120m na cor verde
- 120m na cor preto
- 120m na cor azul; Complementar de Instalação de ar condicionado na biblioteca; Disjuntores para ar condicionados",Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.28,LSTM_BAIXA_CONF,Baixa
2025010579,Vazamento laje do DG,2025-02-11 08:20,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Notei rachaduras e manchas de infiltração na laje da sala de Data Center - DG. Está na direção do rack de servidores, o que representa um risco enorme de queima de equipamentos de alto valor.
Solicito o reparo, com urgência.",,,Climatização > Ar condicionado,,0.67,LSTM_BAIXA_CONF,Baixa
2025010584,Limpeza ar condicionado.,2025-02-11 10:25,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Prezados, solicito a urgência de uma limpeza do ar condicionado.
Localização: Sala de TIC.",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.25,LSTM_BAIXA_CONF,Média
2025010586,Troca de dobradiças de armários dos Laboratórios de Ciências,2025-02-11 10:32,Fechado,,,,Campus Sosígenes Costa,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,352.68,,,,"-16.424310442233665, -39.1367972326299",,"Em função do ambiente laboratorial algumas dobradiças estão se desgastando e em breve não suportarão o peso das portas dos armários ou ficarão avariadas, inviabilizando o uso adequado das portas. Solicito a troca das dobradiças em estado avançado de oxidação como pode-se observar na imagem anexa.",Troca de dobradiças de armários de laboratório - CSC,Aquisição de materiais para substituição de dobradiças danificadas e lubrificação de dobradiças do laboratório de ciências do Campus Sosígenes Costa,"Suprimentos / Apoio Técnico > Limpeza de equipamentos, ambiente e mobiliário",,0.24,LSTM_BAIXA_CONF,Baixa
2025010587,Solicitação de Bota-fora,2025-02-11 11:30,Processando (atribuído),,,,Campus Sosígenes Costa,,,,,"Suprimentos / Apoio Técnico > Limpeza de equipamentos, ambiente e mobiliário",,,,972.48,,,,"-16.422665621158817, -39.136300233483034",,"Prezados,

solicito serviço de bota-fora, para retirada de material orindo das roçagens do campus. Pedimos a interação com Rodrigo para quantificar o volume e definir as melhores ações.

At.te,",Solicitação de Bota-fora de entulho,Solicitação de Bota-fora de entulho,Climatização > Ar condicionado,,0.65,LSTM_BAIXA_CONF,Baixa
2025010591,Verificação de ar condicionado,2025-02-11 13:14,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Prezados, boa tarde. O ar condicionado do Setor de Apoio Acadêmico (SECAD) está expelindo água pela parte da frente e gotejando em cima da mesa de trabalho. Gostaria de solicitar, por gentileza, a verificação do problema.",,,Climatização > Ar condicionado,,0.97,LSTM,Baixa
2025010600,Ar condicionado pingando,2025-02-11 15:14,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Saudações!
Gostaria de solicitar, por gentileza, que verificassem dois aparelhos de ar condicionado no laboratório de proteção florestal/mirmecologia que estão pingando.
Desde já agradeço pela colaboração.
Atenciosamente,
Alexandre.",,,Climatização > Ar condicionado,,0.98,LSTM,Média
2025010601,Problemas no ar condicionado - O retorno,2025-02-11 15:35,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,614.72,,,,"-17.534582646209113, -39.72461446135704",,"Prezados colegas, boa tarde!
Espero encontrá-los bem.

Pus ""O retorno"" no título da solicitação porque em novembro de 2024 o gabinete 03 do PAV 2 enfrentou uma onda de calor devido a um problema no ar condicionado, ...resolvido algumas semanas após a constatação do problema.
Pouco visitado de lá para cá, ao retornar às atividades neste gabinete, percebi que o problema com o ar retornou. As causa não sei precisar, porém o ar não gela.
Por isso, gostaria de solicitar outra visita técnica para averiguação do problema. Copio o professor André Domingues nesta mensagem.
Abraços,
Cordialmente,
Rafael dos Prazeres",Reparo em ar condicionado,Reparo em ar condicionado,Manutenção Preventiva > Elevador,,0.77,LSTM_BAIXA_CONF,Baixa
2025010602,Manutenção preventiva mensal dos elevadores da Reitoria e Campus Jorge Amado,2025-02-12 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Elevador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva mensal dos elevadores do Campus Jorge Amado e Reitoria e plataforma elevatória da Reitoria. Caso seja detectado alguma anomalia ou algum dos serviços não for concluído, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Climatização > Ar condicionado,,0.98,LSTM,Média
2025010618,Solicitação de Manutenção  Ar-condicionado,2025-02-12 14:19,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,57.48,,,,"-17.534235850278133, -39.724091821208056",,"Gostaria de solicitar a verificação do ar-condicionado principal do Laboratório Interdisciplinar 2, pois o equipamento não está gelando. podendo interferir nas atividades realizadas no local.",Reparo no ar condicionado do Laboratório Interdisciplinar 2,Reparo no ar condicionado do Laboratório Interdisciplinar 2,Climatização > Ar condicionado,,0.86,LSTM_BAIXA_CONF,Baixa
2025010709,Solicitação de manutenção dos ar condicionados do Setor de Apicultura e Meliponicultura,2025-02-18 08:22,Fechado,,,,Campus Jorge Amado,,,,,Outros > Outros,,,,0,,,,"-14.755969187255209, -39.23160150191233",,"Prezados/as Colegas,

Bom dia! Estamos renovando o convênio entre a UFSB e a CEPLAC e no plano de trabalho está previsto ações conjuntas relacionadas às abelhas entre as instituições. Para iniciarmos as atividades serão necessários alguns ajustes. Por isso, peço que seja realizada uma revisão nos 3 ar condicionados do setor de Apicultura e Meliponicultura.

Desde já agradeço a atenção e a disposição.
Atenciosamente,
Rosane",,,Elétrica > Iluminação,,0.99,LSTM,Baixa
2025010624,Iluminação externa atrás do LECOMAR,2025-02-12 15:37,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,124.83,,,,"-16.424310442233665, -39.1367972326299",,"Prezados,
A lampada (holofote) localizado na parte traseira do Laboratório de Ecologia e Conservação Marinha, que dá para a escada, está queimada, necessitando ser trocada.
Como temos muitos estudantes saindo no turno noturno o conserto se faz necessário e urgente.
Grata pela atenção.
At.te
Fabiana",Iluminação externa do LECOMAR - CSC,Aquisição de refletores para iluminação externa ,Outros > Erro de chamado,,0.29,LSTM_BAIXA_CONF,Média
2025010625,Reparo,2025-02-12 15:44,Fechado,,,,Campus Paulo Freire,,,,,Outros > Erro de chamado,,,,0,,,,"-17.53141331853135, -39.755891048013446",,Consertar geladeira que fica no conforto dos estudantes no HMTF.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.38,LSTM_BAIXA_CONF,Baixa
2025010626,Instalação de Dispensers de Papel,2025-02-12 16:13,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Solicito a instalação de dois dispensers para papel na copa do Núcleo Pedagógico, sendo um no primeiro andar e outro no segundo andar.",,,Elétrica > Iluminação,,0.87,LSTM_BAIXA_CONF,Média
2025010640,Interruptor quebrado ou apresentando defeito,2025-02-13 08:26,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,12,,,,"-14.770309469288907, -39.23560995592077",,"Interruptor quebrado ou apresentando defeito.
Local: Sala das Abelhas",Substituição de interruptor,Substituição de interruptor,Outros > Erro de chamado,,0.5,LSTM_BAIXA_CONF,Baixa
2025010648,Ventiladores sem funcionamento,2025-02-13 10:17,Fechado,,,,Campus Sosígenes Costa,,,,,Outros > Erro de chamado,,,,0,,,,"-16.42654858445351, -39.135574841004974",,"Prezados,
A Oca das Artes Visuais está apenas com um ventilador funcionando. Me lembro que já havia solicitado esse serviço há semanas atrás e o chamado havia encerrado. Como amanhã a tarde darei aula no espaço, preciso com urgência que seja vista essa questão.
Att,
Prof. Marcelo Wasem",,,Posto de trabalho > Contratação de Posto de trabalho,,0.94,LSTM_BAIXA_CONF,Baixa
2025010651,Contratação de postos de trabalho para o campus CJA,2025-02-13 11:12,Fechado,,,,Campus Jorge Amado,,,,,Posto de trabalho > Contratação de Posto de trabalho,,,,59524.07,,,,"-14.77147998352185, -39.23434744042999",,"Contratação de postos de trabalho para o campus CJA na seguinte quantidade:
2 ajudantes especializados.
Os ajudantes inicialmente atuarão na recomposição da cerca da antiga área do centro de treinamento da ceplac, recentemente cedida para uso da UFSB.",Contratação de pessoal,Contratação de pessoal,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2025010653,Ar condicionado não está gelando,2025-02-13 11:37,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Ar condicionado não está gelando
Local: Matemática e Robótica
Favor verificar",,,Outros > Erro de chamado,,0.2,LSTM_BAIXA_CONF,Baixa
2025010656,Solicitação de equipamento de informática,2025-02-13 15:42,Fechado,,,,Campus Paulo Freire,,,,,Outros > Erro de chamado,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Boa tarde,
Venho por meio desse solicitar a disponibilização de:
1 monitor
1 webcam
1 headset ou kit de microfone+caixas de som

Justifico tal pleito em função da utilização do gabinete de docente onde, ocupando a função de coordenação, acabo passando várias horas e necessito de equipamento para atendimento a reuniões do tipo video conferência com outros gestores, docentes, e estudantes.

Utilizo a mesa do canto, com o CPU pequeno (Lenovo) Gabinete 09, bloco A2
Prof. Leonardo A. C. Finelli",,,Elétrica > Iluminação,,0.92,LSTM_BAIXA_CONF,Baixa
2025010665,Compra de lâmpadas,2025-02-14 09:39,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,6800,,,,"-16.423909554595376, -39.13629623502169",,"Compra de 500 lâmpadas LED tubular 1,20 para atendimentos diversos.",Compra de lâmpadas para uso no CSC,Compra de lâmpadas para uso no CSC,Manutenção Preventiva > Elevador,,0.87,LSTM_BAIXA_CONF,Baixa
2025010668,Manutenção preventiva mensal do elevador da Reitoria,2025-02-14 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Elevador,,,,30134.829999999994,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva mensal dos elevadores da Reitoria. Caso seja detectado alguma anomalia ou algum dos serviços não for concluído, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção.",Manutenção preventiva mensal do elevador e plataforma elevatória da Reitoria,"Manutenção preventiva dos equipamentos, sem reposição de peças",Manutenção Preventiva > Elevador,,0.9,LSTM_BAIXA_CONF,Baixa
2025010669,Manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Jorge Amado,2025-02-14 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Elevador,,,,27228.600000000002,,,,"-14.770309469288907, -39.23560995592077",,"Solicito manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Jorge Amado. Caso seja detectado alguma anomalia ou algum dos serviços não for concluído, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",Manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Jorge Amado,"Manutenção preventiva dos equipamentos, sem reposição de peças",Elétrica > Instalações elétricas,,0.21,LSTM_BAIXA_CONF,Baixa
2025010676,Instalação,2025-02-14 16:03,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.534828808942148, -39.72394543442796",,Instalar tomada dupla no gabinete 6.,,,Hidrossanitária > Hidráulica,,0.43,LSTM_BAIXA_CONF,Baixa
2025010678,Bebedouro,2025-02-14 17:09,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534828808942148, -39.72394543442796",,Retirar um bebedouro do térreo e instalar no 2º piso.,,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2025010683,Ar condicionado,2025-02-17 09:46,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Bom dia,
O aparelho de ar condicionado do laboratório de Carcinologia está apresentando mensagem de erro ""E1"". Gostaria de solicitar, por gentileza, a verificação do mesmo.
Grata!",,,Hidrossanitária > Hidráulica,,0.76,LSTM_BAIXA_CONF,Baixa
2025010687,Problema da boia em tanque da reitoria,2025-02-17 10:12,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Rafael,

foi reportado problemas no abastecimento de água devido à um problema da boia do tanque. Solicito que seja verificado o problema buscando a sua solução.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.88,LSTM_BAIXA_CONF,Média
2025010688,Problema no portão 5 do estacionamento da reitoria,2025-02-17 10:14,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,26.26,,,,"-14.788316740297745, -39.27483123836992",,O portão 5 do estacionamento da reitoria está com problema. Foi verificado que há um problema no capacitor de 15 micro Faraday.,Capacitor 15 uF para portão de estacionamento - Reitoria,Aquisição de capacitor para substituição de outro defeituoso no portão 05 do estacionamento da reitoria,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.62,LSTM_BAIXA_CONF,Baixa
2025010689,Manutenção no portão,2025-02-17 10:31,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Boa tarde prezado,
favor verificar o motor do portão 5. O mesmo apresenta lentidão ao abrir e fechar.",,,Hidrossanitária > Hidráulica,,0.98,LSTM,Média
2025010691,CONCERTO EM BEBEDOURO DA CEAME,2025-02-17 10:57,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,1450.04,,,,"-17.53509594844953, -39.723741633969354",,CONCERTO EM BEBEDOURO DA CEAME (NÃO ESTÁ MANTENDO TEMPERATURA),Reparo e limpeza em bebedouro; Reparo em bebedouro no CEAME,Reparo e limpeza em bebedouro; Reparo em bebedouro no CEAME,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.46,LSTM_BAIXA_CONF,Baixa
2025010698,Instalação de ponto de rede,2025-02-17 13:28,Fechado,,,,Campus Paulo Freire,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"A sala de Apoio Institucional possui quatro dispositivos que necessitam de conexões de rede. No entanto, há apenas dois pontos de rede disponíveis, sendo necessário adicionar mais dois pontos para conectar todos os dispositivos.
Sala de Apoio Instutional - Bloco D2 - Complexo 2 - CPF",,,Área Externa e Ambiental > Manutenção área externa / meio ambiente,,0.15,LSTM_BAIXA_CONF,Baixa
2025010704,Compra Nylon e peças para roçadeira costal,2025-02-17 15:50,Fechado,,,,Campus Jorge Amado,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,1129.05,,,,"-14.77147998352185, -39.23434744042999",,"Boa tarde
Gostaria de solicitar a aquisição dos seguintes itens, descritos abaixo, para dar continuidade aos serviços de roçagem nas estações de Tratamento do CJA.

Suporte do Guidão da roçadeira;
4 bobinas Fio de Nylon para Roçadeira 3mm quadrado;
Tanque de combustível da Roçadeira;
Gatilho CPL roçadeira MarcaTERRA;
Guidão inteiro da roçadeira;
2 velas Ngk 345 FR.

Desde já agradeço
Atenciosamente
Yuri Amorim",Compra Nylon e peças para roçadeira costal; Complementar de Compra Nylon e peças para roçadeira costal,Compra Nylon e peças para roçadeira costal; Complementar de Compra Nylon e peças para roçadeira costal,Outros > Outros,,0.25,LSTM_BAIXA_CONF,Baixa
2025010711,Solicitação de revisão da parte elétrica do setor de apicultura e meliponicultura,2025-02-18 08:28,Fechado,,,,Campus Jorge Amado,,,,,Outros > Outros,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados/as Colegas,
Bom dia! Por favor, peço que seja realizada uma revisão na parte elétrica do setor de Apicultura e Meliponicultura. Há 3 anos atrás, estava tudo funcionando sem problemas, mas como ficou sem uso por esse tempo, acredito ser necessária uma manutenção.

Desde já agradeço.
Atenciosamente,
Rosane",,,Outros > Outros,,0.28,LSTM_BAIXA_CONF,Baixa
2025010714,Solicitação de manutenção de calhas e telhados das edificações do Setor de Apicultura e Meliponicultura,2025-02-18 09:33,Fechado,,,,Campus Jorge Amado,,,,,Outros > Outros,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados/as Colegas,
Bom dia! Por favor, peço que analisem a necessidade de manutenção das calhas e telhados das edificações do Setor de Apicultura e Meliponicultura.
Desde já agradeço a atenção e disposição.
Atenciosamente,
Rosane",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.82,LSTM_BAIXA_CONF,Baixa
2025010715,Solicitação de ponto de internet no Setor de Apicultura e Meliponicultura,2025-02-18 09:36,Fechado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.755969187255209, -39.23160150191233",,"Prezados/as Colegas,
Bom dia! Solicito, por favor, a instalação de um ponto de rede de internet no Setor de Apicultura e Meliponicultura.
Desde já agradeço.
Atenciosamente,
Rosane",,,Elétrica > Instalações elétricas,,0.99,LSTM,Baixa
2025010728,Instalação de tomadas no LECOMAR,2025-02-18 14:23,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,168.51999999999998,,,,"-16.424310442233665, -39.1367972326299",,"Prezados colegas da Dinfra bom dia!
Gostaria de solicitar a instalação de 2 tomadas, uma interna ao LECOMAR e outra externa, próximas ao teto. A externa ficará no canto superior direito na parede da sala de mergulho, e a interna no canto superior esquerdo da parede no fundo do laboratório, próxima ao ar condicionado.
At.te
Fabiana",Instalação de tomadas no LECOMAR,Instalação de tomadas no LECOMAR,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.43,LSTM_BAIXA_CONF,Baixa
2025010733,Portao do estacionamento - Reitoria - Portões 2 e 3,2025-02-18 14:54,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Portões 2 e 3 precisaram de reparo
portão 2 - trava do fundo com problema
portão 3 - pilha do controle",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.87,LSTM_BAIXA_CONF,Baixa
2025010745,Porta central de vidro da sala da PROEX está agarrando no chão,2025-02-19 09:20,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezado/a, bom dia!
Espero que esteja bem.
Venho por meio deste solicitar um reparo na porta central de vidro da sala da PROEX na reitoria. A mesma se encontra agarrando no chão e dificultando a abertura e fechamento.
Agradeço.
Atenciosamente,",,,Climatização > Ar condicionado,,0.92,LSTM_BAIXA_CONF,Baixa
2025010759,Ar condicionado,2025-02-20 08:31,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Bom dia,
Um dos aparelhos de ar condicionado do laboratório Central de Biodiversidade está com vazamento. Gostaria de solicitar, por gentileza, a verificação do mesmo.
Grata!",,,Hidrossanitária > Hidráulica,,0.41,LSTM_BAIXA_CONF,Baixa
2025010763,Sifão para pia,2025-02-20 10:44,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Bom dia!
No banheiro feminino, ao lado do laboratorio de zoologia, pia entupida precisando que troque o sifão. Por favor providenciar.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.49,LSTM_BAIXA_CONF,Baixa
2025010766,Suporte para sabão vazando,2025-02-20 13:41,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Suporte para sabão vazando
Local: Vestiário feminino funcionários",,,Hidrossanitária > Hidráulica,,0.98,LSTM,Baixa
2025010767,Descarga vazando ou entupida,2025-02-20 13:43,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Descarga vazando ou entupida
Local: Banheiro masculino em frente a biblioteca",,,Hidrossanitária > Hidráulica,,0.2,LSTM_BAIXA_CONF,Média
2025010770,Reajuste com defeito,2025-02-20 16:00,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Prezados, boa tarde!
Tudo bem?
Reajuste do vaso sanitário da segunda cabine do banheiro masculino do térreo apresenta vazamento initerrupto.
Solicito reparo.
Att,
Emilly Mailli.",,,Hidrossanitária > Hidráulica,,0.22,LSTM_BAIXA_CONF,Baixa
2025010771,Vazamento,2025-02-20 16:40,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Corrigir vazamento na sala de corpos, do complexo 2.",,,Hidrossanitária > ETA / ETE,,0.24,LSTM_BAIXA_CONF,Baixa
2025010774,"Compra de Cloro para o tratamento de água do Campus Jorge Amado, Ilhéus-BA.",2025-02-21 09:41,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > ETA / ETE,,,,1014.7,,,,"-14.77147998352185, -39.23434744042999",,"Bom dia
Solicito a compra de 20 kg de Cloro, para a Estação de Tratamento de Água do Campus Jorge Amado, Ilhéus-BA.
Desde já agradeço
atenciosamente
Yuri Amorim",Compra de Cloro para o tratamento de água,Compra de Cloro para o tratamento de água,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.27,LSTM_BAIXA_CONF,Baixa
2025010776,SOLICITAÇÃO DE TRANSFERÊNCIA DE PONTO,2025-02-21 14:39,Fechado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.784588690412658, -39.04431728226902",,Devido a mudança do local de aula da Rede Cuni é necessário a mudança do ponto de internet juntamente com o rack para um localização próxima as salas atuais .,,,Hidrossanitária > Hidráulica,,0.82,LSTM_BAIXA_CONF,Baixa
2025010778,Prezado(a)     Solicito o conserto do lava-olhos do Laboratório de Ciê,2025-02-21 16:35,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Prezado(a)

Solicito o conserto do lava-olhos do Laboratório de Ciências I, pois o equipamento não está liberando água.",,,Elétrica > Instalações elétricas,,0.26,LSTM_BAIXA_CONF,Baixa
2025010779,Instalação,2025-02-21 16:38,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.534828808942148, -39.72394543442796",,Instalar tomada no gabinete do decanato CFCS (Willian),,,Elétrica > Iluminação,,0.27,LSTM_BAIXA_CONF,Baixa
2025010784,Postes sem iluminação,2025-02-24 08:40,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados, bom dia!
Tudo bem?
A estrada de terra de 700 metros que é via de acesso de entrada e saída da UFSB está sem iluminação.
Att,
Emilly Mailli.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.4,LSTM_BAIXA_CONF,Baixa
2025010792,Pontos de rede,2025-02-24 12:10,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezado, bom dia!
Gostaria que dessem uma olhada no ponto de rede no 4º pavimento no setor da ACS que parou de funcionar.
Pontos:
CE35
CE36",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.95,LSTM_BAIXA_CONF,Baixa
2025010794,Solicitação,2025-02-24 15:07,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,1189.12,,,,"-14.788316740297745, -39.27483123836992",,"Solicito película que reduza a claridade da janela, pois a claridade no período da tarde tem trazido grande incômodo visual na tela do computador.",Instalação de película Insufilm - Reitoria,Instalação de película para redução de incidência solar na sala da ouvidoria,Elétrica > Iluminação,,0.98,LSTM,Baixa
2025010795,TROCA DE LAMPADAS EXTERNAS DO SETOR DE HABILIDADES,2025-02-24 15:33,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.534828808942148, -39.72394543442796",,TROCA DE LAMPADAS EXTERNAS DO SETOR DE HABILIDADES (LAMPADAS QUEIMADAS),,,Outros > Erro de chamado,,0.25,LSTM_BAIXA_CONF,Baixa
2025010801,Solicitação de Instalação de Fechaduras – Armários 1 e 2 (Lab. Habilidades Médicas 3),2025-02-24 16:49,Fechado,,,,Campus Paulo Freire,,,,,Outros > Erro de chamado,,,,0,,,,"-17.534583079307623, -39.723940092553796",,"Solicito a instalação de duas fechaduras nos armários 1 e 2 do Laboratório de Habilidades Médicas 3.
A tranca desses armários é essencial para o armazenamento seguro dos sumários, garantindo a organização e a preservação dos materiais.",,,Climatização > Ar condicionado,,0.27,LSTM_BAIXA_CONF,Baixa
2025010804,Erro de EC / Só ventila,2025-02-24 17:05,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Por gentileza, verificar erro constante no ar condicionado da sala do servidor e anti sala.
01 só ventila, sem esfriar.
01 funciona quando quer.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.59,LSTM_BAIXA_CONF,Baixa
2025010806,Criar ponto de rede,2025-02-24 17:47,Fechado,,,,Campus Paulo Freire,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Olá, boa tarde!
Gostaria que fosse colocado um ponto de rede na sala técnica onde se encontram os equipamentos das placas solares, no Núcleo Pedagógico. Para podermos monitorar o sistema de energia solar.",,,Hidrossanitária > Hidráulica,,0.89,LSTM_BAIXA_CONF,Baixa
2025010816,Torneira vazando,2025-02-25 13:20,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Torneira vazando água
Local: Vestiário Masculino Funcionários",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.37,LSTM_BAIXA_CONF,Baixa
2025010817,Trocar suporte de alcool em gel,2025-02-25 13:22,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"No andar TERRÉO há 2 suportes de álcool em gel que precisam ser trocados
um está em frente a sala 05 e outro nos corredores próximo a sala 1 e 4",,,Hidrossanitária > Bomba,,0.12,LSTM_BAIXA_CONF,Média
2025010818,Bomba do poço de detritos com problema,2025-02-25 13:23,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Bomba,,,,16508.85,,,,"-16.423909554595376, -39.13629623502169",,"As duas bombas do poço de detritos pararam.

bomba 01 Não esta dando continuidade e não esta funcionado causando o desarme do disjuntor motor

Bomba 02 esta dando continuidade porem desarma o disjunto termomagnético.

necessitamos da liberação de 4 limpa fossas pra conseguirmos retirar as bombas e tentarmos sanar o mais rápido possível, porem o ideal seria a troca de pelo menos 1 bomba nova para atender nossa demanda!

Atenciosamente
Rodrigo Passos",Serviço de limpa fossa; Complementar de Serviço de limpa fossa; Reparo na bomba do poço de detritos; Serviço complementar de limpeza de fossa; Serviço de limpeza de fossa para esvaziar a rede de esgoto do campus; Complementar de Serviço de limpeza de fossa para esvaziar a rede de esgoto do campus; Limpeza de fossa para instalação de bomba,Serviço de limpa fossa; Complementar de Serviço de limpa fossa; Reparo na bomba do poço de detritos; Serviço complementar de limpeza de fossa; Serviço de limpeza de fossa para esvaziar a rede de esgoto do campus; Complementar de Serviço de limpeza de fossa para esvaziar a rede de esgoto do campus; Limpeza de fossa para instalação de bomba,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.58,LSTM_BAIXA_CONF,Baixa
2025010821,Solicitação de Troca de Fechadura – Armários 1 e 2 (Lab. Habilidades Médicas 3),2025-02-25 14:16,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,48.45,,,,"-17.534583079307623, -39.723940092553796",,"Solicito a troca das fechaduras dos armários 1 e 2 do Laboratório de Habilidades Médicas 3, pois as atuais estão com defeito e os armários não estão fechando corretamente.
Local: Laboratório de Habilidades Médicas 3.
Problema: Fechaduras com defeito nos armários 1 e 2.",Troca de Fechaduras,Troca de Fechaduras,Estrutura Predial > Infiltração,,0.76,LSTM_BAIXA_CONF,Baixa
2025010835,Infiltração - Banheiro localizado na sala da reitora,2025-02-26 09:10,Fechado,,,,Reitoria,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezada/os, bom dia!

Solicitamos, por favor, verificação de infiltração localizado no banheiro da sala utilizado pela reitora.
Segue anexo imagens de hoje.

Obrigada!

Respei",,,Estrutura Predial > Infiltração,,0.38,LSTM_BAIXA_CONF,Baixa
2025010841,Voltou a chover na sala das Incubadoras,2025-02-26 13:24,Fechado,,,,Reitoria,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezado/a(s)

Informo que, infelizmente, voltou a chover na minha sala, no 3. andar (Sala das Incubadoras que é ligada à PROPPG), devido à uma infiltração no teto.

Cordialmente,

Valérie",,,Hidrossanitária > Hidráulica,,0.12,LSTM_BAIXA_CONF,Média
2025010843,Substituição de Elementos Filtrantes,2025-02-26 13:42,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Prezados, boa tarde.
Solicitamos a substituição dos elementos filtrantes dos bebedouros localizados no Núcleo Pedagógico do CJA. Informamos que os refis deverão ser retirados na Seção de Patrimônio do campus.",,,Suprimentos / Apoio Técnico > Materiais,,0.22,LSTM_BAIXA_CONF,Baixa
2025010848,Compra de cimento,2025-02-26 15:35,Fechado,,,,Campus Jorge Amado,,,,,Suprimentos / Apoio Técnico > Materiais,,,,42.5,,,,"-14.770883343840165, -39.23605772449692",,Compra de cimento para fazer reparo na laje do NVGA. 50 kg,Fornecimento de cimento,Fornecimento de cimento,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2025010856,Ar condicionado não está gelando,2025-02-27 08:04,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Ar condicionado apenas ventila
Local: Laboratório de Matemática e Robótica",,,Hidrossanitária > Hidráulica,,0.62,LSTM_BAIXA_CONF,Alta
2025010861,Banheiro com alagamento,2025-02-27 09:26,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Bom dia!
No pavilhão do portico, banheiro masculino com alagamento constante pelo mictorio, por gentileza da atenção o quanto antes.",,,Elétrica > Instalações elétricas,,0.27,LSTM_BAIXA_CONF,Baixa
2025010867,Ventilador de parede sem funcionar,2025-02-27 11:25,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Ventilador de parede sem funcionar
Local: Copa dos funcionários",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,LSTM,Baixa
2025010888,"Porta emperrada, chave não roda, porta não abre",2025-02-27 16:31,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Porta emperrada, chave não roda, porta não abre
Local: Sala 208 segundo andar",,,Suprimentos / Apoio Técnico > Materiais,,0.13,LSTM_BAIXA_CONF,Baixa
2025010897,"compra do KIT DE REAGENTE DE CLORO LIVRE Dpd 1 e Dpd 2, para 300 testes",2025-02-28 12:48,Fechado,,,,Campus Jorge Amado,,,,,Suprimentos / Apoio Técnico > Materiais,,,,251.2,,,,"-14.77147998352185, -39.23434744042999",,"Boa Tarde
Tudo bem?
