ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
Solicito a compra do KIT DE REAGENTE DE CLORO LIVRE Dpd 1 e Dpd 2, para 300 testes. Para Utilização no Medidor Digital de Cloro Residual.

segue abaixo orçamentos","Compra do KIT DE REAGENTE DE CLORO LIVRE Dpd 1 e Dpd 2, para 300 testes","Compra do KIT DE REAGENTE DE CLORO LIVRE Dpd 1 e Dpd 2, para 300 testes",Hidrossanitária > Hidráulica,,0.13,LSTM_BAIXA_CONF,Baixa
2025010898,"compra do KIT DE REAGENTE DE CLORO LIVRE Dpd 1 e Dpd 2, para 300 testes",2025-02-28 12:50,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,251.2,,,,"-16.423909554595376, -39.13629623502169",,"Boa tarde
tudo bem?
SOlicito a compra do KIT DE REAGENTE DE CLORO LIVRE Dpd 1 e Dpd 2, para 300 testes. Para utilização do medidor de cloro Digital do Campus de Porto Seguro.",Compra do KIT DE REAGENTE DE CLORO LIVRE Dpd 1 e Dpd 2,Compra do KIT DE REAGENTE DE CLORO LIVRE Dpd 1 e Dpd 2,Hidrossanitária > ETA / ETE,,0.44,LSTM_BAIXA_CONF,Baixa
2025010899,"Kit Solução Tampão Phmetro Ph 4, 7, 10 E Kcl 3m 500 Ml Cada",2025-02-28 12:54,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > ETA / ETE,,,,102.29,,,,"-14.77147998352185, -39.23434744042999",,"Boa tarde
tudo bem?
solicito a compra de Kit Solução Tampão Phmetro Ph 4, 7, 10 E Kcl 3m 500 Ml Cada, para Calibração do Medidor Mulltiparamentro, do Campus Jorge amado.
o Orçamento ja foi feito por Tais.","Kit Solução Tampão Phmetro Ph 4, 7, 10 E Kcl 3m 500 Ml Cada","Kit Solução Tampão Phmetro Ph 4, 7, 10 E Kcl 3m 500 Ml Cada",Estrutura Predial > Pintura,,0.2,LSTM_BAIXA_CONF,Baixa
2025010904,Pintura de sala para o curso de artes,2025-02-28 19:32,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Pintura,,,,914.24,,,,"-17.53318988361887, -39.72242666524693",,"Preciso desses materiais para o preparo de sala de aula para o curso de artes:

1 tinta látex branca (galão)
1 tinta látex cinza (galão)
Tinta látex colorida 900 ml (cores variadas, preferência pelas cores primárias)
5 thinner (aguarrás)
Pincéis variados
2 rolinhos anti respingo
2 colas brancas (1 litro)
Pintura de identificação por fora",Pintura de sala para o curso de artes,"OBS: A tinta látex deve ser comprada da seguinte forma:
- 18L na cor branca
- 18L na cor cinza
- 4L em cores primárias variadas ","Estrutura Predial > Esquadrias, porta, portão e janelas",,0.15,LSTM_BAIXA_CONF,Baixa
2025010905,Mão de obra,2025-02-28 19:40,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito mão de obra para instalar papel nas janelas dos gabinetes que recebem luz solar direta.
Obs: já tem todo o material.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2025010906,Manutenção Preventiva Bimensal - Gerador 75 kVA - Reitoria,2025-03-01 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva bimensal do gerador de 75 kVA do Campus Sosígenes Costa conforme documento em anexo. Favor seguir roteiro conforme Anexo I, pág. 04 e 05. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Ar condicionado split,,0.58,LSTM_BAIXA_CONF,Baixa
2025010908,Manutenção Preventiva Mensal - Ar condicionado - Reitoria,2025-03-03 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado central,,0.91,LSTM_BAIXA_CONF,Baixa
2025010909,Manutenção Preventiva Mensal - Ar condicionado Central - CSC,2025-03-04 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva mensal do ar condicionado central do CSC de acordo ao arquivo em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"".
O acompanhamento deste chamado deve ser de acordo com as atividades descritas no ANEXO I .
O retorno destas atividades devem ser dados à Coordenação de Manutenção ou à Coordenação de Campus do CSC, de modo que a UFSB tenha ciência das atividades preventivas realizadas no equipamento.
Caso haja alguma necessidade de material(is) para manutenção corretiva, este(s) deverá(ão) ser solicitado(s) de imediato de modo que a aquisição seja o mais rápido possível.
O fechamento deste chamado está condicionado ao retorno deste documento.",,,Manutenção Preventiva > Ar condicionado central,,0.98,LSTM,Baixa
2025010910,Manutenção Preventiva Mensal - Ar Condicionado Central - CSC - Tratamento Químico Mensal da Água de Condensação,2025-03-04 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito tratamento químico de água de condensação de ar condicionado central. Este procedimento deverá acompanhar o documento em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"", com informações sobre o sistema de refrigeração no Item 7.
Os padrões técnicos a serem alcançados após o tratamento devem estar de acordo ao que consta no ANEXO IV do documento em anexo.
Após o tratamento, a UFSB deverá ser informada do serviço com a entrega de um relatório técnico informando sobre o processo.",,,Manutenção Preventiva > Ar condicionado split,,0.67,LSTM_BAIXA_CONF,Baixa
2025010911,Manutenção Preventiva Mensal - Ar condicionado - CJA - Laboratório CEPLAC,2025-03-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,#N/A,,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.44,LSTM_BAIXA_CONF,Baixa
2025010912,Manutenção Preventiva Mensal - Ar condicionado - CJA - NUPED,2025-03-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.41,LSTM_BAIXA_CONF,Baixa
2025010913,Manutenção Preventiva Mensal - Ar condicionado - CJA - NVGA,2025-03-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.62,LSTM_BAIXA_CONF,Baixa
2025010914,Manutenção Preventiva Mensal - Ar condicionado - CJA - Auditório CEPLAC,2025-03-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.756130793820052, -39.23151429151042",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.75,LSTM_BAIXA_CONF,Baixa
2025010915,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco Administrativo,2025-03-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.75,LSTM_BAIXA_CONF,Baixa
2025010916,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco de Aulas 1,2025-03-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.64,LSTM_BAIXA_CONF,Baixa
2025010917,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco de Aulas 2,2025-03-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.52,LSTM_BAIXA_CONF,Baixa
2025010918,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco Docente,2025-03-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.72,LSTM_BAIXA_CONF,Baixa
2025010919,Manutenção Preventiva Mensal - Ar condicionado - CPF - Laboratório 1° Ciclo CFCS,2025-03-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.63,LSTM_BAIXA_CONF,Baixa
2025010920,Manutenção Preventiva Mensal - Ar condicionado - CPF - Pavilhão Anexo de Aulas,2025-03-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.49,LSTM_BAIXA_CONF,Baixa
2025010921,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão Administrativo,2025-03-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.87,LSTM_BAIXA_CONF,Baixa
2025010922,Manutenção Preventiva Mensal - Ar condicionado - CSC - Bloco de Serviços,2025-03-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.85,LSTM_BAIXA_CONF,Baixa
2025010923,Manutenção Preventiva Mensal - Ar condicionado - CSC - Espaço de Leitura,2025-03-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.41,LSTM_BAIXA_CONF,Baixa
2025010924,Manutenção Preventiva Mensal - Ar condicionado - CSC - Laboratórios,2025-03-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.72,LSTM_BAIXA_CONF,Baixa
2025010925,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão de Convenções,2025-03-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.59,LSTM_BAIXA_CONF,Baixa
2025010926,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão de Feiras,2025-03-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.58,LSTM_BAIXA_CONF,Baixa
2025010927,Manutenção Preventiva Mensal - Ar Condicionado - CSC - Pórtico,2025-03-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.45,LSTM_BAIXA_CONF,Baixa
2025010928,Manutenção Preventiva Mensal - Ar condicionado - CPF - Laboratório de Habilidades,2025-03-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534583079307623, -39.723940092553796",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.39,LSTM_BAIXA_CONF,Baixa
2025010929,Manutenção Preventiva Mensal - Ar condicionado - CSC - LABMOL,2025-03-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.79,LSTM_BAIXA_CONF,Baixa
2025010930,Manutenção Preventiva Mensal - Ar condicionado - CPF - Clínica escola de Psicologia,2025-03-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.535306322127855, -39.72446535585202",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.51,LSTM_BAIXA_CONF,Baixa
2025010931,Manutenção Preventiva Mensal - Ar condicionado - CPF - Salas de Tutoria,2025-03-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53486720606325, -39.72350064237744",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Elevador,,0.75,LSTM_BAIXA_CONF,Baixa
2025010932,Manutenção preventiva mensal do elevador da Reitoria,2025-03-05 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Elevador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva mensal dos elevadores da Reitoria. Caso seja detectado alguma anomalia ou algum dos serviços não for concluído, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção.",,,Manutenção Preventiva > Elevador,,0.95,LSTM_BAIXA_CONF,Baixa
2025010933,Manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Paulo Freire,2025-03-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Elevador,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Solicito manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Paulo Freire. Caso seja detectado alguma anomalia ou algum dos serviços não for concluído, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Elevador,,0.95,LSTM,Baixa
2025010934,Manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Jorge Amado,2025-03-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Elevador,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Jorge Amado. Caso seja detectado alguma anomalia ou algum dos serviços não for concluído, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Outros > Erro de chamado,,0.29,LSTM_BAIXA_CONF,Baixa
2025010950,Link da nuvem ufsb inacessível na máquina de Cristiane Rabelo Santos,2025-03-06 10:41,Fechado,,,,Campus Sosígenes Costa,,,,,Outros > Erro de chamado,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"A partir de 05/03/2025, constatou-se que o link da nuvem ufsb não estava mais acessível na máquina de Cristiane Rabelo Santos. Foi chamado o técnico TI Alexander Costa que constatou in loco que a nuvem está inacessível e me orientou abrir um chamado através do Helpdesk. Outro servidor do CSC também registrou uma queixa semelhante ao não conseguir acessar arquivo do Excell na nuvem UFSB. Em 06/03/2025, tentei diversas vezes acessar a nuvem UFSB e continua aparecendo a seguinte mensagem de erro:

Solicito redirecionamento deste chamado a quem possa solucioná-lo. Agradeço a atenção, Cristiane Rabelo (Arquiteta e Urbanista- SPO- DINFRA- PROPA).",,,Outros > Erro de chamado,,0.2,LSTM_BAIXA_CONF,Baixa
2025010968,recuperação de senha NEABI,2025-03-07 10:43,Fechado,,,,Campus Sosígenes Costa,,,,,Outros > Erro de chamado,,,,0,,,,"-16.449880252377348, -39.064648619985995",,"Gostaria de recuperar senha do email do Núcleo de Estudos Afrobrasileiro e Indígena (NEABI).
O email referido é neabi@ufsb.edu.br",,,Hidrossanitária > Hidráulica,,0.83,LSTM_BAIXA_CONF,Baixa
2025010978,pia entupida,2025-03-07 13:45,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezado, boa tarde!
Por gentileza precisamos da ajudade vocês para desentupia pia no DML, 1º pavimento em frente a Copa",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.5,LSTM_BAIXA_CONF,Baixa
2025010982,Piso rachado,2025-03-07 15:31,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,#N/A,,,,,Outros > Erro de chamado,,0.16,LSTM_BAIXA_CONF,Baixa
2025010983,Materiais para ateste,2025-03-07 16:00,Fechado,,,,Reitoria,,,,,Outros > Erro de chamado,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Materiais para ateste,,,Climatização > Ar condicionado,,1,LSTM,Baixa
2025010989,Ar condicionado soltando muita agua,2025-03-10 08:21,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Bom dia! Solicito a averiguação de um Ar condicionado da ACS que está soltando muitas gotas de água.,,,Elétrica > Iluminação,,0.99,LSTM,Média
2025010993,Substituição de lâmpadas queimadas,2025-03-10 09:59,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito a substituição de duas lâmpadas queimadas, localizadas na sala de docentes das Artes no Pavilhão Administrativo.",,,Climatização > Ar condicionado,,0.73,LSTM_BAIXA_CONF,Baixa
2025011005,Solicito a execução de ponto elétrico e instalação de ar condicionado,2025-03-10 16:22,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,1416.4,,,,"-17.534582646209113, -39.72461446135704",,Solicito a execução de ponto elétrico e instalação de ar condicionado provisório na secretaria executiva no NP. O ar condicionado a ser instalado será o de 30.000 Btu retirado do bloco docente e será provisório até a chegada do ar condicionado cassete de 36.000 Btu conforme consta em projeto para essa sala. Gostaria de solicitar urgência nesse serviço pois precisamos desocupar o bloco docente ( onde se encontra atualmente a sec.executiva) para início das obras do lab.de Eng.Civil.,Execução de ponto elétrico e instalação de ar condicionado,Execução de ponto elétrico e instalação de ar condicionado,Manutenção Preventiva > Nobreak,,0.39,LSTM_BAIXA_CONF,Baixa
2025011010,Manutenção Preventiva de Nobreaks,2025-03-11 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Nobreak,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Manutenção preventiva dos nobreaks localizados no data center, visando garantir a confiabilidade do sistema e prevenir falhas operacionais.",,,Climatização > Ar condicionado,,0.98,LSTM,Baixa
2025011013,Instalação de equipamento de ar condicinado,2025-03-11 09:50,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,10759.71,,,,"-16.423909554595376, -39.13629623502169",,"Necessito da liberação de OSM para instalação de ar condicionado que serão 5 und
1 und de 18 mil BTUs na sala de Recurso Multifuncionais
2 und de 24 mil BTUs no laboratório interdisciplinar 1
2 und de 24 mil BTUs no laboratório interdisciplinar 2",Instalação de equipamentos de ar condicinado; Complementar de Instalação de equipamento de ar condicinado,Instalação de equipamentos de ar condicinado; OBS: O cabo deve ser comprado na cor azul,Outros > Erro de chamado,,0.11,LSTM_BAIXA_CONF,Baixa
2025011020,Limpeza de Bloco de verde,2025-03-11 11:41,Fechado,,,,Campus Sosígenes Costa,,,,,Outros > Erro de chamado,,,,0,,,,"-16.424307884397862, -39.136705238608734",,Limpeza e realocação de material e equipamentos de ar condicionado!,,,Estrutura Predial > Infiltração,,0.54,LSTM_BAIXA_CONF,Baixa
2025011022,Infiltração na coleção de mirmecologia,2025-03-11 12:18,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Infiltração,,,,0,,,,#N/A,,"Saudações!
Gostaria de solicitar, por gentileza, que verificassem uma infiltração que está ocorrendo na coleção de Formicidae do Laboratório de Proteção Florestal/Mirmecologia. A água que infiltra está aumentando demasiadamente a umidade do ambiente, favorecendo o aparecimento de mofo, extremamente prejudicial para a coleção.
Desde já agradeço.

Atenciosamente,
Alexandre.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.36,LSTM_BAIXA_CONF,Média
2025011044,Suporte para papel toalha quebrado,2025-03-11 16:14,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Suporte para papel toalha quebrado
Favor realizar a troca e instalação
Local: Banheiro Masculino Térreo",,,Climatização > Ar condicionado,,0.98,LSTM,Baixa
2025011053,Ar condicionado sem gelar,2025-03-11 18:34,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Prezados, boa noite!
Ar condicionado da sala dos professores está apresentando problemas para gelar, favor, verificar.
Att,
Emilly Mailli.",,,Hidrossanitária > Hidráulica,,0.32,LSTM_BAIXA_CONF,Baixa
2025011075,Limpeza do bebedouro,2025-03-12 14:32,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.535306322127855, -39.72446535585202",,"Boa tarde!
por gentileza solicito a limpeza do bebedouro de água da SEP- Serviço Escola de Psicologia.
Desde já agradeço.",,,Estrutura Predial > Pintura,,0.62,LSTM_BAIXA_CONF,Média
2025011077,Reparo pintura em parede da sala de licitações,2025-03-12 14:36,Fechado,,,,Reitoria,,,,,Estrutura Predial > Pintura,,,,161.89,,,,"-14.788316740297745, -39.27483123836992",,Solicito o reparo na pintura da parede da sala de licitações da DIRAD. Nesta parede foi feito um reparo de vazamento do ar-condicionado e agora uma pintura deve ser feita para reparar as manchas.,Reparo pintura em parede da sala de licitações,Reparo pintura em parede da sala de licitações,Elétrica > Iluminação,,1,LSTM,Baixa
2025011078,Iluminação publicae iluminação auxiliar  dos Blocos,2025-03-12 14:33,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,33194.74,,,,"-16.422665621158817, -39.136300233483034",,"Prezados seguem anexo uma foto com a situação Real do nosso Campos e venho demostrar oque temos queimado e oque esta funcionando porem no padrão antigo.

37 und luminárias de postes públicos queimados.
25 und funcionando no padrão antigo
Totalizando
62 und de Luminárias tipo pétala que devem ser atualizadas
70 und de fotocélula
60 und de tomada para fotocélula

Além de existir alguns postes auxiliares que utilizam refletores ou estão fixados nos blocos em postos estratégicos para segurança de todos, que são os seguintes quantidade de material necessário para sanar este problema.

14 und de refletores de 50 W para área externa em luz branca
20 m de fio 2,5mm",Iluminação pública auxiliar; Iluminação de vias CSC,"Iluminação pública auxiliar; Iluminação da via de acesso ao restaurante do CSC, nos postes já existentes
O que sobrar de serviço pode ser instalado no fundo do pavilhão de feiras.
OBS: Luminária de no mínimo 200w para poste, com mínimo 20.000 lumens, tensão de 85-265v, cor branca fria 6500k, eficiência energêtica de no mínimo 100lm/w, garantia mínima de 1 ano, fotocélula pode fazer parte do corpo da luminária ou não, a critério da empresa",Elétrica > Iluminação,,0.25,LSTM_BAIXA_CONF,Baixa
2025011085,INSTALAÇÃO DE LUMINÁRIA,2025-03-12 15:14,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.534828808942148, -39.72394543442796",,Solicito a instalação de luminária na casa de resídios no Campus Paulo Freire,,,Outros > Erro de chamado,,0.21,LSTM_BAIXA_CONF,Baixa
2025011092,apoio / suporte técnico  aula para russos - 17/03/2025,2025-03-12 16:25,Fechado,,,,Reitoria,,,,,Outros > Erro de chamado,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Boa tarde
Por gentileza, solicitamos o agendamento de um dos profissionais de TI no primeiro dia de aula de português para russos que ocorrerá dia 17/03/2025 coordenada pela ARI onde ocorrerá na sala de reunião do 3o andar das 15h às 16h:30min
Objetivo do apoio é para prover as orientações necessárias na questão técnica com operação dos equipamentos em que haverá transmissão online da aula para alunos na Rússia.
Desde já grato pelo apoio.
Atenciosamente,
Mozart Alves Medeiros
ARI",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.15,LSTM_BAIXA_CONF,Média
2025011094,Substituição tampa do vaso,2025-03-12 17:09,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados boa tarde,
Se faz necessário a substituição da tampa do vaso sanitário do banheiro masculino do segundo andar. Foi identificado que está quebrada.

Cordialmente.",,,Outros > Erro de chamado,,0.28,LSTM_BAIXA_CONF,Baixa
2025011108,apoio / suporte técnico aula para russos - 17/03/2025 - Protic Solano,2025-03-13 11:36,Fechado,,,,Reitoria,,,,,Outros > Erro de chamado,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"apoio / suporte técnico aula para russos - 17/03/2025

Descrição *
Boa tarde
Por gentileza, solicitamos o agendamento de um dos profissionais de TI no primeiro dia de aula de português para russos que ocorrerá dia 17/03/2025 coordenada pela ARI onde ocorrerá na sala de reunião do 3o andar das 15h às 16h:30min
Objetivo do apoio é para prover as orientações necessárias na questão técnica com operação dos equipamentos em que haverá transmissão online da aula para alunos na Rússia.
Desde já grato pelo apoio.
Atenciosamente,
Mozart Alves Medeiros
ARI",,,Outros > Erro de chamado,,0.24,LSTM_BAIXA_CONF,Baixa
2025011146,Solicitação de material de consumo,2025-03-13 17:31,Fechado,,,,Campus Paulo Freire,,,,,Outros > Erro de chamado,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Solicito:
1- um pacote de 500 folhas brancas A4 para impressão de atividades acadêmicas.
2- um grampeador
3- uma caixa de grampos adequados ao grampeador
4- um rolo de fita crepe.
5- jogo de 3 pinceis de quadro branco (* um azul, um preto e um vermelho)",,,Suprimentos / Apoio Técnico > Materiais,,0.17,LSTM_BAIXA_CONF,Baixa
2025011163,Troca da tampa do vaso,2025-03-14 10:08,Fechado,,,,Reitoria,,,,,Suprimentos / Apoio Técnico > Materiais,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia
trocar a tampa do vaso do banheiro feminino do quarto andar. Reitoria",,,Hidrossanitária > Hidráulica,,0.33,LSTM_BAIXA_CONF,Baixa
2025011164,instalar porta sabão,2025-03-14 10:10,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia
gentileza instalar o porta sabão no banheiro feminino do quarto andar.",,,Climatização > Ar condicionado,,0.98,LSTM,Baixa
2025011192,Ar condicionado sem gelar,2025-03-17 13:59,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,O ar condicionado que fica acima da mesa da diretora está apenas ventando.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.71,LSTM_BAIXA_CONF,Média
2025011165,Reparos na sala de Acessibilidade - Pórtico,2025-03-14 10:55,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,509.19,,,,"-16.423822637563376, -39.13549260894328",,"Bom dia!
Solicito que sejam feitos reparos na sala de acessibilidade nas áreas registradas nas fotos anexas.
Atenciosamente,

Helen Oliveira.",Reparos na sala de Acessibilidade - Pórtico,Reparos na sala de Acessibilidade - Pórtico,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.87,LSTM_BAIXA_CONF,Baixa
2025011168,porta arrastando no chão,2025-03-14 15:09,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezado, boa tarde!
Por gentileza precisamos da ajuda de voc~Es porquê a porta está pergando no chão dificultando a abertura.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.25,LSTM_BAIXA_CONF,Baixa
2025011171,Solicitação de cadeados,2025-03-14 15:29,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.53488871263804, -39.72388509091665",,"Prezados,
Na última semana, ocorreu a finalização da reforma do espaço de armazenamento de resíduos biológicos, porém o portão não possui cadeado. Esse espaço não pode ficar aberto por conta do risco.

Outro espaço que também não pode ficar aberto por questão de segurança é a ""casa do gás"". Lá, também, não possui cadeado,

Portanto, por questão de segurança, solicito, se possível, a disponibilização de 02 (dois) cadeados para esses fins.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.9,LSTM_BAIXA_CONF,Baixa
2025011173,Solicitação de pontos de rede na sala Arraial d'Ajuda 1 - Laboratório Etnoterritorial do Sul da Bahia,2025-03-14 16:37,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,1805.3100000000002,,,,"-16.424310442233665, -39.1367972326299",,"Prezadxs
Venho por meio deste solicitar a instalação de mais 3 pontos de rede na sala Arraial d'Ajuda 1, onde funciona o Laboratório Etnoterritorial do Sul da Bahia. Em breve receberemos 3 desktops de trabalho e não temos até o momento os pontos de rede necessário para instalá- los.
Fico à disposição

Pablo Antunha Barbosa",Pontos de rede na sala Arraial d'Ajuda 1 - Laboratório Etnoterritorial do Sul da Bahia,Pontos de rede na sala Arraial d'Ajuda 1 - Laboratório Etnoterritorial do Sul da Bahia,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,LSTM,Média
2025011174,Substituição da maçaneta da porta frontal do Laboratório Interdisciplinar 03,2025-03-14 17:18,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,171.35,,,,"-16.424310442233665, -39.1367972326299",,A maçaneta da porta frontal do Laboratório Interdisciplinar 03 está quebrada. É necessária a substituição. Essa porta às vezes trava um pouco e exige um pouco mais de força para puxá-la. Sem a maçaneta torna-se mais difícil ainda abri-la. Solicito providências.,Substituição da maçaneta da porta frontal do Laboratório Interdisciplinar 03,Substituição da maçaneta da porta frontal do Laboratório Interdisciplinar 03,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.93,LSTM_BAIXA_CONF,Média
2025011175,Boa tarde! segue requisição para reparo do portão de entrada da portar,2025-03-15 12:34,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Boa tarde! segue requisição para reparo do portão de entrada da portaria do campus Sosigenes Costas, o mesmo esta cedendo devido uma rachadura na estrutura da pilastra .Obrigada",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2025011178,Ar condicionado não está funcionando,2025-03-17 08:48,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,614.72,,,,"-14.770309469288907, -39.23560995592077",,"Ar condicionado não funciona e/ou não gela
Favor verificar
Local: Ciências III",Recarga de gás em ar condicionado,Recarga de gás em ar condicionado,Hidrossanitária > Hidráulica,,0.96,LSTM,Média
2025011180,TROCA DE TORNEIRA QUEBRADA NO COMPLEXO 1 PRÓXIMO A BIBLIOTECA,2025-03-17 09:43,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.532979931742542, -39.7220601067383",,TROCA DE TORNEIRA QUEBRADA NO COMPLEXO 1 PRÓXIMO A BIBLIOTECA,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.24,LSTM_BAIXA_CONF,Baixa
2025011184,INSTALAÇÃO DE SUPORTES,2025-03-17 10:31,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"BOM DIA PREZADOS,
01 ANDAR: INTALAR 03 PORTA PAPEL TOALHA NOS BANHEIROS FEMININO MASCULINO E PCD.
02 ANDAR: INSTALAR 02 PORTA PAPEL TOALHA E UM PORTA PAPEL HIGIÊNICO NOS BANHEIROS FEMININO E PCD.
03 ANDAR: 01 PORTA PAPEL TOALHA NO MASCULINO E 01 NO FEMININO E 02 PORTA PAPEL HIGIÊNICO NO BANHEIRO MASCULINO.

CORDIALMENTE.",,,Hidrossanitária > Hidráulica,,0.96,LSTM,Baixa
2025011197,Torneira externa LECOMAR,2025-03-17 14:49,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Prezados, boa tarde!
Solicito que seja instalada uma torneira (já comprada por nós), na tubulação externa ao LECOMAR para permitir o uso de mangueira e VAP nos equipamentos de campo do laboratório, facilitando assim a limpeza.
At.te
Fabiana",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2025011204,Instalação de aparelhos de ar condicionado,2025-03-18 12:40,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,21074.32,,,,"-14.770309469288907, -39.23560995592077",,"Solicito a instalação de aparelhos de ar condiconado nas salas 03, 04, 07 e 08.
Os equipamentos encontram-se disponíveis no almoxarifado.
Em cada ambiente deverão ser instalados dois aparelhos de 24 mil btus.",Instalação de aparelhos de ar condicionado,Instalação de aparelhos de ar condicionado,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.94,LSTM_BAIXA_CONF,Baixa
2025011212,Segue requisição para troca de maçaneta da porta da sala da vigilância,2025-03-19 12:14,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.425315471783644, -39.1356215455011",,Segue requisição para troca de maçaneta da porta da sala da vigilância no pavilhão do conversões . obrigada,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.96,LSTM,Baixa
2025011213,"Problema na fechadura, porta não fecha completamente",2025-03-20 08:47,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Problema na fechadura, porta não fecha completamente
Local: SALA DE ADMINISTRAÇÃO
Porta de vidro de correr",,,Outros > Erro de chamado,,0.67,LSTM_BAIXA_CONF,Média
2025011236,Solicitação de ajuste de mobiliário - cadeira,2025-03-20 14:48,Fechado,,,,Campus Jorge Amado,,,,,Outros > Erro de chamado,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Boa Tarde, Prezados.
Solicitamos, por gentileza, o reparo de uma cadeira que está desajustada e o parafuso do apoio de braço saiu (imagem em anexo).
Obrigada.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.58,LSTM_BAIXA_CONF,Baixa
2025011238,Instalação de quadros,2025-03-20 16:04,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,409.67999999999995,,,,"-16.423909554595376, -39.13629623502169",,"Prezados,

Considerando o pedido de compra de mobiliário para o CSC em 2024, que não foi possível execução por questões orçamentárias;

Considerando decisão da Comissão Gestora CSC autorizando a movimentação de quadros entre salas de aula, visando mitigar a falta de quadros no campus, até que seja possível compra. solicito:

Retirada de 01 (uma) ""lámina"" de quadro das sala abaixo, para posterior instalação nas novas salas do Pav. de Feiras;

Sala Mata Medonha -
Sala Arraial Dajuda (lab de física) -
Sala Coroa Vermelha 1 -
Sala Coroa Vermelha 2 -
Sala Trancoso 1 -
Sala Trancoso 2 -
Sala Corumbau 1 -
Sala Corumbau 2 -

Destaco que a ação deve acorrer ainda para uso a partir do dia 31/03/2025. A equipe local de manutenção deve fazer a operação com acordo com o patrimonio do campus.",Instalação de quadros; Instalação de quadros,"Instalação de quadros; Material para instalação de quadros nas seguintes salas

Sala Mata Medonha
Sala Arraial Dajuda 
Sala Coroa Vermelha 1
Sala Coroa Vermelha 2
Sala Trancoso 1 
Sala Trancoso 2 
Sala Corumbau 1 
Sala Corumbau 2",Climatização > Ar condicionado,,0.81,LSTM_BAIXA_CONF,Baixa
2025011246,Ar da sala Eunápolis,2025-03-21 09:29,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Bom dia.
Para atendar a demanda de curso a ser realizado na sala Eunápolis (previsaõ de mais de 40 participantes), solicito ajuste no arcondicionado que não está funcionando.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.91,LSTM_BAIXA_CONF,Média
2025011247,Reparo em porta (sala de Multimidia),2025-03-21 09:33,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Bom dia.
Porta da sala de Multimidia com problema. Provavelmente por fallta de lubrificação nas dobradiças.",,,Área Externa e Ambiental > Manutenção área externa / meio ambiente,,0.11,LSTM_BAIXA_CONF,Baixa
2025011259,"Compra de equipamento para Equipe Responsável pela Roçagem, com a roçadeira Costal",2025-03-21 15:09,Fechado,,,,Campus Jorge Amado,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,1677.5099999999998,,,,"-14.77147998352185, -39.23434744042999",,"Boa Tarde
Solicito a compra dos Seguintes equipamentos:

03 Protetores Faciais(E.P.I para utilização da Roçadeira Costal);
03 Peitorais (E.P.I para utilização da Roçadeira Costal);
03 Pares de PERNEIRA caneleiras Proteção de Roçadeira (E.P.I para utilização da Roçadeira Costal);
03 Pares de Luvas (E.P.I para utilização da Roçadeira Costal);
03 facões 18'';
03 laminas 2 pontas para Roçadeira Stihl FS 460;
03 Carreteis NYLON Automatico Mnf para Roçadeira STIHL Fs 460;

Atenciosamente
Yuri Amorim",Compra de equipamento para Equipe Responsável pela Roçagem; Complementar de Compra de equipamento para Equipe Responsável pela Roçagem,Compra de equipamento para Equipe Responsável pela Roçagem; Complementar de Compra de equipamento para Equipe Responsável pela Roçagem,Elétrica > Instalações elétricas,,0.27,LSTM_BAIXA_CONF,Baixa
2025011264,Reposição de tomada de ar condicionado,2025-03-24 09:03,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,#N/A,,"Saudações!
Gostaria de solicitar, por gentileza a troca da tomada do aparelho de ar condicionado da coleção de mirmecologia.
Ness fim de semana a tomada queimou, derreteu, e estamos sem ar condicionado para controlar a temperatura e umidade da sala da coleção.
Peço urgência pois o solo está com muita umidade e mina para dentro da coleção, o que pode afetar móveis, equipametnos e especialmente as formigas da coleção.
Desde já agradeço.
Atenciosamente,
Alexandre.",,,Hidrossanitária > Hidráulica,,0.93,LSTM_BAIXA_CONF,Baixa
2025011269,Registro onde liga água está vazando,2025-03-24 09:59,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770309469288907, -39.23560995592077",,No banheiro PCD Masculino do 1° andar está vazando água na parte da torneira onde liga o registro de água.,,,Elétrica > Instalações elétricas,,0.79,LSTM_BAIXA_CONF,Baixa
2025011270,Tomadas não funcionam.,2025-03-24 10:00,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Bom dia. As tomadas das salas, 105, 106, 107, ondes estão ligados os televisores e computadores não estão funcionando. Peço, por gentileza, para verificar.",,,Climatização > Ar condicionado,,0.39,LSTM_BAIXA_CONF,Baixa
2025011287,Manutenção em ar condicionado,2025-03-25 08:27,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Prezados,
Solicito que seja realizada uma manutenção no ar condicionado da sala NTI. O equipamento não está refrigerando de maneira adequada.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2025011291,Ar condicionado da sala de Apoio aos Laboratórios,2025-03-25 09:17,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Prezados (as), bom dia.

Solicito manutenção do ar condicionado da sala de Apoio aos Laboratórios, pois o equipamento está vazando água em cima de um armário suspenso e de uma servidora.
Informo que a parte superior do armário já está bastante avariada devido à recorrência desse problema.

Desde já, agradeço.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.13,LSTM_BAIXA_CONF,Baixa
2025011295,Transferência de rack de sala no Cuni Posto da Mata,2025-03-25 10:15,Fechado,,,,Campus Paulo Freire,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-17.886258737153273, -39.848623404456525",,"Prezados,

Com a iminência do início das aulas do próximo semestre, que acontecerá na próxima segunda (31/03/2025) e com a mudança do ponto de internet da antiga sala para a nova sala,

Solicito, emergencialmente, a mudança do Rack e dos aparelhos da antiga sala do Cuni Posto da Mata para a nova.
O dia ideal seria nessa quinta ou sexta.",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.09,LSTM_BAIXA_CONF,Média
2025012837,Substituição dos dispenseres quebrados,2025-07-09 12:13,Fechado,,,,Campus Paulo Freire,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-17.532979931742542, -39.7220601067383",,"Prezados,

Temos alguns dispenseres de papel quebrados. Solicito, se possível, a substituição.

Alguns lugares que já identifiquei a necessidade:
Banheiros masculinos e femininos do complexo 1
Copa dos servidores do Complexo 1
Copa dos discentes do Complexo 1
Consultório da enfermagem

At.te",,,Elétrica > Instalações elétricas,,0.24,LSTM_BAIXA_CONF,Baixa
2025011326,Pontos de energia,2025-03-26 10:37,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Prezados, bom dia
Iremos utilizar a partir desse semestre a sala Pindorama como laboratório e para isso precisamos de mais pontos de energia melhor distribuídos pela sala",,,Elétrica > Instalações elétricas,,0.39,LSTM_BAIXA_CONF,Baixa
2025011327,Recolher cabos da Mata Medonha,2025-03-26 10:39,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.423822637563376, -39.13549260894328",,Recolher cabos não utilizados na Mata Medonha.,,,Elétrica > Instalações elétricas,,0.53,LSTM_BAIXA_CONF,Baixa
2025011328,Instalação de circuitos para ar condicionado,2025-03-26 10:39,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito a instalação de circuito específico para ar condicionado nas salas 03, 04, 06 e 08 do NUPED",,,Manutenção Preventiva > Reservatório,,0.2,LSTM_BAIXA_CONF,Baixa
2025011329,Limpeza de reservatório,2025-03-26 10:40,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito a limpeza dos reservatórios de agua potável,,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2025011360,Ar condicionado com dreno pingando,2025-03-27 15:18,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Prezado,

O ar condicionado da recepção está com dreno pingando.

Cordialmente,

Débora Oliveira",,,Área Externa e Ambiental > Manutenção área externa / meio ambiente,,0.13,LSTM_BAIXA_CONF,Baixa
2025011363,Solicitação de roçagem do entorno do meliponário,2025-03-27 16:14,Fechado,,,,Campus Jorge Amado,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados/as,

Boa tarde! Gostaria de solicitar a roçagem no entorno do Meliponário Jardim das Meliponas, no CJA. Por favor, peço que o serviço seja realizado antes do dia 02/04 (quarta-feira) pois nesse dia haverá uma atividade da semana de acolhimento aos/as calouros/as. Além disso, na semana seguinte haverão atividades com crianças, estudantes de escolas de Itabuna e Ilhéus. Hoje o mato está muito alto, impossibilitando a permanecia de pessoas no local.

Desde já agradeço a atenção e o empenho.
Atenciosamente,
Profa. Rosane Pereira",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.97,LSTM,Baixa
2025011367,Solicito conserto das fechaduras das portas do setor administrativo da,2025-03-27 16:44,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770883343840165, -39.23605772449692",,Solicito conserto das fechaduras das portas do setor administrativo da biblioteca jorge amado,,,Hidrossanitária > Hidráulica,,0.98,LSTM,Baixa
2025011372,Mictório vazando água da descarga,2025-03-28 10:04,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Mictório vazando água da descarga
Local: Banheiro masculino próximo a biblioteca",,,Outros > Erro de chamado,,0.21,LSTM_BAIXA_CONF,Baixa
