ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
2025011376,Segurança dos Banheiros para Deficientes - Assunto: Necessidade de Fechaduras ou Trincos nos Banheiros para Deficientes.,2025-03-28 10:18,Fechado,,,,Campus Paulo Freire,,,,,Outros > Erro de chamado,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Informamos que os 12 banheiros destinados a pessoas com deficiência no Núcleo Pedagógico não possuem chaves para trancamento durante o uso. Como consequência, as portas permanecem abertas, permitindo que outras pessoas entrem enquanto o banheiro está ocupado, comprometendo a privacidade e segurança dos utilizadores.Para solucionar essa situação, solicitamos a instalação de fechaduras apropriadas para banheiros ou trincos internos, garantindo que os usuários possam trancar a porta pelo lado de dentro, proporcionando mais conforto e privacidade. Aguardamos retorno com a melhor solução possível para essa questão.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.83,LSTM_BAIXA_CONF,Baixa
2025011398,Instalação de suporte de papel no banheiro do 1º andar.,2025-03-28 14:17,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,
Gostaria de solicitar a substituição do suporte de papel no banheiro masculino, localizado no 1° andar do prédio da Reitoria. O suporte encontra-se danificado e precisa ser trocado para garantir o adequado funcionamento e a comodidade dos usuários.
Agradeço pela atenção e fico à disposição para quaisquer informações adicionais.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.77,LSTM_BAIXA_CONF,Baixa
2025011402,Abertura de porta na Seção de Apoio aos Laboratórios,2025-03-28 15:06,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.424310442233665, -39.1367972326299",,Solicito a abertura de mais uma porta na Seção de Apoio aos Laboratórios. Esse porta deve abrir para o ambiente externo para evitar a interrupção ou incômodo nas aulas e provas práticas ou teóricas no Laboratório Interdisciplinar 03.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.2,LSTM_BAIXA_CONF,Baixa
2025011404,remover TV,2025-03-28 16:33,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.423909554595376, -39.13629623502169",,Preciso de suporte da equipe de manutenção para remover a TV da sala de reuniões e instalar uma outra no local,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.2,LSTM_BAIXA_CONF,Baixa
2025011405,remover TV,2025-03-28 16:34,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.424036771315144, -39.13615281834591",,Preciso do suporte do pessoal da manutenção para remover a TV da sala da TIC e colocar na sala de reuniões.,,,Climatização > Ar condicionado,,0.86,LSTM_BAIXA_CONF,Baixa
2025011414,Problema nos 3 aparelhos de ar da SECAD,2025-03-31 09:55,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados/as, bom dia.

Os 3 aparelhos de ar da SECAD não estão funcionando plenamente.

2 estão ligando, mas fracos.
1 não está lagando.

Atte. Ronildo Santos",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.77,LSTM_BAIXA_CONF,Média
2025011433,Problema na Fibra óptica que liga a portaria,2025-03-31 14:20,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-16.422665621158817, -39.136300233483034",,"Prezada equipe de Manutenção, boa tarde.
A rede de dados que liga a Sala Técnica (DG) à Portaria parou de funcionar, próximo as 12h da terça-feira, dia 25/03.
Fizemos alguns testes, como troca de transceiver, troca de porta do Switch e por último com a caneta de identificação da fibra óptica, onde testamos as seis fibras, porém sem sucesso.
Solicito a manutenção neste cabeamento de backbone do campus.

Coloco em anexo o modelo de cadastro de entrada de Fibra ótica do campus.",Reparo em fibra ótica,Reparo em fibra ótica,Climatização > Ar condicionado,,0.96,LSTM,Baixa
2025011439,"Boa tarde, durante atendimento hoje o ar condiconado ligado ha cerca d",2025-03-31 15:28,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Boa tarde, durante atendimento hoje o ar condiconado ligado ha cerca de 1 hora, deu um pipoco e parou de funcionar. solicito conserto
grata
Maiana",,,Outros > Erro de chamado,,0.09,LSTM_BAIXA_CONF,Baixa
2025011441,consultorio medico,2025-03-31 15:32,Fechado,,,,Campus Jorge Amado,,,,,Outros > Erro de chamado,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"solicito um biombo para exame fisico dos paciente da pericia ou cortina para as janelas para maior privacidade dos periciados.grata
Maiana",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.75,LSTM_BAIXA_CONF,Baixa
2025011444,Ponto de Rede da sala Barrolândoa,2025-03-31 15:47,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Boa tarde
Por favor, ajustar ponto de rede da sala Barrolândia.
Não sei o motivo, mas o ponto foi removido e o computador encontra-se sem internet. Professores estão pedindo que esse probleminha seja resolvido para que suas aulas não sejam prejudicadas.",,,Instalação de Acessórios e Mobiliário > Placas de identificação,,0.44,LSTM_BAIXA_CONF,Média
2025011487,Substituição da porta do Laboratório de Dendrologia e nova placa de identificação,2025-04-01 11:48,Fechado,,,,Campus Jorge Amado,,,,,Instalação de Acessórios e Mobiliário > Placas de identificação,,,,104.27,,,,#N/A,,"Solicito substituição da porta do Laboratório de Dendrologia e confecção de nova placa para porta.
Motivo: Porta bastante danificada.",Placa de identificação de porta,Placa de identificação de porta,Hidrossanitária > Hidráulica,,0.47,LSTM_BAIXA_CONF,Baixa
2025011491,"Solicitação de Desentupimento do Lavatório - DML, Térreo da Reitoria",2025-04-01 13:38,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados(as),
Gostaria de solicitar o desentupimento do lavatório localizado no DML, no térreo do prédio da Reitoria, devido ao entupimento que está comprometendo seu funcionamento.
Agradeço desde já pela atenção e fico à disposição para quaisquer esclarecimentos adicionais.",,,Hidrossanitária > Hidráulica,,0.71,LSTM_BAIXA_CONF,Baixa
2025011497,Descarga vazando,2025-04-01 15:52,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Descarga vazando descendo direto no vaso, não mantém a água.
Local: Banheiro Masculino na ala administrativa",,,Hidrossanitária > Hidráulica,,0.99,LSTM,Baixa
2025011498,Torneira da pia vazando embaixo,2025-04-01 15:58,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Torneira da pia vazando embaixo
Local: Banheiro feminino 2 andar",,,Elétrica > Iluminação,,0.97,LSTM,Baixa
2025011504,Troca de lâmpadas,2025-04-01 20:03,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Prezados, boa noite!
Algumas lâmpadas do banheiro feminino e masculino do Térreo, encontram-se queimadas ou com baixa iluminação, necessitando de reparos.

Att,
Emilly Mailli.",,,Instalação de Acessórios e Mobiliário > Placas de identificação,,0.2,LSTM_BAIXA_CONF,Baixa
2025011389,Placa de identificação,2025-03-28 11:53,Fechado,,,,Campus Paulo Freire,,,,,Instalação de Acessórios e Mobiliário > Placas de identificação,,,,104.27,,,,"-17.534582646209113, -39.72461446135704",,"Solicito a confecção de uma placa de identificação com a logomarca da UFSB , para instalação no Posto de Saúde do Bairro Ouro Verde.
Obs: É uma placa para porta.",Placa de identificação de porta de sala,Placa de identificação de porta de sala,Elétrica > Instalações elétricas,,0.88,LSTM_BAIXA_CONF,Baixa
2025011511,Instalação de tomadas e de ponto de rede,2025-04-02 10:50,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"A cantina está em funcionamento precário no pavilhão de feiras do CSC, para tal é necessário que seja instalada tomadas para funcionamento do rechaud, com objetivo de manter a temperatura dos alimentos. Para melhor conexão com a internet no local é necessário que seja instalado pontos de rede.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.39,LSTM_BAIXA_CONF,Baixa
2025011518,Solicitação de Instalação de Suportes de Sabonete - Banheiros da Reitoria,2025-04-02 14:46,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados(as),
Gostaria de solicitar a instalação de 02 (dois) suportes de sabonete, sendo um no banheiro masculino localizado no térreo e outro no banheiro masculino do 3° andar do prédio da Reitoria.
Agradeço pela atenção e fico à disposição para quaisquer informações adicionais.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.22,LSTM_BAIXA_CONF,Baixa
2025011519,Ajuste de Persianas,2025-04-02 16:07,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Prezados(as),

Solicito, por meio deste, o ajuste de algumas persianas na sala dos professores do CFCAM, especificamente as localizadas no lado direito, junto à parede, ao entrar no recinto.

Agradeço desde já a atenção.

Atenciosamente,",,,Manutenção Preventiva > Ar condicionado central,,0.67,LSTM_BAIXA_CONF,Baixa
2025011525,Manutenção Preventiva Mensal - Ar condicionado Central - CSC,2025-04-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva mensal do ar condicionado central do CSC de acordo ao arquivo em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"".
O acompanhamento deste chamado deve ser de acordo com as atividades descritas no ANEXO I .
O retorno destas atividades devem ser dados à Coordenação de Manutenção ou à Coordenação de Campus do CSC, de modo que a UFSB tenha ciência das atividades preventivas realizadas no equipamento.
Caso haja alguma necessidade de material(is) para manutenção corretiva, este(s) deverá(ão) ser solicitado(s) de imediato de modo que a aquisição seja o mais rápido possível.
O fechamento deste chamado está condicionado ao retorno deste documento.",,,Manutenção Preventiva > Ar condicionado central,,0.94,LSTM_BAIXA_CONF,Baixa
2025011526,Manutenção Preventiva Mensal - Ar Condicionado Central - CSC - Tratamento Químico Mensal da Água de Condensação,2025-04-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito tratamento químico de água de condensação de ar condicionado central. Este procedimento deverá acompanhar o documento em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"", com informações sobre o sistema de refrigeração no Item 7.
Os padrões técnicos a serem alcançados após o tratamento devem estar de acordo ao que consta no ANEXO IV do documento em anexo.
Após o tratamento, a UFSB deverá ser informada do serviço com a entrega de um relatório técnico informando sobre o processo.",,,Climatização > Ar condicionado,,0.73,LSTM_BAIXA_CONF,Baixa
2025011527,Manutenção Preventiva Mensal - Ar condicionado - Reitoria,2025-04-03 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Outros > Erro de chamado,,0.24,LSTM_BAIXA_CONF,Baixa
2025011528,Reserva Salão de Eventos - CJA,2025-04-03 08:03,Fechado,,,,Campus Jorge Amado,,,,,Outros > Erro de chamado,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados, bom dia!
Venho por meio deste, solicitar autorização para utilizar o espaço do salão de eventos do CJA para exposição do projeto de extensão ""Solos na Escola"". A exposição ocorrerá para recepcionar escolas da região que estarão visitando a UFSB.
Data: 25 e 28/04/2025.
Horário: período da manhã (08 às 12h)
Agradeço desde já.
Atenciosamente,
Profa Jaqueline",,,Climatização > Ar condicionado,,0.92,LSTM_BAIXA_CONF,Baixa
2025011529,Manutenção do ar condicionado,2025-04-03 09:11,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Prezados,
Ao retornar do período de férias o ar condicionado do gabinete 06. Profa. Andrea Dalmolin, não está funcionando.
Testei o controle em outro ar condicionado da mesma marca e o controle funciona.
Por gentileza, poderiam verificar o motivo do não funcionamento.
Docente gestante e o calor não está fácil nos últimos dias.
Caso a docente não esteja no CFCAF no momento da visita tem uma chave reserva do gabinete na sala da secretaria do Centro, procurar com Débora ou Regiane,",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2025011535,MANUTENÇÃO DE AR CONDICIONADO - SALA C101,2025-04-03 13:15,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"AR COM PROBLEMA, NÃO ESTÁ GELANDO - MANUTENÇÃO DE AR CONDICIONADO - SALA C101",,,Elétrica > Instalações elétricas,,0.16,LSTM_BAIXA_CONF,Baixa
2025011542,SPDA E REDE HIDRÁULICA COBERTURA,2025-04-04 09:52,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Fazer a retirada do distema de SPDA da cobertura do prédio para instalação de cobertura metálica e relocação da rede de abastecimento de água.,,,Outros > Erro de chamado,,0.15,LSTM_BAIXA_CONF,Baixa
2025011544,Bancos com assento solto,2025-04-04 11:13,Fechado,,,,Campus Jorge Amado,,,,,Outros > Erro de chamado,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Bancos com assento solto
Favor parafusar bancos no Laboratório de Expressões Gráficas 2° andar",,,Área Externa e Ambiental > Manutenção área externa / meio ambiente,,0.33,LSTM_BAIXA_CONF,Baixa
2025011546,Compra de Herbicida para a Limpeza e Manuteção do Campus Jorge Amado,2025-04-04 11:20,Fechado,,,,Campus Jorge Amado,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,10496,,,,"-14.77147998352185, -39.23434744042999",,"Bom dia
Tudo bem?
Solicito a compra de 100 litros de GLifosato (Herbicida)",Compra de Herbicida para a Limpeza e Manuteção do Campus Jorge Amado,Compra de Herbicida para a Limpeza e Manuteção do Campus Jorge Amado,Hidrossanitária > Hidráulica,,0.69,LSTM_BAIXA_CONF,Baixa
2025011549,Privada entupida,2025-04-04 13:33,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Privada entupida
Favor verificar
Local: Masculino PCD",,,"Segurança contra Incêndio > Sistemas de combate a incêndio (extintores, hidrantes)",,0.11,LSTM_BAIXA_CONF,Média
2025011554,Reparos diversos no sistema de rede de hidrantes do Campus Jorge Amado,2025-04-04 15:49,Processando (atribuído),,,,Campus Jorge Amado,,,,,"Segurança contra Incêndio > Sistemas de combate a incêndio (extintores, hidrantes)",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito diversos reparos no sistema de rede de hidrantes do Campus Jorge Amado.

Devem ser observados o vencimento, magueiras defeituosas, caixas com tampa defeituosa/quebrada, etc.",,,Hidrossanitária > Hidráulica,,0.9,LSTM_BAIXA_CONF,Baixa
2025011556,Limpeza Semestral - Reservatórios - Reitoria,2025-04-05 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito limpeza dos reservatórios inferiores e superiores, localizados na Reitoria da UFSB. Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2025011557,Manutenção Preventiva Bimensal - Quadros Elétricos de BT - Reitoria,2025-04-05 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Climatização > Ar condicionado,,0.94,LSTM_BAIXA_CONF,Baixa
2025011558,Manutenção Preventiva Mensal - Ar condicionado - CSC - LABMOL,2025-04-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.94,LSTM_BAIXA_CONF,Baixa
2025011560,Manutenção Preventiva Mensal - Ar condicionado - CJA - Laboratório CEPLAC,2025-04-07 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,#N/A,,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.95,LSTM,Baixa
2025011561,Manutenção Preventiva Mensal - Ar condicionado - CJA - NUPED,2025-04-07 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.86,LSTM_BAIXA_CONF,Baixa
2025011562,Manutenção Preventiva Mensal - Ar condicionado - CJA - NVGA,2025-04-07 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.97,LSTM,Baixa
2025011563,Manutenção Preventiva Mensal - Ar condicionado - CJA - Auditório CEPLAC,2025-04-07 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.756130793820052, -39.23151429151042",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.8,LSTM_BAIXA_CONF,Baixa
2025011564,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco Administrativo,2025-04-07 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.81,LSTM_BAIXA_CONF,Baixa
2025011565,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco de Aulas 1,2025-04-07 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.77,LSTM_BAIXA_CONF,Baixa
2025011566,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco de Aulas 2,2025-04-07 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.92,LSTM_BAIXA_CONF,Baixa
2025011567,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco Docente,2025-04-07 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.55,LSTM_BAIXA_CONF,Baixa
2025011568,Manutenção Preventiva Mensal - Ar condicionado - CPF - Laboratório 1° Ciclo CFCS,2025-04-07 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.87,LSTM_BAIXA_CONF,Baixa
2025011569,Manutenção Preventiva Mensal - Ar condicionado - CPF - Pavilhão Anexo de Aulas,2025-04-07 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.82,LSTM_BAIXA_CONF,Baixa
2025011570,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão Administrativo,2025-04-07 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2025011571,Manutenção Preventiva Mensal - Ar condicionado - CSC - Bloco de Serviços,2025-04-07 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.99,LSTM,Baixa
2025011572,Manutenção Preventiva Mensal - Ar condicionado - CSC - Espaço de Leitura,2025-04-07 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2025011573,Manutenção Preventiva Mensal - Ar condicionado - CSC - Laboratórios,2025-04-07 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2025011574,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão de Convenções,2025-04-07 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2025011575,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão de Feiras,2025-04-07 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2025011576,Manutenção Preventiva Mensal - Ar Condicionado - CSC - Pórtico,2025-04-07 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.99,LSTM,Baixa
2025011577,Manutenção Preventiva Mensal - Ar condicionado - CPF - Laboratório de Habilidades,2025-04-07 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534583079307623, -39.723940092553796",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2025011578,Manutenção Preventiva Mensal - Ar condicionado - CPF - Clínica escola de Psicologia,2025-04-07 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.535306322127855, -39.72446535585202",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2025011579,Manutenção Preventiva Mensal - Ar condicionado - CPF - Salas de Tutoria,2025-04-07 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53486720606325, -39.72350064237744",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Elevador,,0.91,LSTM_BAIXA_CONF,Baixa
2025011580,Manutenção preventiva mensal do elevador da Reitoria,2025-04-07 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Elevador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva mensal dos elevadores da Reitoria. Caso seja detectado alguma anomalia ou algum dos serviços não for concluído, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção.",,,Manutenção Preventiva > Elevador,,0.97,LSTM,Baixa
2025011581,Manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Paulo Freire,2025-04-07 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Elevador,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Solicito manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Paulo Freire. Caso seja detectado alguma anomalia ou algum dos serviços não for concluído, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Elevador,,0.97,LSTM,Baixa
2025011582,Manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Jorge Amado,2025-04-07 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Elevador,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Jorge Amado. Caso seja detectado alguma anomalia ou algum dos serviços não for concluído, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Hidrossanitária > Hidráulica,,0.8,LSTM_BAIXA_CONF,Baixa
2025011589,Banheiro masculino,2025-04-07 10:34,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,#N/A,,"Bom dia,
A descarga do banheiro masculino do CFCAf não está funcionando. Gostaria de solicitar, por gentiliza, a verificação do mesmo. Esse banheiro está interditado há algum tempo, contudo, com o retorno das aulas houve aumento no fluxo de usuários.
Atenciosamente,",,,Elétrica > Instalações elétricas,,0.92,LSTM_BAIXA_CONF,Baixa
2025011591,Exautores para Espaço da Cantina,2025-04-07 11:26,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,821.88,,,,"-16.423058409985778, -39.136850127779546",,"Prezados(as),
Bom dia!

Solicito a instalação de exautores no espaço onde está localizado atualmente a cantino do CSC. O mesmo estva prevista para colocar janelas de basculantes, porém devido ajustes as mesmas foram fechadas com drywall, ficando o local sem ventilação. O espaço precisa dos referidos equipamentos o quanto antes para se adequar as normas minímas da vigilânica sanitária.

Atenciosamente,",Exautores para Espaço da Cantina,Exautores para Espaço da Cantina,Hidrossanitária > Hidráulica,,0.89,LSTM_BAIXA_CONF,Baixa
2025011592,Bom dia prezados  Instalar o dispenser se sabonete no banheiro masculi,2025-04-07 11:36,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia prezados
Instalar o dispenser se sabonete no banheiro masculino do terceiro andar.",,,Elétrica > Instalações elétricas,,0.91,LSTM_BAIXA_CONF,Baixa
2025011593,Ínstalação de pontos de tomadas na cantina,2025-04-07 11:34,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,545.94,,,,"-16.423058409985778, -39.136850127779546",,"Prezados(as),

Solicito a instalação de pontos de tomada no espaço onde está localizado a cantina do CSC. O responsável pela prestação do serviço sinalizou que não existe pontos de tomadas no local onde será instalado o Rechaud Para Buffet Self Service. Está prevista iniciar a prestação do serviço de self service hoje e sem as devidas tomadas compromete a qualidade da prestação do serviço.

Atenciosamente,",Instalação de pontos de tomadas na cantina,Instalação de pontos de tomadas na cantina,Outros > Erro de chamado,,0.14,LSTM_BAIXA_CONF,Baixa
2025011605,Josiano Mendes Neves,2025-04-07 18:09,Fechado,,,,Campus Paulo Freire,,,,,Outros > Erro de chamado,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Tv da sala 12 no complexo 01 não funciona o controle remoto, não consigo conectar ao computador da sala, nem mesmo no meu notbook pessoal.",,,Manutenção Preventiva > Iluminação,,0.58,LSTM_BAIXA_CONF,Baixa
2025011608,Inspeção Luminária de emergência - Reitoria,2025-04-08 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento.
Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Estrutura Predial > Infiltração,,0.62,LSTM_BAIXA_CONF,Baixa
2025011614,Há um gotejamento no lounge do gabinete da Reitoria.,2025-04-08 11:12,Fechado,,,,Reitoria,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Há um gotejamento no lounge do gabinete da Reitoria.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.37,LSTM_BAIXA_CONF,Baixa
2025011618,Manutenção da estrada,2025-04-08 12:22,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção da via de acesso ao CJA. Após as últimas chuvas, verifica-se que buracos estão aumentando.",,,"Segurança contra Incêndio > Sistemas de combate a incêndio (extintores, hidrantes)",,0.12,LSTM_BAIXA_CONF,Alta
2025011622,Extintores de incêndio.,2025-04-08 14:17,Fechado,,,,Campus Jorge Amado,,,,,"Segurança contra Incêndio > Sistemas de combate a incêndio (extintores, hidrantes)",,,,979.68,,,,#N/A,,"Saudações!
Gostaria de solicitar que fossem instalados extintores de incêndio aqui no laboratório de Proteção Florestal/Mirmecologia, para cumprir com as exigências da Universidade.
Desde já agradeço.
Atenciosamente,
Alexandre",Fornecimento e instalação de extintores de incêndio,Fornecimento e instalação de extintores de incêndio,Elétrica > Instalações elétricas,,0.91,LSTM_BAIXA_CONF,Baixa
2025011623,Tomadas não estão funcionando,2025-04-08 14:41,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Prezados, boa tarde

As tomadas do gabinete 14, bem como ar condicionado não estão funcionando. Podem verificar, por favor. Preciso muito utilizar o gabinete ainda hoje.",,,Hidrossanitária > Hidráulica,,0.92,LSTM_BAIXA_CONF,Média
2025011625,Bebedouro com defeito,2025-04-08 16:30,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Boa tarde!

No pavilhão do adm, bebedouro proximo ao banheiro feminino, a torneira precisando de reparo , e por isso água fica o tempo todo derramando, por favor verificar.",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.23,LSTM_BAIXA_CONF,Baixa
2025011628,Estantes estão tombando,2025-04-08 18:13,Processando (atribuído),,,,Campus Sosígenes Costa,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Peço encarecidamente uma solução para as estantes que estão tombando pois estão representando perigo aos estudantes. Acredito que uma junção de estantes via cabo de aço funcione bem, apenas uma sugestão.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2025011631,Ar condicionado sem gelar,2025-04-08 21:01,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Prezados, boa noite!
Ar condicionado do Ciências III não está gelando, favor, verificar.

Att,
Emilly Mailli.",,,Climatização > Ar condicionado,,0.99,LSTM,Média
2025011632,Solicitação de Verificação do Ar Condicionado,2025-04-09 08:10,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,648.52,,,,"-17.535087645298226, -39.72375232834426",,Gostaria de solicitar a verificação e manutenção do ar condicionado na antiga sala do decano do CFCS.,Reparo em ar condicionado,Reparo em ar condicionado,Hidrossanitária > Hidráulica,,0.86,LSTM_BAIXA_CONF,Baixa
2025011633,Troca de Torneira,2025-04-09 08:14,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Gostaria de solicitar a troca da torneira da guarita, pois está quebrada e não está funcionando corretamente.",,,Hidrossanitária > Hidráulica,,0.83,LSTM_BAIXA_CONF,Baixa
2025011634,Troca do Acionador do Mictório do Banheiro,2025-04-09 08:17,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.53509594844953, -39.723741633969354",,"Gostaria de solicitar a troca do acionador do mictório do banheiro da CEAME, pois o atual está com defeito e não está funcionando corretamente.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2025011635,Ar-condicionado com goteira,2025-04-09 08:34,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Na manhã dessa quarta-feira (09), o ar-condicionado passou a apresentar problemas com água saindo de dentro do aparelho, molhando os armários que estavam abaixo dele. Pedimos, por gentileza, o seu conserto o quanto antes, pois ele não conseguirá ser utilizado até que esse problema seja resolvido.",,,Hidrossanitária > Hidráulica,,0.98,LSTM,Baixa
2025011638,Mictório vazando água da descarga,2025-04-09 09:12,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Mictório vazando água da descarga
Favor verificar e conter o vazamento, está inundando a cabine
Local: Mictório no Banheiro masculino próximo a biblioteca",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.97,LSTM,Média
2025011642,"Reparo em ponto de rede (R1-PT09) na SL Consultório 2, NVGA",2025-04-09 11:49,Fechado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Bom dia,

Solicitamos o reparo no ponto de rede R1-PT09 na SL Consultório 2, NVGA.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2025011651,MANUTENÇÃO DE AR CONDICIONADO - GABINETE 37 PÉTALA D,2025-04-09 13:46,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,648.52,,,,"-17.534582646209113, -39.72461446135704",,"MANUTENÇÃO DE AR CONDICIONADO - GABINETE 37 PÉTALA D
(AR CONDICIONADO COM DEFEITO)",Manutenção de ar condicionado,Manutenção de ar condicionado,Hidrossanitária > Hidráulica,,1,LSTM,Média
2025011659,Torneira quebrada,2025-04-10 08:53,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,134.21,,,,"-14.770309469288907, -39.23560995592077",,"Torneira quebrada
Local: Refeitório dos alunos",Substituição de torneira quebrada,Substituição de torneira quebrada,Elétrica > Instalações elétricas,,0.39,LSTM_BAIXA_CONF,Baixa
2025011664,Revisão das instalações elétricas,2025-04-10 10:43,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.786482777769972, -39.228833069406576",,Solicito revisão das instalações elétricas do ginásio de esportes do Centro de Treinamento,,,Hidrossanitária > Hidráulica,,0.99,LSTM,Baixa
2025011667,Descarga apresenta fluxo ininterrupto de água,2025-04-10 12:31,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Prezados,

Informo que a descarga da penúltima cabine do banheiro masculino do 2º andar está apresentando vazamento contínuo, com o fluxo de água permanecendo mesmo após o acionamento. Para evitar desperdício, fechei o registro, que fica na última cabine. Solicito, por gentileza, que seja realizada a verificação e o devido reparo.

Atenciosamente,

Mateus Cayres",,,Hidrossanitária > Hidráulica,,0.26,LSTM_BAIXA_CONF,Baixa
2025011668,Manutenção,2025-04-10 14:39,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Favor realizar o concerto da descarga do terceiro andar masculino.

Corrigir o vasamento no vaso sanitário feminino no primeiro andar

Substituir o suporte de papel Higiênico no banheiro feminino do térreo.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2025011675,Ar condicionado parou de funcionar,2025-04-11 08:31,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Ar condicionado parou de funcionar
Na sala 101 possui 2 ar condicionado, um deles parou de funcionar e não liga e nem desliga e permanece com as portinhas abertas mas não está gelando.
Local : 101 - 1° Andar",,,Climatização > Ar condicionado,,0.98,LSTM,Baixa
2025011680,Solicitação de Manutenção - Ar Condicionado da Sala da Secretaria Executiva,2025-04-11 11:07,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados(as),
Gostaria de solicitar a manutenção do ar condicionado instalado na sala da Secretaria Executiva, localizada no Gabinete da Reitoria. Após uma queda de energia elétrica, o aparelho deixou de funcionar.
Agradeço pela atenção e fico à disposição para quaisquer informações adicionais.",,,Outros > Erro de chamado,,0.17,LSTM_BAIXA_CONF,Média
2025011684,Substituição de cabo HDMI,2025-04-11 13:52,Fechado,,,,Campus Jorge Amado,,,,,Outros > Erro de chamado,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Boa tarde. Gostaria de solicitar a substituição do cabo HDMI do retroprojetor da sala 109B, pois a extremidade que é conectada ao computador está danificada.",,,Estrutura Predial > Infiltração,,0.36,LSTM_BAIXA_CONF,Baixa
2025011691,Infiltração telhado,2025-04-11 17:31,Fechado,,,,Reitoria,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezado(a),

Gostaria de comunicar que após as chuvas de hoje a tarde, 11/04, foi verificado vazamento de águas no teto da reitoria, em frente a porta de vidro de entrada para o gabinete.

Favor designar equipe para vistoriar o local.

Atenciosamente,",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.58,LSTM_BAIXA_CONF,Baixa
2025011696,Penduarar banner,2025-04-14 10:57,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,#N/A,,"Prezados,

Profa. Lyvia Rêgo está precisando de alguém para pendurar um banner da Engenharia Florestal aqui no CFCAf.

Cordialmente,

Débora Oliveira",,,Climatização > Ar condicionado,,0.92,LSTM_BAIXA_CONF,Baixa
2025011699,Problema no ar condiconado,2025-04-14 13:18,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Um dos ar condicionados não esta abrindo a parte que passa o ar, esta todo molhado e pingando.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2025011702,Manutenção no ar-condicionado do Laboratório Interdisciplinar 03,2025-04-14 14:43,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,O ar-condicionado que fica situado no meio do Laboratório Interdisciplinar 03 está vazando água. Solicito providências.,,,Manutenção Preventiva > Iluminação,,0.83,LSTM_BAIXA_CONF,Baixa
2025011713,Inspeção Luminária de emergência - CJA Núcleo de Vivência,2025-04-15 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Hidrossanitária > Hidráulica,,0.89,LSTM_BAIXA_CONF,Baixa
2025011997,Limpeza Semestral - Reservatórios - CPF - Bloco Administrativo,2025-05-06 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito limpeza dos reservatório 1, 2 e inferior, localizados no Bloco Administrativo do CPF. Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Iluminação,,0.97,LSTM,Baixa
2025011714,Inspeção Luminária de emergência - CJA Núcleo Pedagógico,2025-04-15 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Manutenção Preventiva > Iluminação,,0.97,LSTM,Baixa
2025011715,Inspeção Luminária de emergência - CJA CFCAF,2025-04-15 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,#N/A,,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Manutenção Preventiva > Reservatório,,0.65,LSTM_BAIXA_CONF,Baixa
2025011996,Limpeza Semestral - Reservatórios - CPF - Bloco Docentes,2025-05-06 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito limpeza dos reservatório, localizados no Bloco Docentes do CPF. Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Iluminação,,0.99,LSTM,Baixa
2025011716,Inspeção Luminária de emergência - CSC PAV. Administrativo,2025-04-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Manutenção Preventiva > Iluminação,,0.99,LSTM,Baixa
2025011717,Inspeção Luminária de emergência - CSC Passarelas e Biblioteca,2025-04-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-16.425354655485283, -39.13588987981452",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Manutenção Preventiva > Iluminação,,0.99,LSTM,Baixa
2025011718,Inspeção Luminária de emergência - CSC Bloco de serviços,2025-04-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Manutenção Preventiva > Iluminação,,0.99,LSTM,Baixa
