ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
2025011719,Inspeção Luminária de emergência - CSC PAV. Convenções,2025-04-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Manutenção Preventiva > Iluminação,,0.94,LSTM_BAIXA_CONF,Média
2025011720,Inspeção Luminária de emergência - CSC PAV. Feiras,2025-04-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Iluminação,,,,213.84,,,,"-16.423058409985778, -39.136850127779546",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",Substituição de Luminárias de emergência - CSC PAV. Feiras,Substituição de Luminárias de emergência - CSC PAV. Feiras,Manutenção Preventiva > Iluminação,,0.99,LSTM,Baixa
2025011721,Inspeção Luminária de emergência - CSC PORTICO,2025-04-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Manutenção Preventiva > Iluminação,,0.98,LSTM,Baixa
2025011722,Inspeção Luminária de emergência - CSC LABORATÓRIOS,2025-04-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Manutenção Preventiva > Iluminação,,1,LSTM,Baixa
2025011723,Inspeção Luminária de emergência - CPF COMPLEXO 1 PAV. DOCENTE,2025-04-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Manutenção Preventiva > Iluminação,,1,LSTM,Baixa
2025011724,Inspeção Luminária de emergência - CPF COMPLEXO 1 BLOCO AULAS E ANEXO AULAS,2025-04-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Manutenção Preventiva > Iluminação,,1,LSTM,Baixa
2025011725,Inspeção Luminária de emergência - CPF COMPLEXO 1 PAV. ADMINISTRATIVO,2025-04-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Manutenção Preventiva > Iluminação,,0.99,LSTM,Baixa
2025011726,Inspeção Luminária de emergência - CPF COMPLEXO 2 LABORATÓRIOS,2025-04-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Manutenção Preventiva > Iluminação,,1,LSTM,Baixa
2025011727,Inspeção Luminária de emergência - CPF COMPLEXO 2 SALA DE TUTORIA,2025-04-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-17.53486720606325, -39.72350064237744",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Climatização > Ar condicionado,,0.98,LSTM,Baixa
2025011795,Ar condicionado vazando,2025-04-22 11:01,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Ar condicionado vazando
Local: Sala 05",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,LSTM,Baixa
2025011796,Instalação de box em banheiro da residência médica / Internato no HMSF,2025-04-22 11:15,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,1809.1,,,,"-17.53141331853135, -39.755891048013446",,"Prezados

Como sabemos, a UFSB possui residência médica em obstetrícia e em pediatria que acontece no Hospital Municipal Sagrada Família, em Teixeira de Freitas. Além do internato do curso de medicina.
No HMSF, há um conforto cedido a UFSB a fim de que os residentes e os internos da UFSB descansem e estudem.
Nesse conforto, há um banheiro que não possui box no espaço do chuveiro, o que causa constantes transtornos em relação a alagamento do banheiro e aumenta o risco de escorregões.

Portanto, solicito, se possível, a instalação de um box de canto no referido banheiro.

Sugiro, se possível, a dimensão de 1 m x 1 m.

Provavelmente, será necessário realocar a contenção de granito que foi feito no piso para tentar amenizar o problema.

At.te",Instalação de box em banheiro da residência médica / Internato no HMSF; Complementar de Instalação de box em banheiro da residência médica _ Internato no HMSF,Instalação de box em banheiro da residência médica / Internato no HMSF; Complementar de Instalação de box em banheiro da residência médica _ Internato no HMSF,Manutenção Preventiva > Iluminação,,0.57,LSTM_BAIXA_CONF,Baixa
2025011728,Inspeção Luminária de emergência - CPF COMPLEXO 2 LAB. DE HABILIDADES,2025-04-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-17.534583079307623, -39.723940092553796",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Manutenção Preventiva > Iluminação,,0.49,LSTM_BAIXA_CONF,Média
2025011770,Inspeção Luminária de emergência - CPF Núcleo Pedagógico,2025-04-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Iluminação,,,,356.4,,,,"-17.534582646209113, -39.72461446135704",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",Substituição de Luminária de emergência - CPF Núcleo Pedagógico,Substituição de Luminária de emergência - CPF Núcleo Pedagógico,Manutenção Preventiva > Iluminação,,0.52,LSTM_BAIXA_CONF,Baixa
2025011729,Inspeção Luminária de emergência - CPF COMPLEXO 2 ADM CFCS,2025-04-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-17.535087645298226, -39.72375232834426",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Manutenção Preventiva > Iluminação,,0.5,LSTM_BAIXA_CONF,Baixa
2025011730,Inspeção Luminária de emergência - CPF COMPLEXO 2 CEAME,2025-04-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-17.53509594844953, -39.723741633969354",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Manutenção Preventiva > Iluminação,,0.89,LSTM_BAIXA_CONF,Baixa
2025011731,Inspeção Luminária de emergência - CPF COMPLEXO 2 CLÍNICA ESCOLA PSICOLOGIA,2025-04-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-17.535306322127855, -39.72446535585202",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Estrutura Predial > Infiltração,,0.27,LSTM_BAIXA_CONF,Baixa
2025011792,Banheiro com infiltração,2025-04-22 10:54,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Infiltração,,,,144.3,,,,#N/A,,"Bom dia,
O banheiro feminino do CFCAf está com problemas de infiltração. Quando é realizada a limpeza do banheiro, a água escorre pelo drywall chegando ao corredor. Gostaria de solicitar, por gentileza, a verificação do local.
Grata!",Rejunte em cerâmica,Rejunte em cerâmica,Manutenção Preventiva > Iluminação,,0.95,LSTM,Baixa
2025011732,"Inspeção Luminária de emergência - CPF COMPLEXO 2 LAPPSI, LAB. CIÊNCIA DADOS, ClÍNICA PSICOLOGIA",2025-04-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-17.535270301457683, -39.724452176761616",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Manutenção Preventiva > Iluminação,,0.46,LSTM_BAIXA_CONF,Baixa
2025011733,Inspeção Luminária de emergência - CPF POSTOS DE SAÚDE,2025-04-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Manutenção Preventiva > Iluminação,,0.49,LSTM_BAIXA_CONF,Baixa
2025011734,Inspeção Luminária de emergência - CPF INTERNATOS,2025-04-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2025011735,Instalação de ar condicionado em salas do NP - CPF,2025-04-15 08:49,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,12113.679999999998,,,,"-17.534582646209113, -39.72461446135704",,"Prezados,

Conforme pedido do coordenador administrativo do CPF, solicito a instalação de ar condicionado nas salas A 104, B 103, D 102, E 103 e E 104.
Para ligar algumas dessas condensadoras será necessária aumentar o tamanho da instalação elétrica.

At.te",Instalação de ar condicionado em salas do NP; Complementar de Instalação de ar condicionado em salas do NP; Material complementar de Instalação de ar condicionado em salas do NP; Instalação de ar condicionado em salas do NP,Instalação de ar condicionado em salas do NP; Complementar de Instalação de ar condicionado em salas do NP; Material complementar de Instalação de ar condicionado em salas do NP; Instalação de ar condicionado em salas do NP,Outros > Erro de chamado,,0.21,LSTM_BAIXA_CONF,Baixa
2025011736,Reserva de sala,2025-04-15 08:52,Fechado,,,,Campus Jorge Amado,,,,,Outros > Erro de chamado,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Diletos, bom dia.

Solicito uma sala climatizada que comporte em média 80 estudantes para o dia 16/04 às 19:00, a fim de realizar uma reunião do colegiado com os alunos da Licenciatura Interdisciplinar em Ciências Humanas e Sociais.

Obrigado.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.77,LSTM_BAIXA_CONF,Baixa
2025012008,Balizador estacionamento,2025-05-06 11:11,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,170,,,,"-14.77147998352185, -39.23434744042999",,"Solicito confecção de 5 balizadores de estacionamento.
Serão necessários:
4 sacos de cimentos",Confecção de balizador para estacionamento,Confecção de balizador para estacionamento,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.94,LSTM_BAIXA_CONF,Baixa
2025011741,Instalação de infraestrutura,2025-04-15 11:22,Fechado,,,,Campus Paulo Freire,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,2064,,,,"-17.806897203757305, -39.66460824860207",,"Instalar pontos de rede e elétricos, além do rack de rede, para viabilizar as aulas no Cuni em Helvécia.",Instalação de infraestrutura de rede,Instalação de infraestrutura de rede,Elétrica > Iluminação,,0.92,LSTM_BAIXA_CONF,Baixa
2025011742,Verificação de lâmpada,2025-04-15 11:29,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Verificar lâmpada na sala CFCAM pequena docentes, está piscando.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.92,LSTM_BAIXA_CONF,Média
2025011744,Solicitação de Reparos nas Portas dos Banheiros para PcD,2025-04-15 13:08,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Gostaria de solicitar com urgência o reparo das portas dos banheiros destinados a pessoas com deficiência (PcD) nos laboratórios. Atualmente, a porta encontra-se bastante danificada, o que tem gerado transtornos e constrangimentos aos usuários. Em especial, o sanitário feminino não apenas está danificado, como também não possui chave para trancamento, agravando ainda mais a situação.

Relatamos que algumas pessoas, incluindo pessoas com deficiência, já relataram experiências constrangedoras ao utilizarem este banheiro. Em virtude disso, solicitamos que as providências necessárias sejam tomadas o mais rápido possível, garantindo a privacidade e o conforto de todos os usuários.

Fotos da porta danificada seguem anexas para melhor ilustração do problema.

Agradecemos a atenção e aguardamos uma solução breve para este problema.",,,Outros > Erro de chamado,,0.3,LSTM_BAIXA_CONF,Baixa
2025011751,Ausencia de controle remoto da televisão n sala Barra Velha - CSC,2025-04-15 18:44,Fechado,,,,Campus Sosígenes Costa,,,,,Outros > Erro de chamado,,,,0,,,,"-16.423909554595376, -39.13629623502169",,Ausencia de controle remoto da televisão n sala Barra Velha - CSC,,,Outros > Erro de chamado,,0.17,LSTM_BAIXA_CONF,Baixa
2025011752,Ausencia de projetor na sala,2025-04-15 18:46,Fechado,,,,Campus Sosígenes Costa,,,,,Outros > Erro de chamado,,,,0,,,,"-16.423909554595376, -39.13629623502169",,Sala vera Cruz está sem projetor.,,,Elétrica > Instalações elétricas,,0.93,LSTM_BAIXA_CONF,Baixa
2025011753,Tomadas sem funcionalidade,2025-04-15 19:33,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Prezados, boa noite!
Tomadas das salas 105, 106, 107, 108 estão sem funcionar, interrompendo o fluxo de aulas. Favor, verificar com urgência.
Att,
Emilly Mailli.",,,Hidrossanitária > Hidráulica,,0.96,LSTM,Baixa
2025011757,Registro de água solto ou não chão,2025-04-16 10:00,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Registro de água solto ou não chão
Favor reinstalar
Local: Banheiro Masculino próximo a Biblioteca",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2025011761,Ar condicionado na copa/ 3º andar,2025-04-16 13:39,Solucionado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Gostaria de solicitar, se possível, a substituição do ar condicionado da sala 7 (sala do Cet, ao lado da copa), para a copa do 3º andar.",,,Elétrica > Instalações elétricas,,0.99,LSTM,Baixa
2025011771,Tomada do botão de emergencia do sanitário PNE 2° andar - Reitoria,2025-04-16 16:08,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito reparo na tomada do botão de emergência do banheiro PNE do segundo andar da reitoria,,,Equipamentos de Transporte > Elevador,,0.13,LSTM_BAIXA_CONF,Baixa
2025011762,Elevador com parte da chave da cabine solta,2025-04-16 14:19,Fechado,,,,Campus Jorge Amado,,,,,Equipamentos de Transporte > Elevador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Elevador com parte da chave da cabine solta
Foto em anexo",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.74,LSTM_BAIXA_CONF,Baixa
2025011766,Porta de cabine solta,2025-04-16 15:04,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Porta de cabine solta
Local: Vestiário Masculino dos Alunos
Segue em anexo imagem",,,Equipamentos de Transporte > Elevador,,0.15,LSTM_BAIXA_CONF,Baixa
2025011769,Elevador do NUPED parado,2025-04-16 15:27,Fechado,,,,Campus Jorge Amado,,,,,Equipamentos de Transporte > Elevador,,,,0,,,,"-14.770309469288907, -39.23560995592077",,Solicito manutenção de elevador do NUPED que está parado.,,,Hidrossanitária > Hidráulica,,0.66,LSTM_BAIXA_CONF,Média
2025011781,Pia com defeito,2025-04-17 14:35,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Prezados, boa tarde!
A quarta pia, em frente a terceira cabine, no banheiro masculino do primeiro andar está apresentando vazamento. Favor, verificar.
Att,
Emilly Mailli.",,,Elétrica > Instalações elétricas,,0.27,LSTM_BAIXA_CONF,Baixa
2025011782,Oscilação rede elétrica,2025-04-17 14:52,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"No dia 16/04, durante o período da tarde, na Sala Eunápolis, Campus Sosigenes Costa, todos os nobreaks (ou estabilizadores) começaram a fazer ruídos altos, a ponto de atrapalhar a aula. Aparentemente, era uma oscilação de energia, que durou a tarde inteira.",,,Hidrossanitária > Hidráulica,,0.88,LSTM_BAIXA_CONF,Baixa
2025011783,Pia entupida,2025-04-17 15:52,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Pia entupida
Local: Vestiário masculino dos alunos",,,Elétrica > Instalações elétricas,,0.24,LSTM_BAIXA_CONF,Baixa
2025011785,Solicitação para Troca de Localização da TV,2025-04-17 16:09,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.534582646209113, -39.72461446135704",,Venho por este meio solicitar a possibilidade de proceder à troca de lugar da televisão atualmente instalada na sala D103.,,,Elétrica > Instalações elétricas,,0.28,LSTM_BAIXA_CONF,Baixa
2025011786,SOLICITAÇÃO – Gabinete 22,2025-04-17 16:28,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"solicita-se:

Instalação de 2 tomadas elétricas duplas

Instalação de 2 pontos de rede duplos (internet)

Estas instalações destinam-se a dar suporte a duas mesas novas recentemente colocadas no gabinete.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,LSTM,Média
2025011799,Portas banheiros masculinos do cfcaf,2025-04-22 13:23,Processando (atribuído),,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,1137.55,,,,#N/A,,"Solita-se a instalação de portas para dois banheiros masculinos do cfcaf. Um dos banheiros, holl na frente do herbário precisa de duas portas. O outro banheiro, que está avariado, também necessita de uma porta. As portas possibilitam que os banheiros sejam utilizados por mais pessoas. Com a entrada das turmas de mestrado e doutorado, os banheiros estão sobrecarregados, formando filas no banheiro central., próximo a mesa de Débora.",Substituição de 3 portas de box do banheiro; Substituição de 3 portas de box do banheiro,Substituição de 3 portas de box do banheiro; Substituição de 3 portas de box do banheiro,Outros > Erro de chamado,,0.29,LSTM_BAIXA_CONF,Média
2025011800,Solicita o reparo do cabo que conecta o computador ao projeto sala 109B,2025-04-22 13:35,Fechado,,,,Campus Paulo Freire,,,,,Outros > Erro de chamado,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito o reparo do cabo que conecta o computador ao projeto sala de Laboratório CJA, sala 109B. Solicito ainda que o cabo seja recolocado de modo que apareça atrás do computador e não do lado da porta. Como o cabo fica longe do computador, o mesmo criar uma ""barriga"" ou catenária, com o peso, o cabo se rompe. Segue a foto no anexo",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.93,LSTM_BAIXA_CONF,Baixa
2025011803,Manutenção porta de entrada,2025-04-22 15:23,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,850.38,,,,"-17.535306322127855, -39.72446535585202",,"Boa tarde!
Por gentileza, solicito manutenção na porta de entrada da SEP. A mesma se encontra arrastando no chão.
Desde já obrigada!",Manutenção porta de entrada; Complementar de Manutenção porta de entrada,Manutenção porta de entrada; Complementar de Manutenção porta de entrada,Elétrica > Iluminação,,0.99,LSTM,Média
2025011810,"Lâmpada da sala da SECAD está com defeito, queimada, manutenção urgent",2025-04-23 08:26,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Lâmpada da sala da SECAD está com defeito, queimada, manutenção urgente.",,,Estrutura Predial > Infiltração,,0.33,LSTM_BAIXA_CONF,Baixa
2025011825,Forro minando muita água após chuva.,2025-04-24 09:02,Fechado,,,,Reitoria,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Forro minando muita água após chuva.,,,Outros > Erro de chamado,,0.23,LSTM_BAIXA_CONF,Baixa
2025011829,Reforma no telhado,2025-04-24 10:55,Fechado,,,,Campus Sosígenes Costa,,,,,Outros > Erro de chamado,,,,0,,,,"-16.42654858445351, -39.135574841004974",,"Prezados,
Gostaria de solicitar celeridade na parte da reforma do telhado que protege o rack responsável pela internet na área que abrange as ocas. Neste perímetro o CFAC possui um importante laboratório, OCALAB - Laboratório de Artes Visuais e Sonoras, onde realizamos atividades de pesquisa e de ensino. Atualmente possuímos dois CC’s que precisam da internet para seu pleno funcionamento. Com a reforma da área que protege o rack, acredito que seja possível voltar a ter internet na Oca.
Grato desde já pelo empenho.
Att,
Marcelo Wasem",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2025011833,Ar condicionado sem funcionar,2025-04-24 14:28,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Ar condicionado sem funcionar
Um dos ar condicionados da sala 101 não funciona",,,Outros > Erro de chamado,,0.42,LSTM_BAIXA_CONF,Baixa
2025011834,Telefone com problemas. não conseguimos ouvir.,2025-04-24 15:41,Fechado,,,,Campus Sosígenes Costa,,,,,Outros > Erro de chamado,,,,0,,,,"-16.424036771315144, -39.13615281834591",,Telefone com problemas. não conseguimos ouvir.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.64,LSTM_BAIXA_CONF,Baixa
2025011836,Cavidade aberta no chão,2025-04-24 15:55,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Prezados, boa tarde!
Tudo bem?
Em frente a sala 8, há uma abertura no chão que pode ocasionar possíveis acidentes. Favor, solicito reparo.

Att,
Emilly Mailli.",,,Hidrossanitária > Hidráulica,,0.9,LSTM_BAIXA_CONF,Baixa
2025011843,Limpeza Semestral - Reservatórios - Reitoria - superior potável,2025-04-25 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito limpeza dos reservatório superior de água potável da Reitoria.
Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.88,LSTM_BAIXA_CONF,Baixa
2025011844,Limpeza Semestral - Reservatórios - Reitoria - superior reuso,2025-04-25 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito limpeza dos reservatórios superiores de água de reuso da Reitoria.
Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.92,LSTM_BAIXA_CONF,Baixa
2025011845,Limpeza Semestral - Reservatórios - Reitoria - inferior potável,2025-04-25 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito limpeza dos reservatório inferior de água potável da Reitoria.
Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.9,LSTM_BAIXA_CONF,Baixa
2025011846,Limpeza Semestral - Reservatórios - Reitoria - inferior reuso,2025-04-25 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito limpeza dos reservatório inferior de água de reuso da Reitoria.
Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.45,LSTM_BAIXA_CONF,Baixa
2025011850,Instalação,2025-04-25 12:58,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.53318988361887, -39.72242666524693",,Instalar corrente e cadeado no armário da sala de artes.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.53,LSTM_BAIXA_CONF,Baixa
2025011854,Solicitação de Instalação de Quadro na Sala B202,2025-04-25 14:39,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Gostaria de solicitar a instalação de um quadro na sala B202 , que atualmente encontra-se sem este equipamento essencial para a realização das aulas.

Solicitamos, se possível, que a instalação seja realizada com a maior brevidade, tendo em vista a utilização regular da sala para atividades letivas.

Agradecemos antecipadamente pela atenção e apoio.",,,Outros > Outros,,0.58,LSTM_BAIXA_CONF,Baixa
2025011859,Instalação de exaustor na Sala ao Lado do Setor de Laboratórios (Antigo Decanato de Saúde),2025-04-25 17:44,Fechado,,,,Campus Paulo Freire,,,,,Outros > Outros,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Prezad@s,

Solicito a instalação de um exaustor resistente à Produtos Químicos na sala do antigo decanato de saúde, que fica ao lado do setor de laboratórios.

A Coordenação de Campus já está ciente.

Cordialmente.",,,Manutenção Preventiva > Extintor,,0.32,LSTM_BAIXA_CONF,Média
2025011861,Recarga de Extintores - CPF,2025-04-28 00:00,Fechado,,,,Campus Paulo Freire,,,,,"Manutenção Preventiva > Sistemas de combate a incêndio (extintores, hidrantes)",,,,9606.699999999999,,,,"-17.53335341230621, -39.72217542816204",,"Solicito recarga dos extintores.
Considerar os extintores localizados no Campus Paulo Freire e no Centro de Formação em Ciências da Saúde - CFCS
Para o cadastro dos equipamentos, utilizar os documentos em anexo.",Recarga de Extintores - CPF; Substituição de mangueiras de extintores,Recarga de Extintores - CPF e aquisição de dois novos extintores; Substituição de mangueiras de extintores,Manutenção Preventiva > Extintor,,0.63,LSTM_BAIXA_CONF,Baixa
2025011862,Recarga de Extintores - CSC,2025-04-28 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,"Manutenção Preventiva > Sistemas de combate a incêndio (extintores, hidrantes)",,,,13278.93,,,,"-16.423909554595376, -39.13629623502169",,"Solicito recarga dos extintores.
Para o cadastro dos equipamentos, utilizar os documentos em anexo.",Recarga de Extintores - CSC,Recarga de Extintores - CSC,Hidrossanitária > Hidráulica,,0.66,LSTM_BAIXA_CONF,Baixa
2025011888,Pia  vazando,2025-04-28 14:58,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Uma das pias do banheiro feminino térreo está vazando
Local : Banheiro Feminino Térreo",,,Instalação de Acessórios e Mobiliário > Placas de identificação,,0.33,LSTM_BAIXA_CONF,Baixa
2025011889,Mural com parafuso solto,2025-04-28 15:01,Fechado,,,,Campus Jorge Amado,,,,,Instalação de Acessórios e Mobiliário > Placas de identificação,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Mural com parafuso solto
Local: Em frente ao elevador no térreo",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.57,LSTM_BAIXA_CONF,Baixa
2025011896,Piso tátil,2025-04-28 15:37,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,#N/A,,"Boa tarde,
Algumas peças do piso tátil do Laboratório de Produtos Florestais do CFCAf estão descoladas. Gostaria de solicitar, por gentileza, a verificação das mesmas.
Grata!",,,Instalação de Acessórios e Mobiliário > Placas de identificação,,0.37,LSTM_BAIXA_CONF,Baixa
2025011897,Confecção de placa do Cuni Helvécia,2025-04-28 15:46,Fechado,,,,Campus Paulo Freire,,,,,Instalação de Acessórios e Mobiliário > Placas de identificação,,,,1104.93,,,,"-17.806897203757305, -39.66460824860207",,"Confecção de placa do Cuni Helvécia. Modelo já está em anexo, conforme pedido realizado por e-mail.",Confecção de placa do Cuni Helvécia,Confecção de placa do Cuni Helvécia,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2025011904,Manutenção Preventiva Bimensal - Gerador 75 kVA - Reitoria,2025-04-29 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva bimensal do gerador de 75 kVA do Campus Sosígenes Costa conforme documento em anexo. Favor seguir roteiro conforme Anexo I, pág. 04 e 05. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Elétrica > Iluminação,,0.99,LSTM,Baixa
2025011905,TROCA DE LAMPADAS EXTERNAS DO CORREDOR SETOR ADMINISTRATIVO DO IHAC,2025-04-29 07:56,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.533274716800296, -39.72248779186285",,TROCA DE LAMPADAS EXTERNAS DO CORREDOR SETOR ADMINISTRATIVO DO IHAC,,,Hidrossanitária > Hidráulica,,0.86,LSTM_BAIXA_CONF,Média
2025011911,Reparo em tubulação da rede hidráulica da Reitoria,2025-04-29 09:15,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,134.05,,,,"-14.788316740297745, -39.27483123836992",,"Solicito os seguintes materiais para reparo na tubulação da rede hidráulica da Reitoria:

6 Luvas de 25mm
1 Luva de 40mm
1 tubo de cola para tubo",Reparo em tubulação da rede hidráulica da Reitoria,Reparo em tubulação da rede hidráulica da Reitoria,Outros > Erro de chamado,,0.17,LSTM_BAIXA_CONF,Média
2025011913,Reparo no armário,2025-04-29 09:32,Fechado,,,,Campus Paulo Freire,,,,,Outros > Erro de chamado,,,,0,,,,"-17.535306322127855, -39.72446535585202",,"Venho através desta solicitar o reparo no armário da sala dos professores da clínica de psicologia (SEP). O mesmo se encontra com a porta emperrada.
Desde já, agradeço!",,,Outros > Erro de chamado,,0.26,LSTM_BAIXA_CONF,Média
2025011914,Troca de cadeiras tombo UFSB quebradas,2025-04-29 09:50,Fechado,,,,Campus Sosígenes Costa,,,,,Outros > Erro de chamado,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Prezados, bom dia!
Não sei se é a incumbência de vocês, porém gostaria de informar que existem no Lecomar 3 cadeiras UFSB/UFBA quebradas que necessitam ser trocadas.
Os tombos são:
1- UFBA 959015
2- UFSB 2016000387
3- UFSB 2016000369

Aguardo retorno
Fabiana Félix",,,Hidrossanitária > Hidráulica,,0.18,LSTM_BAIXA_CONF,Baixa
2025011916,Sanitário masculino,2025-04-29 11:56,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Ralo do mictório do banheiro saindo água, provavelmente entupido.",,,Hidrossanitária > Hidráulica,,0.85,LSTM_BAIXA_CONF,Baixa
2025011919,Privada entupida,2025-04-29 13:51,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Privada entupida
Local: Banheiro masculino PCD no 1° andar",,,Hidrossanitária > ETA / ETE,,0.16,LSTM_BAIXA_CONF,Baixa
2025011920,Problema no Sistema de Circulação ao lado da estação de tratamento de água,2025-04-29 14:13,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > ETA / ETE,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados, boa tarde!
Tudo bem?
A boia submersa dentro do biofiltro do Sistema de Circulação ao lado da estação de tratamento de água, está com problema e precisa ser trocada. Solicito reparo, pois há experimentos que correm risco de perda.

Att,
Emilly Mailli.",,,Outros > Erro de chamado,,0.2,LSTM_BAIXA_CONF,Baixa
2025011922,Pedido de email gfe para Programa Permanente de Extensão,2025-04-29 15:21,Fechado,,,,Campus Sosígenes Costa,,,,,Outros > Erro de chamado,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Prezados/as,
por favor, estamos precisando muito de uma conta de email gfe com drive para o Programa Permanente de Extensão em Direitos Humanos (PExDH), que nucleia diferentes projetos, eventos e atividades extensionistas na UFSB/CSC. É o caso do podcast jurídico que estamos gravando episódios de vídeo, imagem e áudio, que precisam ser alocados em um drive específico, e que não é possível salvar em meu email institucional pessoal da UFSB/GFE, por falta de memória/espaço. Caso seja possível atender essa demanda, deixo aqui o possível email (direitoshumanos@gfe.ufsb.edu.br).
Obs. não encontrei categoria específica ao abrir o chamado no hepdesk.
Obrigada,
Profa Carolina Bessa",,,Hidrossanitária > Hidráulica,,0.97,LSTM,Baixa
2025011925,Pia entupida,2025-04-29 15:48,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Pia entupida
Local: Vestiário Masculino dos Alunos",,,Outros > Erro de chamado,,0.22,LSTM_BAIXA_CONF,Baixa
2025011926,Instalação de recursos de rede.,2025-04-29 15:48,Fechado,,,,Campus Paulo Freire,,,,,Outros > Erro de chamado,,,,0,,,,"-17.806897203757305, -39.66460824860207",,"Prezados, a pedido da coordenação de campus - CPF, solicitamos a instalação de uma caixa de rede, cabeamento e pontos de rede (Ethernet) e suporte para TV no CUNI de Helvécia.",,,Elétrica > Instalações elétricas,,0.39,LSTM_BAIXA_CONF,Baixa
2025011927,Ampliação da rede elétrica,2025-04-29 16:18,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770309469288907, -39.23560995592077",,Solicito ampliação das instalações elétricas e de pontos de rede para quatro computadores na sala de informática 109 B.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.88,LSTM_BAIXA_CONF,Baixa
2025011931,Janela com dificuldade para fechar.,2025-04-30 09:26,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,
Gostaria de solicitar a manutenção da janela na sala do Setor de Suporte ao Usuário na STI. Ao tentar fechá-la, percebo que ela não está travando corretamente, o que pode comprometer a segurança e o isolamento do ambiente.
Agradeceria se pudessem verificar a situação o mais breve possível e agendar a manutenção necessária.
Fico à disposição para fornecer mais detalhes ou informações que possam auxiliar no atendimento.",,,Estrutura Predial > Infiltração,,0.18,LSTM_BAIXA_CONF,Baixa
2025011936,Chuva no setor de Secretaria,2025-04-30 14:47,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Hoje, na sala do setor de secretaria do CJA, logo no início da chuva da tarde (aproximadamente, às 14h35), começou a ""chover"" em um dos cantos. O ponto crítico fica localizado atrás da mesa onde eu trabalho. Além da forte goteira, formou uma pequena possa, pois, a coluna do canto apesenta possível vazamento/infiltração.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.59,LSTM_BAIXA_CONF,Baixa
2025011943,INSTALAÇÃO DE 1 PONTO NOVO DE INTERNET NA SALA D102,2025-05-02 11:52,Fechado,,,,Campus Paulo Freire,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-17.534582646209113, -39.72461446135704",,INSTALAÇÃO DE 1 PONTO NOVO DE INTERNET NA SALA D102,,,Outros > Erro de chamado,,0.45,LSTM_BAIXA_CONF,Baixa
2025011944,TROCA DE APARELHO ELETRÔNICO (TV) DA SALA DE AULA C103 PARA C102,2025-05-02 11:55,Fechado,,,,Campus Paulo Freire,,,,,Outros > Erro de chamado,,,,0,,,,"-17.53335341230621, -39.72217542816204",,TROCA DE APARELHO ELETRÔNICO (TV) DA SALA DE AULA C103 PARA C102,,,Manutenção Preventiva > Ar condicionado central,,0.48,LSTM_BAIXA_CONF,Baixa
2025011946,Manutenção Preventiva Mensal - Ar condicionado Central - CSC,2025-05-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva mensal do ar condicionado central do CSC de acordo ao arquivo em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"".
O acompanhamento deste chamado deve ser de acordo com as atividades descritas no ANEXO I .
O retorno destas atividades devem ser dados à Coordenação de Manutenção ou à Coordenação de Campus do CSC, de modo que a UFSB tenha ciência das atividades preventivas realizadas no equipamento.
Caso haja alguma necessidade de material(is) para manutenção corretiva, este(s) deverá(ão) ser solicitado(s) de imediato de modo que a aquisição seja o mais rápido possível.
O fechamento deste chamado está condicionado ao retorno deste documento.",,,Manutenção Preventiva > Ar condicionado central,,0.95,LSTM_BAIXA_CONF,Baixa
2025011947,Manutenção Preventiva Mensal - Ar Condicionado Central - CSC - Tratamento Químico Mensal da Água de Condensação,2025-05-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito tratamento químico de água de condensação de ar condicionado central. Este procedimento deverá acompanhar o documento em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"", com informações sobre o sistema de refrigeração no Item 7.
Os padrões técnicos a serem alcançados após o tratamento devem estar de acordo ao que consta no ANEXO IV do documento em anexo.
Após o tratamento, a UFSB deverá ser informada do serviço com a entrega de um relatório técnico informando sobre o processo.",,,Climatização > Ar condicionado,,0.92,LSTM_BAIXA_CONF,Baixa
2025011949,Manutenção Preventiva Mensal - Ar condicionado - Reitoria,2025-05-05 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.98,LSTM,Baixa
2025011950,Manutenção Preventiva Mensal - Ar condicionado - CJA - Laboratório CEPLAC,2025-05-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,#N/A,,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.95,LSTM,Baixa
2025011951,Manutenção Preventiva Mensal - Ar condicionado - CJA - NUPED,2025-05-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.94,LSTM_BAIXA_CONF,Baixa
2025011952,Manutenção Preventiva Mensal - Ar condicionado - CJA - NVGA,2025-05-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.95,LSTM_BAIXA_CONF,Baixa
2025011953,Manutenção Preventiva Mensal - Ar condicionado - CJA - Auditório CEPLAC,2025-05-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.756130793820052, -39.23151429151042",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.88,LSTM_BAIXA_CONF,Baixa
2025011954,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco Administrativo,2025-05-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.91,LSTM_BAIXA_CONF,Baixa
2025011955,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco de Aulas 1,2025-05-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.88,LSTM_BAIXA_CONF,Baixa
2025011956,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco de Aulas 2,2025-05-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.94,LSTM_BAIXA_CONF,Baixa
2025011957,Manutenção Preventiva Mensal - Ar condicionado - CPF - Laboratório 1° Ciclo CFCS,2025-05-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.88,LSTM_BAIXA_CONF,Baixa
2025011958,Manutenção Preventiva Mensal - Ar condicionado - CPF - Pavilhão Anexo de Aulas,2025-05-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.69,LSTM_BAIXA_CONF,Baixa
2025011959,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão Administrativo,2025-05-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.9,LSTM_BAIXA_CONF,Baixa
2025011960,Manutenção Preventiva Mensal - Ar condicionado - CSC - Bloco de Serviços,2025-05-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.96,LSTM,Baixa
