ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
2025011961,Manutenção Preventiva Mensal - Ar condicionado - CSC - Espaço de Leitura,2025-05-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.69,LSTM_BAIXA_CONF,Baixa
2025011962,Manutenção Preventiva Mensal - Ar condicionado - CSC - Laboratórios,2025-05-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.94,LSTM_BAIXA_CONF,Baixa
2025011963,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão de Convenções,2025-05-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.81,LSTM_BAIXA_CONF,Baixa
2025011964,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão de Feiras,2025-05-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.81,LSTM_BAIXA_CONF,Baixa
2025011965,Manutenção Preventiva Mensal - Ar Condicionado - CSC - Pórtico,2025-05-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.93,LSTM_BAIXA_CONF,Baixa
2025011966,Manutenção Preventiva Mensal - Ar condicionado - CPF - Laboratório de Habilidades,2025-05-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534583079307623, -39.723940092553796",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.92,LSTM_BAIXA_CONF,Baixa
2025011967,Manutenção Preventiva Mensal - Ar condicionado - CSC - LABMOL,2025-05-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.64,LSTM_BAIXA_CONF,Baixa
2025011968,Manutenção Preventiva Mensal - Ar condicionado - CPF - Clínica escola de Psicologia,2025-05-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.535306322127855, -39.72446535585202",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.74,LSTM_BAIXA_CONF,Baixa
2025011969,Manutenção Preventiva Mensal - Ar condicionado - CPF - Salas de Tutoria,2025-05-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53486720606325, -39.72350064237744",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Elevador,,0.8,LSTM_BAIXA_CONF,Baixa
2025011970,Manutenção preventiva mensal do elevador da Reitoria,2025-05-05 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Elevador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva mensal dos elevadores da Reitoria. Caso seja detectado alguma anomalia ou algum dos serviços não for concluído, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção.",,,Manutenção Preventiva > Elevador,,0.99,LSTM,Baixa
2025011971,Manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Paulo Freire,2025-05-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Elevador,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Solicito manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Paulo Freire. Caso seja detectado alguma anomalia ou algum dos serviços não for concluído, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Elevador,,0.99,LSTM,Baixa
2025011972,Manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Jorge Amado,2025-05-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Elevador,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Jorge Amado. Caso seja detectado alguma anomalia ou algum dos serviços não for concluído, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.27,LSTM_BAIXA_CONF,Baixa
2025011980,"Prezados,  A pedido da Coordenação de Campus, solicito a relocação da",2025-05-05 09:26,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Prezados,
A pedido da Coordenação de Campus, solicito a relocação da porta que dá acesso à sala da Secretaria Executiva, atualmente localizada conforme indicado pelo círculo vermelho na imagem anexa.
A proposta é que essa porta seja removida do local atual e instalada na parede indicada pela seta vermelha, visando melhorar o acesso e a circulação no ambiente.
Atenciosamente,",,,Climatização > Ar condicionado,,0.97,LSTM,Baixa
2025011981,Solicito verificação de vazamento no dreno do ar-condicionado da sala,2025-05-05 09:30,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,106.5,,,,"-17.534582646209113, -39.72461446135704",,Solicito verificação de vazamento no dreno do ar-condicionado da sala E103.,Acabamento em parede de drywall,Acabamento em parede de drywall,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.98,LSTM,Média
2025011982,Rompimento de fibra Óptica,2025-05-05 09:41,Fechado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,650.07,,,,#N/A,,"Solicito reparo para Fibra Óptica.
CFCAF para Campus CJA encontra-se down. Sem conexão.",Reparo em rede de fibra ótica,Reparo em rede de fibra ótica,Hidrossanitária > Hidráulica,,0.99,LSTM,Média
2025011987,Correção de Vazamento no Banheiro Masculino (Segundo Andar),2025-05-05 14:22,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicitamos com urgência a correção de um vazamento identificado no banheiro masculino localizado no segundo andar.
Me coloco a disposição para maiores informações.

Cordialmente.",Reparo em vaso sanitário,Reparo em vaso sanitário,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.89,LSTM_BAIXA_CONF,Baixa
2025011990,Porta de uma das cabines solta,2025-05-05 15:32,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Porta de uma das cabines solta
Local: Banheiro feminino segundo andar",,,Outros > Erro de chamado,,0.13,LSTM_BAIXA_CONF,Baixa
2025011992,Reserva de sala,2025-05-05 17:26,Fechado,,,,Campus Jorge Amado,,,,,Outros > Erro de chamado,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Boa tarde
Por gentileza, solicito a reserva de uma sala de aula para a realização da Assembleia docente nesta próxima quinta, dia 08/05 a partir das 10h30.
Desde já agradecemos.
Att.",,,Hidrossanitária > Hidráulica,,0.95,LSTM_BAIXA_CONF,Baixa
2025011995,Solicitação de revisão da parte hidráulica que fornece água para meliponário,2025-05-05 21:24,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados/as,
Boa noite! Por favor, venho solicitar revisão da parte hidráulica que fornece água para o Meliponário. A vazão e a pressão de água na torneira são insuficientes para a irrigação das plantas do entorno do meliponário, comprometendo as ações de ensino, pesquisa e extensão conduzidas no local.
Desde já agradeço.
Atenciosamente,
Rosane",,,Hidrossanitária > Hidráulica,,0.7,LSTM_BAIXA_CONF,Baixa
2025011998,Limpeza Semestral - Reservatórios - CPF - Pavilhão de Aulas 1,2025-05-06 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito limpeza dos reservatório 1, 2, 3 e 4, localizados no Pavilhão de Aulas 1 do CPF. Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.83,LSTM_BAIXA_CONF,Baixa
2025011999,Limpeza Semestral - Reservatórios - CSC - Bloco de Serviços,2025-05-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito limpeza dos reservatório 1, 2, 3 e 4 localizados no Bloco de Serviços do CSC.
Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.87,LSTM_BAIXA_CONF,Baixa
2025012000,Limpeza Semestral - Reservatórios - CSC - Bloco de Serviços (inferior),2025-05-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito limpeza do reservatório de 360.000 litros localizado no Bloco de Serviços do CSC.

Seguir as seguintes instruções:

1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Reservatório,,0.69,LSTM_BAIXA_CONF,Baixa
2025012001,Limpeza Semestral - Reservatórios - CSC - Pórtico,2025-05-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito limpeza do reservatório localizado no Pórtico do CSC.

Seguir as seguintes instruções:

1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.85,LSTM_BAIXA_CONF,Baixa
2025012002,Limpeza Semestral - Reservatórios - CSC - Bloco de Serviços,2025-05-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito limpeza dos reservatório 1, 2, 3 e 4 localizados no Bloco de Serviços do CSC.
Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.85,LSTM_BAIXA_CONF,Baixa
2025012003,Limpeza Semestral - Reservatórios - CSC - Bloco de Serviços,2025-05-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito limpeza dos reservatório 1, 2, 3 e 4 localizados no Bloco de Serviços do CSC.
Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.85,LSTM_BAIXA_CONF,Baixa
2025012004,Limpeza Semestral - Reservatórios - CSC - Bloco de Serviços,2025-05-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito limpeza dos reservatório 1, 2, 3 e 4 localizados no Bloco de Serviços do CSC.
Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Outros > Erro de chamado,,0.13,LSTM_BAIXA_CONF,Baixa
2025012009,Sala de aula,2025-05-06 11:42,Fechado,,,,Campus Jorge Amado,,,,,Outros > Erro de chamado,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicitamos gentilmente a reserva de uma sala com capacidade para 30 a 40 discentes para o seguintes datas e horários:
horário de 13:30 às 16:30, conforme o cronograma de datas a seguir:
- (datas de maio) 06, 13, 20 e 27;
- (datas de junho) 03, 10 e 17;
- (datas de julho) 08, 15, 22 e 29.
Teremos como objetivo o curso ""Ferramentas para estudos em biodiversidade: ilustração científica"", coordenado pelo Prof. Daniel Piotto, do Centro de Formação em Ciências Agroflorestais. Este curso é aberto ao público, tanto acadêmico quanto em geral, e será realizado entre os meses de maio a dezembro de 2025.
Atenciosamente,",,,Outros > Erro de chamado,,0.58,LSTM_BAIXA_CONF,Baixa
2025012012,Solicito conserto do braço da cadeira da área de estudos e a fechadura,2025-05-06 14:06,Fechado,,,,Campus Jorge Amado,,,,,Outros > Erro de chamado,,,,0,,,,"-14.770883343840165, -39.23605772449692",,Solicito conserto do braço da cadeira da área de estudos e a fechadura da porta de alumínio da sala do almoxarifado.,,,Hidrossanitária > Hidráulica,,1,LSTM,Média
2025012013,Vazamento nos vasos sanitarios banheiro feminino,2025-05-06 14:23,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,56.879999999999995,,,,"-14.809436680601632, -39.27904921187019",,"Prezados, boa tarde.

Solicito a possibilidade de manutenção no banheiro feminino no pavilhão onde funciona o CUNI, esta ocorrendo vazamento ao dar descarga a agua escorre pelo pé do vaso sanitário e pela cano da descarga, em 4 dos 5 box impossibilitando o uso.",Reparo em vazamento nos vasos sanitarios banheiro feminino,Reparo em vazamento nos vasos sanitarios banheiro feminino,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.44,LSTM_BAIXA_CONF,Baixa
2025012015,Porta emperrando,2025-05-06 15:16,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Porta emperrando
Local: Sala 05",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2025012016,Ar condicionado vazando água,2025-05-06 15:18,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Ar condicionado vazando água
Local: Sala 05",,,Outros > Erro de chamado,,0.18,LSTM_BAIXA_CONF,Baixa
2025012018,Reserva de salas,2025-05-06 15:48,Fechado,,,,Campus Jorge Amado,,,,,Outros > Erro de chamado,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Boa tarde
Solicitei via sistema reserva de sala, o laboratório de Ciências II para o dia 07/05 a noite e 09/05 de manhã, desde semana passada, assim como a sala 3 para o dia 07/05 das 15h-19, 08/05 das 10h-12h e das 14h-17h. Todas as solicitações se encontram pendentes.
Necessito urgência em relação ao laboratório, pois preciso avisar os discentes antes do horário de aula.
Desde já agradeço.
Att.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2025012292,"Ar condicionada não gela,fica na função P1",2025-05-26 10:30,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"O condicionada da sala da coordenação do curso de Engenharia Agrícola não liga, fica na função p1. Solicita-se o reparo.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.78,LSTM_BAIXA_CONF,Baixa
2025012024,Solicito o cancelamento da reserva do laboratório de Ciências II que e,2025-05-07 09:53,Fechado,,,,Campus Jorge Amado,,,,,Outros > Erro de chamado,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito o cancelamento da reserva do laboratório de Ciências II que estava sob análise para uso e agendada para hoje a noite.
Desde já agradeço e solicito nova reserva deste mesmo laboratório para a próxima quarta, dia 14/05, período noturno, a partir das 18h40.
Att.",,,Área Externa e Ambiental > Poda de Árvore / Roçagem,,0.13,LSTM_BAIXA_CONF,Baixa
2025012032,Corte e remoção de arvore caida,2025-05-07 14:59,Processando (atribuído),,,,Campus Sosígenes Costa,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,0,,,,"-16.422665621158817, -39.136300233483034",,"Prezados,

solicito corte e remoção de arvore que caiu proximo ao Pav. Adm.

Obs.: No processo de corte e remoção, solicito interação com Prof. jorge Costa em função de enxame de abelhas no respectivo tronco.",,,Hidrossanitária > Hidráulica,,0.99,LSTM,Média
2025012033,Troca ou compra de torneira,2025-05-07 15:00,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,151,,,,"-14.770309469288907, -39.23560995592077",,"Troca ou compra de torneira, torneira quebrada
Local: Cantina dos estudantes",Substituição de torneira,Substituição de torneira,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.49,LSTM_BAIXA_CONF,Baixa
2025012046,solicitação para colocar gancho a parede,2025-05-08 13:13,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.755969187255209, -39.23160150191233",,"Olá, bom dia!

Na próxima semana, vou colocar uma decoração de são joão no CFCAF e gostaria de solicitar a inclusão de 4 ganchos nas 4 pilastras da entrada principal (perto das escadas) do centro. Os ganchos deverão ser colocados na parte interna da pilastra para que possamos amarrar um fio próximo a parede.
Desde já, agradeço a colaboração.",,,Hidrossanitária > Hidráulica,,0.97,LSTM,Média
2025012048,Pia com vazamento,2025-05-08 13:53,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,33.45,,,,"-14.770309469288907, -39.23560995592077",,"Prezados, boa tarde!
Tudo bem?

A última pia(já encontra-se sinalizada) do banheiro feminino do térreo está com vazamento, favor, verificar.

Att,
Emilly Mailli.",Reparo em pia com vazamento,Reparo em pia com vazamento,Hidrossanitária > Hidráulica,,0.97,LSTM,Baixa
2025012049,Vazamento da descarga do banheiro masculino no segundo andar.,2025-05-08 14:04,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,
Solicito com urgência a intervenção do departamento de manutenção para solucionar um vazamento identificado na descarga de um dos vasos sanitários do banheiro masculino localizado no segundo andar.
Agradeço a atenção e a pronta atuação para solucionar este problema o mais breve possível.",,,Elétrica > Instalações elétricas,,0.94,LSTM_BAIXA_CONF,Baixa
2025012054,Tomada sem funcionar,2025-05-08 14:44,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Tomada sem funcionar
Local: Sala 02",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.95,LSTM_BAIXA_CONF,Baixa
2025012056,Grades na janela,2025-05-08 15:52,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,1557.24,,,,"-17.806897203757305, -39.66460824860207",,"Solicito grades para a janela do Cuni de Helvécia, pois a mesma fica localizada na sala onde terá uma TV e demais equipamentos, e ela é aberta diretamente para a rua, correndo o risco de um furto, como aconteceu anteriormente no Cuni de Itamaraju.
Existe uma urgência na colocação dessa grade.",Confecção e instalação de grades em janelas,Confecção e instalação de grades em janelas,Elétrica > Iluminação,,0.88,LSTM_BAIXA_CONF,Baixa
2025012062,"TROCA DE LAMPADA INTERNA NO SETOR DE HABILIDADES, PRÓXIMO AO AUDITÓRIO ANTIGO",2025-05-09 07:38,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.534583079307623, -39.723940092553796",,"TROCA DE LAMPADA INTERNA NO SETOR DE HABILIDADES, PRÓXIMO AO AUDITÓRIO ANTIGO",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,LSTM,Média
2025012072,portas no banheiro,2025-05-09 15:08,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,2879.0699999999997,,,,"-16.425315471783644, -39.1356215455011",,"Prezados, essa semana fiz uso de um dos banheiros no pavilhão de convenções e notei que o mesmo tem 2 reservados sem porta.

O banheiro em questão é na varanda leste, ao lado do almoxarifado",Substituição de portas de banheiro; Substituição de portas de banheiro,Substituição de portas de banheiro; Substituição de portas de banheiro,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.18,LSTM_BAIXA_CONF,Baixa
2025012073,sala 105,2025-05-09 16:14,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Prezados, gostaria de saber qual a previsão de conclusão do serviço da sala 105?

Já tem alguns meses que o chamado foi fechado porém não houve continuidade no serviço de pintura da sala.

Além da pintura notamos que as luminárias estão soltas e que a porta esta bastante deteriorada o que dificulta bastante a abertura e fechamento da mesma.

Gostaria de pedir uma atenção para esse espaço porque precisamos retornar o material para ele",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,LSTM,Baixa
2025012086,Fechamento portas,2025-05-10 09:33,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,262.34000000000003,,,,"-14.770883343840165, -39.23605772449692",,"Etapa 01
Solicito o fechamento das seguintes portas:
1) Acesso entre Secretaria Executiva e SECAD
2) Acesso entre SECAD e sala de arquivo.
3) Acesso entre Biblioteca e corredor de serviços.
Essas portas deverão ser retiradas e no lugar ser construída uma parede de drywall.
A porta retirada no item 01 deverá ser instalada na sala de arquivo da Biblioteca.
A porta retirada no item 03 deverá ser instalada no final do corredor criando um depósito para manutenção.",Fechamento de portas na SECAD,Fechamento de portas na SECAD,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.25,LSTM_BAIXA_CONF,Baixa
2025012087,Retirada instalação arquivo,2025-05-10 09:38,Fechado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Etapa 02
Solicito a retirada do arquivo da SECAD e posterior instalação na Biblioteca.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2025012088,Instalação de ar condicionado,2025-05-10 10:03,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,874.72,,,,"-14.770883343840165, -39.23605772449692",,"Etapa 03

Solicito a instalação de ar condicionado de 12 mil btus na sala de arquivo da SECAD (que passará a ser a sala da pós-graduação)",Instalação de ar condicionado,Instalação de ar condicionado,Climatização > Ar condicionado,,0.97,LSTM,Baixa
2025012092,Ar condicionado,2025-05-12 09:13,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Bom dia,
O aparelho de ar condicionado da sala de Anatomia da madeira do LCTPF/CFCAf está com vazamento. Gostaria de solicitar, por gentileza, a verificação do mesmo.
Grata!",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.8,LSTM_BAIXA_CONF,Baixa
2025012096,Solicitação de caixa de cabo UTP Cat6.,2025-05-12 10:31,Fechado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,1049.2,,,,"-14.770309469288907, -39.23560995592077",,"Solicito 01 caixa de cabo UTP Cat6.
Para instalação de pontos de redes para computadores das salas de aulas.
Obs.: Para continuar com a solução de retirada dos racks da sala de aula.",Fornecimento de caixa de cabo UTP Cat6,Fornecimento de caixa de cabo UTP Cat6,Hidrossanitária > Hidráulica,,0.98,LSTM,Baixa
2025012102,descarga de vaso sanitário,2025-05-12 15:01,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,99.42,,,,"-16.424310442233665, -39.1367972326299",,"Boa tarde!

Descarga de vaso sanitario precisando ser trocada com certa urgencia, pois esta com vazamento também, no banheiro feminino proximo ao laboratorio de zoologia nos fundos do adm. Por vafor verificar!",Conserto de descarga de vaso sanitário,Necessidade de compra de caixa de descarga convencional,Hidrossanitária > Hidráulica,,0.11,LSTM_BAIXA_CONF,Baixa
2025012115,Vazamento,2025-05-13 09:56,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Bom dia!

Vazamento abaixo da pia do banheiro masculino no pavilhão de convençoes proximo ao restaurante, por gentileza verificar o quanto antes.",,,Estrutura Predial > Forro,,0.65,LSTM_BAIXA_CONF,Baixa
2025012121,Manutenção no telhado do Laboratório Interdisciplinar 03 e Laboratório de Saneamento,2025-05-14 08:10,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Forro,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito a troca de uma placa de gesso molhada que está quase caindo no Laboratório Interdisciplinar 03 e também substituição de uma placa de gesso mofada no Laboratório de Saneamento, decorrentes das chuvas recentes. Solicito também revisão nos telhados desse laboratórios devido a goteiras que estão estragando as placas de gesso.",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.48,LSTM_BAIXA_CONF,Média
2025012124,Vaso sanitário sem Tampa/assento,2025-05-14 09:04,Fechado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,41.74,,,,"-14.770883343840165, -39.23605772449692",,"Favor Instalar Assento/Tampa no vaso sanitário
Local: Vestiário feminino dos funcionários",Substituição de assento sanitário,Substituição de assento sanitário,Hidrossanitária > Hidráulica,,0.98,LSTM,Baixa
2025012125,Mictório vazando água da descarga,2025-05-14 09:05,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Mictório vazando água da descarga
Local: Banheiro masculino próximo a Biblioteca",,,Hidrossanitária > Hidráulica,,0.97,LSTM,Baixa
2025012126,Torneira vazando água,2025-05-14 09:07,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Torneira vazando água
Local: Banheiro feminino no NVGA próximo as salas do decano, em frente ao DML André",,,Estrutura Predial > Infiltração,,0.59,LSTM_BAIXA_CONF,Baixa
2025012127,Infiltração de água,2025-05-14 09:32,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-14.755969187255209, -39.23160150191233",,"Tem um furo no teto da sala de informática do CFCAF, e infelizmente está vazando água e molhando os equipamentos",,,Estrutura Predial > Infiltração,,0.74,LSTM_BAIXA_CONF,Baixa
2025012128,Infiltração de água no laboratório de Proteção Florestal/Mirmecologia,2025-05-14 09:57,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,#N/A,,"Saudações!
Estamos com uma goteira aqui no laboratório que vem do andar superior e acredito que seja uma calha entupida.
Gostaria de solicitar uma vistoria para resolvermos este problema, uma vez que equipamentos podem ser danificados pela água.
Desde já agradeço pela colaboração.

Atenciosamente,
Alexandre.",,,Elétrica > Iluminação,,0.51,LSTM_BAIXA_CONF,Baixa
2025012140,Estacionamento sem iluminação,2025-05-14 18:29,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Prezados, boa noite!
Tudo bem?
A parte externa do pavilhão de aulas, mais especificamente o estacionamento deste, encontra-se sem iluminação nos postes.
Favor, verificar.
Att,
Emilly Mailli.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,LSTM,Baixa
2025012144,Troca de miolo de fechadura do Laboratório Interdisciplinar III,2025-05-15 10:23,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Bom dia.

Solicito a troca do miolo da fechadura da porta do fundo do Laboratório Interdisciplinar III.
A chave dessa porta foi removida do chaveiro sem autorização. Não sabemos quem a retirou e não foi possível fazer o rastreamento devido ao alto fluxo de usuários nesse espaço no período em que o sumiço foi identificado.
Essa troca é urgente, uma vez que temos vários equipamentos nesse laboratório.

Desde já, grata.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.45,LSTM_BAIXA_CONF,Baixa
2025012145,Solicitação de reforma da ponte de acesso ao meliponário,2025-05-15 11:39,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados/as colegas,
Bom dia! Por favor, gostaria de solicitar a reforma da ponte de acesso ao meliponário. A motivação é que estamos recebendo, quinzenalmente, crianças menores de 5 anos, estudantes de escolas da região, para atividades de extensão no meliponário, assim gostaríamos de recebe-los com mais segurança. Gostaríamos de alarga-la. Para tanto, e pensando em aproveitar os materiais que já possuímos, sugiro o uso da madeira que recebemos de doação para fazer o tabuleiro, assim como para as vigas usaria as peças de ferro que são usadas como ponte atualmente.
Também peço, por favor, que me contate previamente à execução do serviço, para que possamos alinhar as ideias. Meu Zap: 73 9 9180 8801
Desde já agradeço o empenho.
Atenciosamente,
Rosane",,,Estrutura Predial > Forro,,0.72,LSTM_BAIXA_CONF,Média
2025012160,Reparo do forro de albergaria que caiu,2025-05-15 20:22,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Forro,,,,0,,,,"-16.424657613462742, -39.135949237122865",,O forro da sala de coleção precisa de reparos.,,,Estrutura Predial > Infiltração,,0.17,LSTM_BAIXA_CONF,Baixa
2025012161,Goteira próximo ao ar condicionado,2025-05-15 20:24,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-16.424657613462742, -39.135949237122865",,Em função das fortes chuvas estamos com uma goteira central na biblioteca necessitando reparo.,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.19,LSTM_BAIXA_CONF,Baixa
2025012163,Vazamento/ pingueira,2025-05-16 09:10,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-14.755969187255209, -39.23160150191233",,"Caros,
estamos com um vazamento de água na sala de duplicatas do herbário. Destaco que como a coleção do herbário é composta por amostras secas de plantas em papel e cartolina, o vazamento de água no local é altamente prejudicial à coleção.
O vazamento está localizado na altura do laboratório de solos da Ceplac e logo atrás do almoxarifado da UFSB.
Ficamos à disposição.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.89,LSTM_BAIXA_CONF,Baixa
2025012166,Conserto da porta do banheiro segundo andar.,2025-05-16 09:54,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,105.64,,,,"-14.788316740297745, -39.27483123836992",,"Prezados(as),
Solicito, por meio deste, o conserto da porta do banheiro feminino localizado no segundo andar. A porta apresenta problemas para fechar por está impenada.
Esta situação está causando tem causado um desconforto grande para as pessoas que fazem uso do mesmo, e necessita de reparo urgente para garantir o conforto e a segurança das usuárias.
Agradeço a atenção e fico à disposição para fornecer mais detalhes, caso necessário.
Atenciosamente",Material para conserto de porta do banheiro - Reitoria,Massa plástica para conserto de granito,Climatização > Ar condicionado,,0.97,LSTM,Média
2025012171,AR CONDICIONADO COM DEFEITO,2025-05-16 11:18,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53858354170206, -39.76087854575488",,"AR CONDICIONADO COM DEFEITO, NÃO ESTÁ GELANDO",,,Elétrica > Iluminação,,0.99,LSTM,Baixa
2025012179,REFLETORES QUEIMADOS NO COMPLEXO I E NO COMPLEXO II,2025-05-19 07:53,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.532979931742542, -39.7220601067383",,REFLETORES QUEIMADOS NO COMPLEXO I E NO COMPLEXO II,,,Climatização > Ar condicionado,,0.73,LSTM_BAIXA_CONF,Baixa
2025012180,Ar condicionado,2025-05-19 08:46,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Bom dia,
O aparelho de ar condicionado do laboratório de Carcinologia do CFCAf está com vazamento. Gostaria de solicitar, por gentileza, a verificação do mesmo.
Grata!",,,Estrutura Predial > Forro,,0.43,LSTM_BAIXA_CONF,Baixa
2025012181,Instalação de placa de forro na sala da acessibilidade (Pórtico),2025-05-19 08:54,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Forro,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Prezados, venho solicitar a instalação de placa de forro na sala da acessibilidade/recepção do Setor de Saúde, Assistência Estudantil e Acessibilidade, localizada no Pórtico. Peço que observem a necessidade de troca de outras placas úmidas e empenadas na mesma sala.
Em anexo, fotos da sala no estado em que foi encontrada hoje.

Agradeço,",,,Elétrica > Instalações elétricas,,0.62,LSTM_BAIXA_CONF,Baixa
2025012191,Revisão da instalação elétrica em Itamaraju,2025-05-19 15:16,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.036210913453534, -39.528234625528555",,"O Cuni de Itamaraju apresentou um curto em um dos equipamentos, e recentemente um equipamento da Oi acabou queimando. Gostaria que fosse realizada uma revisão da parte elétrica para verificar o que está ocorrendo.",,,Área Externa e Ambiental > Manutenção área externa / meio ambiente,,0.24,LSTM_BAIXA_CONF,Baixa
2025012195,Solicitação de roçagem do entorno do meliponário,2025-05-19 16:31,Fechado,,,,Campus Jorge Amado,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados/as,
Boa tarde! Por favor, solicito roçagem no entorno do meliponário do CJA para que possamos plantar mudas de amendoim forrageiro. Essa ação auxiliará, futuramente, no controle de plantas daninhas na área, reduzindo a necessidade de roçagens. Peço, se possível, que essa ação seja realizada antes de quinta-feira (22/05), pois nesse dia teremos estudantes disponíveis para fazer o plantio dessa forrageira.
Desde já agradeço.
Atenciosamente,
Rosane",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.48,LSTM_BAIXA_CONF,Baixa
2025012197,Porta de entrada da Proaf,2025-05-20 08:43,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia, pessoal! A porta da entrada da proaf está emperrada. Tem que empurrar forte para abrir após destrancar.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.71,LSTM_BAIXA_CONF,Baixa
2025012198,Reinstalação de Persiana na Seção de Apoio aos Laboratórios,2025-05-20 09:14,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.424310442233665, -39.1367972326299",,"A persiana da Seção de Apoio aos Laboratórios desprendeu-se do suporte e caiu. Não sabemos como colocá-la de volta. Solicito que seja colocada novamente, pois o sol incide diretamente no computador, dificultando assim a atividade laboral.",,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.66,LSTM_BAIXA_CONF,Baixa
2025012199,Manutenção no telhado do Laboratório Interdisciplinar 01,2025-05-20 09:21,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-16.424310442233665, -39.1367972326299",,Solicito manutenção no telhado do Laboratório Interdisciplinar 01. Há goteiras em cima de bancada. Isso danifica a bancada de madeira. Existem placas de gesso que precisam ser repostas.,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente,,0.22,LSTM_BAIXA_CONF,Baixa
2025012208,Travamento das janelas,2025-05-20 14:51,Fechado,,,,Campus Sosígenes Costa,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Boa tarde,
Precisamos de um suporte pra fechar as janelas uma vez que os estudantes abrem mesmo com o ar condicionado ligado. Em caso de travamento, peço por gentileza para instalar botões de pânico e martelinhos de emergência de acordo com os critérios de segurança. Aproveito e peço revisão dos extintores.",,,Hidrossanitária > Hidráulica,,0.86,LSTM_BAIXA_CONF,Baixa
2025012212,Pia entupida,2025-05-20 17:38,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.532979931742542, -39.7220601067383",,Desentupir pia da cozinha,,,Climatização > Ar condicionado,,0.39,LSTM_BAIXA_CONF,Baixa
2025012213,Ar condicionado,2025-05-20 17:43,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.556722051476495, -39.740884608096145",,"O ar condicionado da UBS Urbis, parou de funcionar. Solicito manutenção.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.83,LSTM_BAIXA_CONF,Baixa
2025012219,Aquisição de vara de pesca e instalação nas estruturas,2025-05-21 10:43,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito a instalação de varas de pesca nas estruturas metálicas da cobertura no NUPED para afastar andorinhas do campus,,,Hidrossanitária > Hidráulica,,0.35,LSTM_BAIXA_CONF,Baixa
2025012229,Descarga com problema,2025-05-21 14:10,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,#N/A,,"A descarga do banheiro masculino do CFCAF não está enchendo de água, acredito que seja algum vazamento",,,Estrutura Predial > Infiltração,,0.25,LSTM_BAIXA_CONF,Baixa
2025012237,Infiltração do terraço.,2025-05-21 16:30,Solucionado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Prezados,

Solicito uma avaliação para solucionar a infiltração que está ocorrendo sobre a área do Laboratório de Robótica, próximo ao elevador deste mesmo lado. Agradeço a atenção.
No aguardo.",,,Manutenção Preventiva > Vistoria em Instalações,,0.39,LSTM_BAIXA_CONF,Baixa
2025012238,Inspeção Esquadrias - CJA,2025-05-22 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito a verificação do funcionamento das esquadrias do campus. Para este serviço deve ser realizada uma inspeção visual, testes de funcionamento e eventuais pequenos ajustes como lubrificação de trincos e dobradiças. Toda a atividade a ser executada consta no Procedimento Operacional Padrão (POP) em anexo, assim como um formulário de verificação a ser preenchido.",,,Manutenção Preventiva > Vistoria em Instalações,,0.37,LSTM_BAIXA_CONF,Baixa
2025012239,Inspeção Esquadrias - Reitoria,2025-05-22 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito a verificação do funcionamento das esquadrias do campus. Para este serviço deve ser realizada uma inspeção visual, testes de funcionamento e eventuais pequenos ajustes como lubrificação de trincos e dobradiças. Toda a atividade a ser executada consta no Procedimento Operacional Padrão (POP) em anexo, assim como um formulário de verificação a ser preenchido.",,,Manutenção Preventiva > Vistoria em Instalações,,0.3,LSTM_BAIXA_CONF,Baixa
2025012240,Inspeção Esquadria - CPF,2025-05-22 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito a verificação do funcionamento das esquadrias do campus. Para este serviço deve ser realizada uma inspeção visual, testes de funcionamento e eventuais pequenos ajustes como lubrificação de trincos e dobradiças. Toda a atividade a ser executada consta no Procedimento Operacional Padrão (POP) em anexo, assim como um formulário de verificação a ser preenchido.",,,Manutenção Preventiva > Quadros Elétricos,,0.81,LSTM_BAIXA_CONF,Baixa
2025012241,Inspeção Esquadrias - CSC,2025-05-22 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,55.4,,,,"-16.423909554595376, -39.13629623502169",,"Solicito a verificação do funcionamento das esquadrias do campus. Para este serviço deve ser realizada uma inspeção visual, testes de funcionamento e eventuais pequenos ajustes como lubrificação de trincos e dobradiças. Toda a atividade a ser executada consta no Procedimento Operacional Padrão (POP) em anexo, assim como um formulário de verificação a ser preenchido.",Inspeção Esquadrias,Inspeção Esquadrias,Suprimentos / Apoio Técnico > Materiais,,0.13,LSTM_BAIXA_CONF,Baixa
2025012248,Montagem de estantes,2025-05-22 14:15,Fechado,,,,Campus Sosígenes Costa,,,,,Suprimentos / Apoio Técnico > Materiais,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Prezados(as),

Solicito motagem de movéis na sala de professores do IHAC. O mesmo estão montando um projeto de biblioteca na sala e precisa das instalações da estantes no espaço.

Atenciosamente,",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.51,LSTM_BAIXA_CONF,Baixa
2025012249,instalação de tampa/assento no vaso sanitário,2025-05-22 14:31,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"instalação de tampa/assento no vaso sanitário
Local: Vestiário feminino funcionário",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.5,LSTM_BAIXA_CONF,Baixa
2025012250,INSTALAÇÃO DE BANNER (JÁ DISPONÍVEL) NO AUDITÓRIO NOVO COMPLEXO II - CAMPUS PAULO FREIRE,2025-05-22 15:10,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.534582646209113, -39.72461446135704",,INSTALAÇÃO DE BANNER NO AUDITÓRIO NOVO (só falta instalar),,,Elétrica > Iluminação,,0.93,LSTM_BAIXA_CONF,Baixa
2025012252,Lampadas queimadas.,2025-05-22 16:04,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito a substituição de quase 200 lâmpadas do núcleo pedagógico.
Corredores do térreo, 1º e 2º andares.",,,Elétrica > Instalações elétricas,,0.94,LSTM_BAIXA_CONF,Baixa
2025012253,"Manuntecao em 03 tomadas e troca de fechadura, sala 06 de aula.",2025-05-22 16:44,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,105.2,,,,"-14.809436680601632, -39.27904921187019",,"Prezados, boa tarde.
solicito manutenção em 03 tomadas na sala 06 de aula e a substituição da fechadura (pois a sala esta sem chave).

Grata,
Gabriela","Manuntencao em 03 tomadas e troca de fechadura, sala 06 de aula","Manuntencao em 03 tomadas e troca de fechadura, sala 06 de aula",TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.48,LSTM_BAIXA_CONF,Baixa
2025012254,Instalar ponto de rede,2025-05-22 16:46,Solucionado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.809436680601632, -39.27904921187019",,"Prezados, boa tarde.
Solicito instalação de ponto de rede na sala 06 de aula.

Grata, Gabriela.",,,Equipamentos de Transporte > Elevador,,0.08,LSTM_BAIXA_CONF,Baixa
2025012255,Conserto de correia e corrediça de elevador,2025-05-22 17:25,Fechado,,,,Campus Jorge Amado,,,,,Equipamentos de Transporte > Elevador,,,,0,,,,"-14.770309469288907, -39.23560995592077",,Solicitação de reparo de correia e corrediça de elevador que está parado no CJA,,,Hidrossanitária > Hidráulica,,0.77,LSTM_BAIXA_CONF,Baixa
2025012256,Limpeza Semestral - Reservatórios - CPF - CFCS - Laboratório de Habilidades,2025-05-23 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.534583079307623, -39.723940092553796",,"Solicito limpeza dos reservatórios localizado no laboratório de habilidades do CFCS.
